model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,0,0,0,0,0,0,0,0,0,0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,
TZAF 1120 FF T2,0,0,0,0,0,0,0,0,0,0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,
TZAF 1120 FF T2,0,0,0,0,0,0,0,0,0,0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,
TZAF 1120 FF T2,0,0,0,0,0,0,0,0,0,0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,
TZAF 1120 FF T2,0,0,0,0,0,0,0,0,0,0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,
TZAF 1120 FF T2,0,0,0,0,0,0,0,0,0,0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,
TZAF 1120 FF T2,0,0,0,0,0,0,0,0,0,0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,
TZAF 1120 FF T2,0,0,0,0,0,0,0,0,0,0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,
TZAF 1120 FF T2,0,0,0,0,0,0,0,0,0,0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,
TZAF 1120 FF T2,0,0,0,0,0,0,0,0,0,0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,0 / 0,
TZAF 1120 FF T2,1,104,0,92.86,0,136.36,0,0,1.69,1.58,0 / 0,1 / 0,1 / 1,1 / 1,1 / 1,0 / 0,0 / 0,0 / 0,1 / 1,
TZAF 1120 FF T2,1,107,0,92.86,0,136.36,0,0,1.69,1.58,0 / 0,1 / 0,1 / 1,1 / 1,1 / 1,0 / 0,0 / 0,0 / 0,1 / 1,
TZAF 1120 FF T2,1,110,0,92.86,0,136.36,0,0,1.69,1.58,0 / 0,1 / 0,1 / 1,1 / 1,1 / 1,0 / 0,0 / 0,0 / 0,1 / 1,
TZAF 1120 FF T2,1,113,0,92.86,0,136.36,0,0,1.69,1.58,0 / 0,1 / 0,1 / 1,1 / 1,1 / 1,0 / 0,0 / 0,0 / 0,1 / 1,
TZAF 1120 FF T2,1,116,0,92.86,0,136.36,0,0,1.69,1.58,0 / 0,1 / 0,1 / 1,1 / 1,1 / 1,0 / 0,0 / 0,0 / 0,1 / 1,
TZAF 1120 FF T2,1,120,0,92.86,0,136.36,0,0,1.69,1.58,0 / 0,1 / 0,1 / 1,1 / 1,1 / 1,0 / 0,0 / 0,0 / 0,1 / 1,
TZAF 1120 FF T2,1,124,0,92.86,0,136.36,0,0,1.69,1.58,0 / 0,1 / 0,1 / 1,1 / 1,1 / 1,0 / 0,0 / 0,0 / 0,1 / 1,
TZAF 1120 FF T2,1,129,0,92.86,0,136.36,0,0,1.69,1.58,0 / 0,1 / 0,1 / 1,1 / 1,1 / 1,0 / 0,0 / 0,0 / 0,1 / 1,
TZAF 1120 FF T2,1,134,0,92.86,0,136.36,0,0,1.69,1.58,0 / 0,1 / 0,1 / 1,1 / 1,1 / 1,0 / 0,0 / 0,0 / 0,1 / 1,
TZAF 1120 FF T2,1,140,0,92.86,0,136.36,0,0,1.69,1.58,0 / 0,1 / 0,1 / 1,1 / 1,1 / 1,0 / 0,0 / 0,0 / 0,1 / 1,
TZAF 1120 FF T2,2,208,0,185.71,0.01,272.73,0.01,0,3.39,3.16,0 / 0,1 / 1,1 / 1,1 / 1,1 / 1,1 / 1,1 / 1,0 / 0,2 / 1,
TZAF 1120 FF T2,2,213,0,185.71,0.01,272.73,0.01,0,3.39,3.16,0 / 0,1 / 1,1 / 1,1 / 1,1 / 1,1 / 1,1 / 1,0 / 0,2 / 1,
TZAF 1120 FF T2,2,219,0,185.71,0.01,272.73,0.01,0,3.39,3.16,0 / 0,1 / 1,1 / 1,1 / 1,1 / 1,1 / 1,1 / 1,0 / 0,2 / 1,
TZAF 1120 FF T2,2,225,0,185.71,0.01,272.73,0.01,0,3.39,3.16,0 / 0,1 / 1,1 / 1,1 / 1,1 / 1,1 / 1,1 / 1,0 / 0,2 / 1,
TZAF 1120 FF T2,2,232,0,185.71,0.01,272.73,0.01,0,3.39,3.16,0 / 0,1 / 1,1 / 1,1 / 1,1 / 1,1 / 1,1 / 1,0 / 0,2 / 1,
TZAF 1120 FF T2,2,240,0,185.71,0.01,272.73,0.01,0,3.39,3.16,0 / 0,1 / 1,1 / 1,1 / 1,1 / 1,1 / 1,1 / 1,0 / 0,2 / 1,
TZAF 1120 FF T2,2,248,0,185.71,0.01,272.73,0.01,0,3.39,3.16,0 / 0,1 / 1,1 / 1,1 / 1,1 / 1,1 / 1,1 / 1,0 / 0,2 / 1,
TZAF 1120 FF T2,2,258,0,185.71,0.01,272.73,0.01,0,3.39,3.16,0 / 0,1 / 1,1 / 1,1 / 1,1 / 1,1 / 1,1 / 1,0 / 0,2 / 1,
TZAF 1120 FF T2,2,268,0,185.71,0.01,272.73,0.01,0,3.39,3.16,0 / 0,1 / 1,1 / 1,1 / 1,1 / 1,1 / 1,1 / 1,0 / 0,2 / 1,
TZAF 1120 FF T2,2,280,0,185.71,0.01,272.73,0.01,0,3.39,3.16,0 / 0,1 / 1,1 / 1,1 / 1,1 / 1,1 / 1,1 / 1,0 / 0,2 / 1,
TZAF 1120 FF T2,3,312,0,278.57,0.02,409.09,0.01,0,5.08,4.74,0 / 0,2 / 1,2 / 2,2 / 2,2 / 2,1 / 1,1 / 1,0 / 0,3 / 2,
TZAF 1120 FF T2,3,320,0,278.57,0.02,409.09,0.01,0,5.08,4.74,0 / 0,2 / 1,2 / 2,2 / 2,2 / 2,1 / 1,1 / 1,0 / 0,3 / 2,
TZAF 1120 FF T2,3,329,0,278.57,0.02,409.09,0.01,0,5.08,4.74,0 / 0,2 / 1,2 / 2,2 / 2,2 / 2,1 / 1,1 / 1,0 / 0,3 / 2,
TZAF 1120 FF T2,3,338,0,278.57,0.02,409.09,0.01,0,5.08,4.74,0 / 0,2 / 1,2 / 2,2 / 2,2 / 2,1 / 1,1 / 1,0 / 0,3 / 2,
TZAF 1120 FF T2,3,348,0,278.57,0.02,409.09,0.01,0,5.08,4.74,0 / 0,2 / 1,2 / 2,2 / 2,2 / 2,1 / 1,1 / 1,0 / 0,3 / 2,
TZAF 1120 FF T2,3,360,0,278.57,0.02,409.09,0.01,0,5.08,4.74,0 / 0,2 / 1,2 / 2,2 / 2,2 / 2,1 / 1,1 / 1,0 / 0,3 / 2,
TZAF 1120 FF T2,3,373,0,278.57,0.02,409.09,0.01,0,5.08,4.74,0 / 0,2 / 1,2 / 2,2 / 2,2 / 2,1 / 1,1 / 1,0 / 0,3 / 2,
TZAF 1120 FF T2,3,387,0,278.57,0.02,409.09,0.01,0,5.08,4.74,0 / 0,2 / 1,2 / 2,2 / 2,2 / 2,1 / 1,1 / 1,0 / 0,3 / 2,
TZAF 1120 FF T2,3,402,0,278.57,0.02,409.09,0.01,0,5.08,4.74,0 / 0,2 / 1,2 / 2,2 / 2,2 / 2,1 / 1,1 / 1,0 / 0,3 / 2,
TZAF 1120 FF T2,3,420,0,278.57,0.02,409.09,0.01,0,5.08,4.74,0 / 0,2 / 1,2 / 2,2 / 2,2 / 2,1 / 1,1 / 1,0 / 0,3 / 2,
TZAF 1120 FF T2,4,416,0,371.43,0.03,545.45,0.02,0,6.77,6.32,0 / 0,3 / 2,3 / 2,2 / 2,2 / 2,2 / 2,1 / 1,0 / 0,3 / 3,
TZAF 1120 FF T2,4,426,0,371.43,0.03,545.45,0.02,0,6.77,6.32,0 / 0,3 / 2,3 / 2,2 / 2,2 / 2,2 / 2,1 / 1,0 / 0,3 / 3,
TZAF 1120 FF T2,4,438,0,371.43,0.03,545.45,0.02,0,6.77,6.32,0 / 0,3 / 2,3 / 2,2 / 2,2 / 2,2 / 2,1 / 1,0 / 0,3 / 3,
TZAF 1120 FF T2,4,451,0,371.43,0.03,545.45,0.02,0,6.77,6.32,0 / 0,3 / 2,3 / 2,2 / 2,2 / 2,2 / 2,1 / 1,0 / 0,3 / 3,
TZAF 1120 FF T2,4,465,0,371.43,0.03,545.45,0.02,0,6.77,6.32,0 / 0,3 / 2,3 / 2,2 / 2,2 / 2,2 / 2,1 / 1,0 / 0,3 / 3,
TZAF 1120 FF T2,4,480,0,371.43,0.03,545.45,0.02,0,6.77,6.32,0 / 0,3 / 2,3 / 2,2 / 2,2 / 2,2 / 2,1 / 1,0 / 0,3 / 3,
TZAF 1120 FF T2,4,497,0,371.43,0.03,545.45,0.02,0,6.77,6.32,0 / 0,3 / 2,3 / 2,2 / 2,2 / 2,2 / 2,1 / 1,0 / 0,3 / 3,
TZAF 1120 FF T2,4,515,0,371.43,0.03,545.45,0.02,0,6.77,6.32,0 / 0,3 / 2,3 / 2,2 / 2,2 / 2,2 / 2,1 / 1,0 / 0,3 / 3,
TZAF 1120 FF T2,4,536,0,371.43,0.03,545.45,0.02,0,6.77,6.32,0 / 0,3 / 2,3 / 2,2 / 2,2 / 2,2 / 2,1 / 1,0 / 0,3 / 3,
TZAF 1120 FF T2,4,560,0,371.43,0.03,545.45,0.02,0,6.77,6.32,0 / 0,3 / 2,3 / 2,2 / 2,2 / 2,2 / 2,1 / 1,0 / 0,3 / 3,
TZAF 1120 FF T2,5,520,0,464.29,0.05,681.82,0.03,0,8.47,7.9,0 / 0,4 / 2,4 / 3,3 / 3,3 / 3,2 / 2,2 / 2,0 / 0,4 / 3,
TZAF 1120 FF T2,5,533,0,464.29,0.05,681.82,0.03,0,8.47,7.9,0 / 0,4 / 2,4 / 3,3 / 3,3 / 3,2 / 2,2 / 2,0 / 0,4 / 3,
TZAF 1120 FF T2,5,548,0,464.29,0.05,681.82,0.03,0,8.47,7.9,0 / 0,4 / 2,4 / 3,3 / 3,3 / 3,2 / 2,2 / 2,0 / 0,4 / 3,
TZAF 1120 FF T2,5,564,0,464.29,0.05,681.82,0.03,0,8.47,7.9,0 / 0,4 / 2,4 / 3,3 / 3,3 / 3,2 / 2,2 / 2,0 / 0,4 / 3,
TZAF 1120 FF T2,5,581,0,464.29,0.05,681.82,0.03,0,8.47,7.9,0 / 0,4 / 2,4 / 3,3 / 3,3 / 3,2 / 2,2 / 2,0 / 0,4 / 3,
TZAF 1120 FF T2,5,600,0,464.29,0.05,681.82,0.03,0,8.47,7.9,0 / 0,4 / 2,4 / 3,3 / 3,3 / 3,2 / 2,2 / 2,0 / 0,4 / 3,
TZAF 1120 FF T2,5,621,0,464.29,0.05,681.82,0.03,0,8.47,7.9,0 / 0,4 / 2,4 / 3,3 / 3,3 / 3,2 / 2,2 / 2,0 / 0,4 / 3,
TZAF 1120 FF T2,5,644,0,464.29,0.05,681.82,0.03,0,8.47,7.9,0 / 0,4 / 2,4 / 3,3 / 3,3 / 3,2 / 2,2 / 2,0 / 0,4 / 3,
TZAF 1120 FF T2,5,671,0,464.29,0.05,681.82,0.03,0,8.47,7.9,0 / 0,4 / 2,4 / 3,3 / 3,3 / 3,2 / 2,2 / 2,0 / 0,4 / 3,
TZAF 1120 FF T2,5,700,0,464.29,0.05,681.82,0.03,0,8.47,7.9,0 / 0,4 / 2,4 / 3,3 / 3,3 / 3,2 / 2,2 / 2,0 / 0,4 / 3,
TZAF 1120 FF T2,6,623,0,557.14,0.07,818.18,0.05,0,10.16,9.48,0 / 0,4 / 3,4 / 3,3 / 3,3 / 3,3 / 3,2 / 2,0 / 0,5 / 4,
TZAF 1120 FF T2,6,640,0,557.14,0.07,818.18,0.05,0,10.16,9.48,0 / 0,4 / 3,4 / 3,3 / 3,3 / 3,3 / 3,2 / 2,0 / 0,5 / 4,
TZAF 1120 FF T2,6,657,0,557.14,0.07,818.18,0.05,0,10.16,9.48,0 / 0,4 / 3,4 / 3,3 / 3,3 / 3,3 / 3,2 / 2,0 / 0,5 / 4,
TZAF 1120 FF T2,6,676,0,557.14,0.07,818.18,0.05,0,10.16,9.48,0 / 0,4 / 3,4 / 3,3 / 3,3 / 3,3 / 3,2 / 2,0 / 0,5 / 4,
TZAF 1120 FF T2,6,697,0,557.14,0.07,818.18,0.05,0,10.16,9.48,0 / 0,4 / 3,4 / 3,3 / 3,3 / 3,3 / 3,2 / 2,0 / 0,5 / 4,
TZAF 1120 FF T2,6,720,0,557.14,0.07,818.18,0.05,0,10.16,9.48,0 / 0,4 / 3,4 / 3,3 / 3,3 / 3,3 / 3,2 / 2,0 / 0,5 / 4,
TZAF 1120 FF T2,6,745,0,557.14,0.07,818.18,0.05,0,10.16,9.48,0 / 0,4 / 3,4 / 3,3 / 3,3 / 3,3 / 3,2 / 2,0 / 0,5 / 4,
TZAF 1120 FF T2,6,773,0,557.14,0.07,818.18,0.05,0,10.16,9.48,0 / 0,4 / 3,4 / 3,3 / 3,3 / 3,3 / 3,2 / 2,0 / 0,5 / 4,
TZAF 1120 FF T2,6,805,0,557.14,0.07,818.18,0.05,0,10.16,9.48,0 / 0,4 / 3,4 / 3,3 / 3,3 / 3,3 / 3,2 / 2,0 / 0,5 / 4,
TZAF 1120 FF T2,6,841,0,557.14,0.07,818.18,0.05,0,10.16,9.48,0 / 0,4 / 3,4 / 3,3 / 3,3 / 3,3 / 3,2 / 2,0 / 0,5 / 4,
TZAF 1120 FF T2,7,727,1,650,0.09,954.55,0.06,0,11.85,11.05,0 / 0,5 / 3,5 / 4,4 / 4,4 / 4,3 / 3,2 / 3,0 / 0,6 / 5,
TZAF 1120 FF T2,7,746,1,650,0.09,954.55,0.06,0,11.85,11.05,0 / 0,5 / 3,5 / 4,4 / 4,4 / 4,3 / 3,2 / 3,0 / 0,6 / 5,
TZAF 1120 FF T2,7,767,1,650,0.09,954.55,0.06,0,11.85,11.05,0 / 0,5 / 3,5 / 4,4 / 4,4 / 4,3 / 3,2 / 3,0 / 0,6 / 5,
TZAF 1120 FF T2,7,789,1,650,0.09,954.55,0.06,0,11.85,11.05,0 / 0,5 / 3,5 / 4,4 / 4,4 / 4,3 / 3,2 / 3,0 / 0,6 / 5,
TZAF 1120 FF T2,7,813,0,650,0.09,954.55,0.06,0,11.85,11.05,0 / 0,5 / 3,5 / 4,4 / 4,4 / 4,3 / 3,2 / 3,0 / 0,6 / 5,
TZAF 1120 FF T2,7,840,0,650,0.09,954.55,0.06,0,11.85,11.05,0 / 0,5 / 3,5 / 4,4 / 4,4 / 4,3 / 3,2 / 3,0 / 0,6 / 5,
TZAF 1120 FF T2,7,869,0,650,0.09,954.55,0.06,0,11.85,11.05,0 / 0,5 / 3,5 / 4,4 / 4,4 / 4,3 / 3,2 / 3,0 / 0,6 / 5,
TZAF 1120 FF T2,7,902,0,650,0.09,954.55,0.06,0,11.85,11.05,0 / 0,5 / 3,5 / 4,4 / 4,4 / 4,3 / 3,2 / 3,0 / 0,6 / 5,
TZAF 1120 FF T2,7,939,0,650,0.09,954.55,0.06,0,11.85,11.05,0 / 0,5 / 3,5 / 4,4 / 4,4 / 4,3 / 3,2 / 3,0 / 0,6 / 5,
TZAF 1120 FF T2,7,981,0,650,0.09,954.55,0.06,0,11.85,11.05,0 / 0,5 / 3,5 / 4,4 / 4,4 / 4,3 / 3,2 / 3,0 / 0,7 / 5,
TZAF 1120 FF T2,8,831,1,742.86,0.12,1090.91,0.08,0,13.55,12.63,0 / 0,6 / 3,6 / 4,5 / 4,4 / 4,4 / 4,3 / 3,0 / 0,7 / 5,
TZAF 1120 FF T2,8,853,1,742.86,0.12,1090.91,0.08,0,13.55,12.63,0 / 0,6 / 3,6 / 4,5 / 4,4 / 4,4 / 4,3 / 3,0 / 0,7 / 5,
TZAF 1120 FF T2,8,876,1,742.86,0.12,1090.91,0.08,0,13.55,12.63,0 / 0,6 / 3,6 / 4,5 / 4,4 / 4,4 / 4,3 / 3,0 / 0,7 / 5,
TZAF 1120 FF T2,8,902,1,742.86,0.12,1090.91,0.08,0,13.55,12.63,0 / 0,6 / 3,6 / 4,5 / 4,4 / 4,4 / 4,3 / 3,0 / 0,7 / 5,
TZAF 1120 FF T2,8,929,0,742.86,0.12,1090.91,0.08,0,13.55,12.63,0 / 0,6 / 3,6 / 4,5 / 4,4 / 4,4 / 4,3 / 3,0 / 0,7 / 5,
TZAF 1120 FF T2,8,960,0,742.86,0.12,1090.91,0.08,0,13.55,12.63,0 / 0,6 / 3,6 / 4,5 / 4,4 / 4,4 / 4,3 / 3,0 / 0,7 / 5,
TZAF 1120 FF T2,8,993,0,742.86,0.12,1090.91,0.08,0,13.55,12.63,0 / 0,6 / 3,6 / 4,5 / 4,4 / 4,4 / 4,3 / 3,0 / 0,7 / 5,
TZAF 1120 FF T2,8,1031,0,742.86,0.12,1090.91,0.08,0,13.55,12.63,0 / 0,6 / 3,6 / 4,5 / 4,4 / 4,4 / 4,3 / 3,0 / 0,7 / 5,
TZAF 1120 FF T2,8,1073,0,742.86,0.12,1090.91,0.08,0,13.55,12.63,0 / 0,6 / 3,6 / 4,5 / 4,4 / 4,4 / 4,3 / 3,0 / 0,7 / 5,
TZAF 1120 FF T2,8,1121,0,742.86,0.12,1090.91,0.08,0,13.55,12.63,0 / 0,6 / 3,6 / 4,5 / 4,4 / 4,4 / 4,3 / 3,0 / 0,7 / 5,
TZAF 1120 FF T2,9,935,1,835.71,0.15,1227.27,0.11,0,15.24,14.21,0 / 0,7 / 4,6 / 5,6 / 5,5 / 5,4 / 4,3 / 3,0 / 0,8 / 6,
TZAF 1120 FF T2,9,959,1,835.71,0.15,1227.27,0.11,0,15.24,14.21,0 / 0,7 / 4,6 / 5,6 / 5,5 / 5,4 / 4,3 / 3,0 / 0,8 / 6,
TZAF 1120 FF T2,9,986,1,835.71,0.15,1227.27,0.11,0,15.24,14.21,0 / 0,7 / 4,6 / 5,6 / 5,5 / 5,4 / 4,3 / 3,0 / 0,8 / 6,
TZAF 1120 FF T2,9,1014,1,835.71,0.15,1227.27,0.11,0,15.24,14.21,0 / 0,7 / 4,6 / 5,6 / 5,5 / 5,4 / 4,3 / 3,0 / 0,8 / 6,
TZAF 1120 FF T2,9,1045,1,835.71,0.15,1227.27,0.11,0,15.24,14.21,0 / 0,7 / 4,6 / 5,6 / 5,5 / 5,4 / 4,3 / 3,0 / 0,8 / 6,
TZAF 1120 FF T2,9,1080,1,835.71,0.15,1227.27,0.11,0,15.24,14.21,0 / 0,7 / 4,6 / 5,6 / 5,5 / 5,4 / 4,3 / 3,0 / 0,8 / 6,
TZAF 1120 FF T2,9,1118,1,835.71,0.15,1227.27,0.11,0,15.24,14.21,0 / 0,7 / 4,6 / 5,6 / 5,5 / 5,4 / 4,3 / 3,0 / 0,8 / 6,
TZAF 1120 FF T2,9,1160,1,835.71,0.15,1227.27,0.11,0,15.24,14.21,0 / 0,7 / 4,6 / 5,6 / 5,5 / 5,4 / 4,3 / 3,0 / 0,8 / 6,
TZAF 1120 FF T2,9,1207,1,835.71,0.15,1227.27,0.11,0,15.24,14.21,0 / 0,7 / 4,6 / 5,6 / 5,5 / 5,4 / 4,3 / 3,0 / 0,8 / 6,
TZAF 1120 FF T2,9,1261,0,835.71,0.15,1227.27,0.11,0,15.24,14.21,0 / 0,7 / 4,6 / 5,6 / 5,5 / 5,4 / 4,3 / 3,0 / 0,8 / 6,
TZAF 1120 FF T2,10,1039,1,928.57,0.19,1363.64,0.13,0,16.93,15.79,0 / 0,7 / 4,7 / 5,6 / 6,5 / 5,4 / 5,3 / 4,0 / 0,8 / 7,
TZAF 1120 FF T2,10,1066,1,928.57,0.19,1363.64,0.13,0,16.93,15.79,0 / 0,7 / 4,7 / 5,6 / 6,5 / 5,4 / 5,3 / 4,0 / 0,8 / 7,
TZAF 1120 FF T2,10,1095,1,928.57,0.19,1363.64,0.13,0,16.93,15.79,0 / 0,7 / 4,7 / 5,6 / 6,5 / 5,4 / 5,3 / 4,0 / 0,8 / 7,
TZAF 1120 FF T2,10,1127,1,928.57,0.19,1363.64,0.13,0,16.93,15.79,0 / 0,7 / 4,7 / 5,6 / 6,5 / 5,4 / 5,3 / 4,0 / 0,8 / 7,
TZAF 1120 FF T2,10,1162,1,928.57,0.19,1363.64,0.13,0,16.93,15.79,0 / 0,7 / 4,7 / 5,6 / 6,5 / 5,4 / 5,3 / 4,0 / 0,8 / 7,
TZAF 1120 FF T2,10,1200,1,928.57,0.19,1363.64,0.13,0,16.93,15.79,0 / 0,7 / 4,7 / 5,6 / 6,5 / 5,4 / 5,3 / 4,0 / 0,8 / 7,
TZAF 1120 FF T2,10,1242,1,928.57,0.19,1363.64,0.13,0,16.93,15.79,0 / 0,7 / 4,7 / 5,6 / 6,5 / 5,4 / 5,3 / 4,0 / 0,8 / 7,
TZAF 1120 FF T2,10,1289,1,928.57,0.19,1363.64,0.13,0,16.93,15.79,0 / 0,7 / 4,7 / 5,6 / 6,5 / 5,4 / 5,3 / 4,0 / 0,8 / 7,
TZAF 1120 FF T2,10,1341,1,928.57,0.19,1363.64,0.13,0,16.93,15.79,0 / 0,7 / 4,7 / 5,6 / 6,5 / 5,4 / 5,3 / 4,0 / 0,8 / 7,
TZAF 1120 FF T2,10,1401,0,928.57,0.19,1363.64,0.13,0,16.93,15.79,0 / 0,7 / 4,7 / 5,6 / 6,5 / 5,4 / 5,3 / 4,0 / 0,8 / 7,
TZAF 1120 FF T2,11,1143,1,1021.43,0.23,1500,0.16,0,18.63,17.37,0 / 0,8 / 5,8 / 6,7 / 6,6 / 6,5 / 5,4 / 4,0 / 0,9 / 7,
TZAF 1120 FF T2,11,1173,1,1021.43,0.23,1500,0.16,0,18.63,17.37,0 / 0,8 / 5,8 / 6,7 / 6,6 / 6,5 / 5,4 / 4,0 / 0,9 / 7,
TZAF 1120 FF T2,11,1205,1,1021.43,0.23,1500,0.16,0,18.63,17.37,0 / 0,8 / 5,8 / 6,7 / 6,6 / 6,5 / 5,4 / 4,0 / 0,9 / 7,
TZAF 1120 FF T2,11,1240,1,1021.43,0.23,1500,0.16,0,18.63,17.37,0 / 0,8 / 5,8 / 6,7 / 6,6 / 6,5 / 5,4 / 4,0 / 0,9 / 7,
TZAF 1120 FF T2,11,1278,1,1021.43,0.23,1500,0.16,0,18.63,17.37,0 / 0,8 / 5,8 / 6,7 / 6,6 / 6,5 / 5,4 / 4,0 / 0,9 / 7,
TZAF 1120 FF T2,11,1320,1,1021.43,0.23,1500,0.16,0,18.63,17.37,0 / 0,8 / 5,8 / 6,7 / 6,6 / 6,5 / 5,4 / 4,0 / 0,9 / 7,
TZAF 1120 FF T2,11,1366,1,1021.43,0.23,1500,0.16,0,18.63,17.37,0 / 0,8 / 5,8 / 6,7 / 6,6 / 6,5 / 5,4 / 4,0 / 0,9 / 7,
TZAF 1120 FF T2,11,1417,1,1021.43,0.23,1500,0.16,0,18.63,17.37,0 / 0,8 / 5,8 / 6,7 / 6,6 / 6,5 / 5,4 / 4,0 / 0,9 / 7,
TZAF 1120 FF T2,11,1475,1,1021.43,0.23,1500,0.16,0,18.63,17.37,0 / 0,8 / 5,8 / 6,7 / 6,6 / 6,5 / 5,4 / 4,0 / 0,9 / 7,
TZAF 1120 FF T2,11,1541,0,1021.43,0.23,1500,0.16,0,18.63,17.37,0 / 0,8 / 5,8 / 6,7 / 6,6 / 6,5 / 5,4 / 4,0 / 0,9 / 7,
TZAF 1120 FF T2,12,1247,1,1114.29,0.27,1636.36,0.19,0,20.32,18.95,0 / 0,9 / 5,9 / 6,7 / 7,6 / 6,5 / 6,4 / 4,0 / 0,10 / 8,
TZAF 1120 FF T2,12,1279,1,1114.29,0.27,1636.36,0.19,0,20.32,18.95,0 / 0,9 / 5,9 / 6,7 / 7,6 / 6,5 / 6,4 / 4,0 / 0,10 / 8,
TZAF 1120 FF T2,12,1314,1,1114.29,0.27,1636.36,0.19,0,20.32,18.95,0 / 0,9 / 5,9 / 6,7 / 7,6 / 6,5 / 6,4 / 4,0 / 0,10 / 8,
TZAF 1120 FF T2,12,1352,1,1114.29,0.27,1636.36,0.19,0,20.32,18.95,0 / 0,9 / 5,9 / 6,7 / 7,6 / 6,5 / 6,4 / 4,0 / 0,10 / 8,
TZAF 1120 FF T2,12,1394,1,1114.29,0.27,1636.36,0.19,0,20.32,18.95,0 / 0,9 / 5,9 / 6,7 / 7,6 / 6,5 / 6,4 / 4,0 / 0,10 / 8,
TZAF 1120 FF T2,12,1440,1,1114.29,0.27,1636.36,0.19,0,20.32,18.95,0 / 0,9 / 5,9 / 6,7 / 7,6 / 6,5 / 6,4 / 4,0 / 0,10 / 8,
TZAF 1120 FF T2,12,1490,1,1114.29,0.27,1636.36,0.19,0,20.32,18.95,0 / 0,9 / 5,9 / 6,7 / 7,6 / 6,5 / 6,4 / 4,0 / 0,10 / 8,
TZAF 1120 FF T2,12,1546,1,1114.29,0.27,1636.36,0.19,0,20.32,18.95,0 / 0,9 / 5,9 / 6,7 / 7,6 / 6,5 / 6,4 / 4,0 / 0,10 / 8,
TZAF 1120 FF T2,12,1609,1,1114.29,0.27,1636.36,0.19,0,20.32,18.95,0 / 0,9 / 5,9 / 6,7 / 7,6 / 6,5 / 6,4 / 4,0 / 0,10 / 8,
TZAF 1120 FF T2,12,1681,0,1114.29,0.27,1636.36,0.19,0,20.32,18.95,0 / 0,9 / 5,9 / 6,7 / 7,6 / 6,5 / 6,4 / 4,0 / 0,10 / 8,
TZAF 1120 FF T2,13,1351,1,1207.14,0.32,1772.73,0.22,0,22.01,20.53,0 / 0,10 / 5,9 / 7,8 / 7,7 / 7,6 / 6,4 / 5,0 / 0,11 / 9,
TZAF 1120 FF T2,13,1386,1,1207.14,0.32,1772.73,0.22,0,22.01,20.53,0 / 0,10 / 5,9 / 7,8 / 7,7 / 7,6 / 6,4 / 5,0 / 0,11 / 9,
TZAF 1120 FF T2,13,1424,1,1207.14,0.32,1772.73,0.22,0,22.01,20.53,0 / 0,10 / 5,9 / 7,8 / 7,7 / 7,6 / 6,4 / 5,0 / 0,11 / 9,
TZAF 1120 FF T2,13,1465,1,1207.14,0.32,1772.73,0.22,0,22.01,20.53,0 / 0,10 / 5,9 / 7,8 / 7,7 / 7,6 / 6,4 / 5,0 / 0,11 / 9,
TZAF 1120 FF T2,13,1510,1,1207.14,0.32,1772.73,0.22,0,22.01,20.53,0 / 0,10 / 5,9 / 7,8 / 7,7 / 7,6 / 6,4 / 5,0 / 0,11 / 9,
TZAF 1120 FF T2,13,1559,1,1207.14,0.32,1772.73,0.22,0,22.01,20.53,0 / 0,10 / 5,9 / 7,8 / 7,7 / 7,6 / 6,4 / 5,0 / 0,11 / 9,
TZAF 1120 FF T2,13,1614,1,1207.14,0.32,1772.73,0.22,0,22.01,20.53,0 / 0,10 / 5,9 / 7,8 / 7,7 / 7,6 / 6,4 / 5,0 / 0,11 / 9,
TZAF 1120 FF T2,13,1675,1,1207.14,0.32,1772.73,0.22,0,22.01,20.53,0 / 0,10 / 5,9 / 7,8 / 7,7 / 7,6 / 6,4 / 5,0 / 0,11 / 9,
TZAF 1120 FF T2,13,1744,1,1207.14,0.32,1772.73,0.22,0,22.01,20.53,0 / 0,10 / 5,9 / 7,8 / 7,7 / 7,6 / 6,4 / 5,0 / 0,11 / 9,
TZAF 1120 FF T2,13,1821,1,1207.14,0.32,1772.73,0.22,0,22.01,20.53,0 / 0,10 / 5,9 / 7,8 / 7,7 / 7,6 / 6,4 / 5,0 / 0,11 / 9,
TZAF 1120 FF T2,14,1455,1,1300,0.37,1909.09,0.26,0,23.71,22.11,0 / 0,10 / 6,10 / 8,9 / 8,8 / 8,6 / 6,5 / 5,0 / 0,12 / 9,
TZAF 1120 FF T2,14,1492,1,1300,0.37,1909.09,0.26,0,23.71,22.11,0 / 0,10 / 6,10 / 8,9 / 8,8 / 8,6 / 6,5 / 5,0 / 0,12 / 9,
TZAF 1120 FF T2,14,1533,1,1300,0.37,1909.09,0.26,0,23.71,22.11,0 / 0,10 / 6,10 / 8,9 / 8,8 / 8,6 / 6,5 / 5,0 / 0,12 / 9,
TZAF 1120 FF T2,14,1578,1,1300,0.37,1909.09,0.26,0,23.71,22.11,0 / 0,10 / 6,10 / 8,9 / 8,8 / 8,6 / 6,5 / 5,0 / 0,12 / 9,
TZAF 1120 FF T2,14,1626,1,1300,0.37,1909.09,0.26,0,23.71,22.11,0 / 0,10 / 6,10 / 8,9 / 8,8 / 8,6 / 6,5 / 5,0 / 0,12 / 9,
TZAF 1120 FF T2,14,1679,1,1300,0.37,1909.09,0.26,0,23.71,22.11,0 / 0,10 / 6,10 / 8,9 / 8,8 / 8,6 / 6,5 / 5,0 / 0,12 / 9,
TZAF 1120 FF T2,14,1739,1,1300,0.37,1909.09,0.26,0,23.71,22.11,0 / 0,10 / 6,10 / 8,9 / 8,8 / 8,6 / 6,5 / 5,0 / 0,12 / 9,
TZAF 1120 FF T2,14,1804,1,1300,0.37,1909.09,0.26,0,23.71,22.11,0 / 0,10 / 6,10 / 8,9 / 8,8 / 8,6 / 6,5 / 5,0 / 0,12 / 9,
TZAF 1120 FF T2,14,1878,1,1300,0.37,1909.09,0.26,0,23.71,22.11,0 / 0,10 / 6,10 / 8,9 / 8,8 / 8,6 / 6,5 / 5,0 / 0,12 / 9,
TZAF 1120 FF T2,14,1961,1,1300,0.37,1909.09,0.26,0,23.71,22.11,0 / 0,10 / 6,10 / 8,9 / 8,8 / 8,6 / 6,5 / 5,0 / 0,12 / 9,
TZAF 1120 FF T2,15,1558,1,1392.86,0.43,2045.45,0.3,0,25.4,23.69,0 / 0,11 / 6,11 / 8,9 / 8,8 / 8,7 / 7,5 / 5,0 / 0,10 / 13,
TZAF 1120 FF T2,15,1599,1,1392.86,0.43,2045.45,0.3,0,25.4,23.69,0 / 0,11 / 6,11 / 8,9 / 8,8 / 8,7 / 7,5 / 5,0 / 0,10 / 13,
TZAF 1120 FF T2,15,1643,1,1392.86,0.43,2045.45,0.3,0,25.4,23.69,0 / 0,11 / 6,11 / 8,9 / 8,8 / 8,7 / 7,5 / 5,0 / 0,10 / 13,
TZAF 1120 FF T2,15,1690,1,1392.86,0.43,2045.45,0.3,0,25.4,23.69,0 / 0,11 / 6,11 / 8,9 / 8,8 / 8,7 / 7,5 / 5,0 / 0,10 / 13,
TZAF 1120 FF T2,15,1742,1,1392.86,0.43,2045.45,0.3,0,25.4,23.69,0 / 0,11 / 6,11 / 8,9 / 8,8 / 8,7 / 7,5 / 5,0 / 0,10 / 13,
TZAF 1120 FF T2,15,1799,1,1392.86,0.43,2045.45,0.3,0,25.4,23.69,0 / 0,11 / 6,11 / 8,9 / 8,8 / 8,7 / 7,5 / 5,0 / 0,10 / 13,
TZAF 1120 FF T2,15,1863,1,1392.86,0.43,2045.45,0.3,0,25.4,23.69,0 / 0,11 / 6,11 / 8,9 / 8,8 / 8,7 / 7,5 / 5,0 / 0,10 / 13,
TZAF 1120 FF T2,15,1933,1,1392.86,0.43,2045.45,0.3,0,25.4,23.69,0 / 0,11 / 6,11 / 8,9 / 8,8 / 8,7 / 7,5 / 5,0 / 0,10 / 13,
TZAF 1120 FF T2,15,2012,1,1392.86,0.43,2045.45,0.3,0,25.4,23.69,0 / 0,11 / 6,11 / 8,9 / 8,8 / 8,7 / 7,5 / 5,0 / 0,10 / 13,
TZAF 1120 FF T2,15,2102,1,1392.86,0.43,2045.45,0.3,0,25.4,23.69,0 / 0,11 / 6,11 / 8,9 / 8,8 / 8,7 / 7,5 / 5,0 / 0,10 / 13,
TZAF 1120 FF T2,16,1662,1,1485.71,0.49,2181.82,0.34,0,27.09,25.27,0 / 0,12 / 7,12 / 9,10 / 9,9 / 9,7 / 7,5 / 6,0 / 0,11 / 13,
TZAF 1120 FF T2,16,1706,1,1485.71,0.49,2181.82,0.34,0,27.09,25.27,0 / 0,12 / 7,12 / 9,10 / 9,9 / 9,7 / 7,5 / 6,0 / 0,11 / 13,
TZAF 1120 FF T2,16,1752,1,1485.71,0.49,2181.82,0.34,0,27.09,25.27,0 / 0,12 / 7,12 / 9,10 / 9,9 / 9,7 / 7,5 / 6,0 / 0,11 / 13,
TZAF 1120 FF T2,16,1803,1,1485.71,0.49,2181.82,0.34,0,27.09,25.27,0 / 0,12 / 7,12 / 9,10 / 9,9 / 9,7 / 7,5 / 6,0 / 0,11 / 13,
TZAF 1120 FF T2,16,1859,1,1485.71,0.49,2181.82,0.34,0,27.09,25.27,0 / 0,12 / 7,12 / 9,10 / 9,9 / 9,7 / 7,5 / 6,0 / 0,11 / 13,
TZAF 1120 FF T2,16,1919,1,1485.71,0.49,2181.82,0.34,0,27.09,25.27,0 / 0,12 / 7,12 / 9,10 / 9,9 / 9,7 / 7,5 / 6,0 / 0,11 / 13,
TZAF 1120 FF T2,16,1987,1,1485.71,0.49,2181.82,0.34,0,27.09,25.27,0 / 0,12 / 7,12 / 9,10 / 9,9 / 9,7 / 7,5 / 6,0 / 0,11 / 13,
TZAF 1120 FF T2,16,2062,1,1485.71,0.49,2181.82,0.34,0,27.09,25.27,0 / 0,12 / 7,12 / 9,10 / 9,9 / 9,7 / 7,5 / 6,0 / 0,11 / 13,
TZAF 1120 FF T2,16,2146,1,1485.71,0.49,2181.82,0.34,0,27.09,25.27,0 / 0,12 / 7,12 / 9,10 / 9,9 / 9,7 / 7,5 / 6,0 / 0,11 / 13,
TZAF 1120 FF T2,16,2242,1,1485.71,0.49,2181.82,0.34,0,27.09,25.27,0 / 0,12 / 7,12 / 9,10 / 9,9 / 9,7 / 7,5 / 6,0 / 0,11 / 13,
TZAF 1120 FF T2,17,1766,1,1578.57,0.55,2318.18,0.38,0,28.79,26.85,0 / 0,7 / 13,12 / 9,11 / 10,9 / 9,7 / 8,6 / 6,0 / 0,11 / 14,
TZAF 1120 FF T2,17,1812,1,1578.57,0.55,2318.18,0.38,0,28.79,26.85,0 / 0,7 / 13,12 / 9,11 / 10,9 / 9,7 / 8,6 / 6,0 / 0,11 / 14,
TZAF 1120 FF T2,17,1862,1,1578.57,0.55,2318.18,0.38,0,28.79,26.85,0 / 0,7 / 13,12 / 9,11 / 10,9 / 9,7 / 8,6 / 6,0 / 0,11 / 14,
TZAF 1120 FF T2,17,1916,1,1578.57,0.55,2318.18,0.38,0,28.79,26.85,0 / 0,7 / 13,12 / 9,11 / 10,9 / 9,7 / 8,6 / 6,0 / 0,11 / 14,
TZAF 1120 FF T2,17,1975,1,1578.57,0.55,2318.18,0.38,0,28.79,26.85,0 / 0,7 / 13,12 / 9,11 / 10,9 / 9,7 / 8,6 / 6,0 / 0,11 / 14,
TZAF 1120 FF T2,17,2039,1,1578.57,0.55,2318.18,0.38,0,28.79,26.85,0 / 0,7 / 13,12 / 9,11 / 10,9 / 9,7 / 8,6 / 6,0 / 0,11 / 14,
TZAF 1120 FF T2,17,2111,1,1578.57,0.55,2318.18,0.38,0,28.79,26.85,0 / 0,7 / 13,12 / 9,11 / 10,9 / 9,7 / 8,6 / 6,0 / 0,11 / 14,
TZAF 1120 FF T2,17,2191,1,1578.57,0.55,2318.18,0.38,0,28.79,26.85,0 / 0,7 / 13,12 / 9,11 / 10,9 / 9,7 / 8,6 / 6,0 / 0,11 / 14,
TZAF 1120 FF T2,17,2280,1,1578.57,0.55,2318.18,0.38,0,28.79,26.85,0 / 0,7 / 13,12 / 9,11 / 10,9 / 9,7 / 8,6 / 6,0 / 0,11 / 14,
TZAF 1120 FF T2,17,2382,1,1578.57,0.55,2318.18,0.38,0,28.79,26.85,0 / 0,7 / 13,12 / 9,11 / 10,9 / 9,7 / 8,6 / 6,0 / 0,11 / 14,
TZAF 1120 FF T2,18,1870,1,1671.43,0.62,2454.55,0.43,0,30.48,28.43,0 / 0,8 / 13,10 / 13,11 / 10,10 / 10,8 / 8,6 / 6,0 / 0,12 / 15,
TZAF 1120 FF T2,18,1919,1,1671.43,0.62,2454.55,0.43,0,30.48,28.43,0 / 0,8 / 13,10 / 13,11 / 10,10 / 10,8 / 8,6 / 6,0 / 0,12 / 15,
TZAF 1120 FF T2,18,1971,1,1671.43,0.62,2454.55,0.43,0,30.48,28.43,0 / 0,8 / 13,10 / 13,11 / 10,10 / 10,8 / 8,6 / 6,0 / 0,12 / 15,
TZAF 1120 FF T2,18,2029,1,1671.43,0.62,2454.55,0.43,0,30.48,28.43,0 / 0,8 / 13,10 / 13,11 / 10,10 / 10,8 / 8,6 / 6,0 / 0,12 / 15,
TZAF 1120 FF T2,18,2091,1,1671.43,0.62,2454.55,0.43,0,30.48,28.43,0 / 0,8 / 13,10 / 13,11 / 10,10 / 10,8 / 8,6 / 6,0 / 0,12 / 15,
TZAF 1120 FF T2,18,2159,1,1671.43,0.62,2454.55,0.43,0,30.48,28.43,0 / 0,8 / 13,10 / 13,11 / 10,10 / 10,8 / 8,6 / 6,0 / 0,12 / 15,
TZAF 1120 FF T2,18,2235,1,1671.43,0.62,2454.55,0.43,0,30.48,28.43,0 / 0,8 / 13,10 / 13,11 / 10,10 / 10,8 / 8,6 / 6,0 / 0,12 / 15,
TZAF 1120 FF T2,18,2319,1,1671.43,0.62,2454.55,0.43,0,30.48,28.43,0 / 0,8 / 13,10 / 13,11 / 10,10 / 10,8 / 8,6 / 6,0 / 0,12 / 15,
TZAF 1120 FF T2,18,2414,1,1671.43,0.62,2454.55,0.43,0,30.48,28.43,0 / 0,8 / 13,10 / 13,11 / 10,10 / 10,8 / 8,6 / 6,0 / 0,12 / 15,
TZAF 1120 FF T2,18,2522,1,1671.43,0.62,2454.55,0.43,0,30.48,28.43,0 / 0,8 / 13,10 / 13,11 / 10,10 / 10,8 / 8,6 / 6,0 / 0,12 / 15,
TZAF 1120 FF T2,19,1974,2,1764.29,0.69,2590.91,0.48,0,32.17,30,0 / 0,8 / 14,10 / 14,12 / 11,10 / 10,8 / 9,6 / 7,0 / 0,16 / 13,
TZAF 1120 FF T2,19,2025,2,1764.29,0.69,2590.91,0.48,0,32.17,30,0 / 0,8 / 14,10 / 14,12 / 11,10 / 10,8 / 9,6 / 7,0 / 0,16 / 13,
TZAF 1120 FF T2,19,2081,2,1764.29,0.69,2590.91,0.48,0,32.17,30,0 / 0,8 / 14,10 / 14,12 / 11,10 / 10,8 / 9,6 / 7,0 / 0,16 / 13,
TZAF 1120 FF T2,19,2141,2,1764.29,0.69,2590.91,0.48,0,32.17,30,0 / 0,8 / 14,10 / 14,12 / 11,10 / 10,8 / 9,6 / 7,0 / 0,16 / 13,
TZAF 1120 FF T2,19,2207,1,1764.29,0.69,2590.91,0.48,0,32.17,30,0 / 0,8 / 14,10 / 14,12 / 11,10 / 10,8 / 9,6 / 7,0 / 0,16 / 13,
TZAF 1120 FF T2,19,2279,1,1764.29,0.69,2590.91,0.48,0,32.17,30,0 / 0,8 / 14,10 / 14,12 / 11,10 / 10,8 / 9,6 / 7,0 / 0,16 / 13,
TZAF 1120 FF T2,19,2359,1,1764.29,0.69,2590.91,0.48,0,32.17,30,0 / 0,8 / 14,10 / 14,12 / 11,10 / 10,8 / 9,6 / 7,0 / 0,16 / 13,
TZAF 1120 FF T2,19,2448,1,1764.29,0.69,2590.91,0.48,0,32.17,30,0 / 0,8 / 14,10 / 14,12 / 11,10 / 10,8 / 9,6 / 7,0 / 0,16 / 13,
TZAF 1120 FF T2,19,2548,1,1764.29,0.69,2590.91,0.48,0,32.17,30,0 / 0,8 / 14,10 / 14,12 / 11,10 / 10,8 / 9,6 / 7,0 / 0,16 / 13,
TZAF 1120 FF T2,19,2662,1,1764.29,0.69,2590.91,0.48,0,32.17,30,0 / 0,8 / 14,10 / 14,12 / 11,10 / 10,8 / 9,6 / 7,0 / 0,16 / 13,
TZAF 1120 FF T2,20,2078,2,1857.14,0.76,2727.27,0.53,0,33.87,31.58,0 / 0,8 / 15,11 / 14,12 / 11,11 / 11,9 / 9,7 / 7,0 / 0,17 / 13,
TZAF 1120 FF T2,20,2132,2,1857.14,0.76,2727.27,0.53,0,33.87,31.58,0 / 0,8 / 15,11 / 14,12 / 11,11 / 11,9 / 9,7 / 7,0 / 0,17 / 13,
TZAF 1120 FF T2,20,2190,2,1857.14,0.76,2727.27,0.53,0,33.87,31.58,0 / 0,8 / 15,11 / 14,12 / 11,11 / 11,9 / 9,7 / 7,0 / 0,17 / 13,
TZAF 1120 FF T2,20,2254,2,1857.14,0.76,2727.27,0.53,0,33.87,31.58,0 / 0,8 / 15,11 / 14,12 / 11,11 / 11,9 / 9,7 / 7,0 / 0,17 / 13,
TZAF 1120 FF T2,20,2323,1,1857.14,0.76,2727.27,0.53,0,33.87,31.58,0 / 0,8 / 15,11 / 14,12 / 11,11 / 11,9 / 9,7 / 7,0 / 0,17 / 13,
TZAF 1120 FF T2,20,2399,1,1857.14,0.76,2727.27,0.53,0,33.87,31.58,0 / 0,8 / 15,11 / 14,12 / 11,11 / 11,9 / 9,7 / 7,0 / 0,17 / 13,
TZAF 1120 FF T2,20,2484,1,1857.14,0.76,2727.27,0.53,0,33.87,31.58,0 / 0,8 / 15,11 / 14,12 / 11,11 / 11,9 / 9,7 / 7,0 / 0,17 / 13,
TZAF 1120 FF T2,20,2577,1,1857.14,0.76,2727.27,0.53,0,33.87,31.58,0 / 0,8 / 15,11 / 14,12 / 11,11 / 11,9 / 9,7 / 7,0 / 0,17 / 13,
TZAF 1120 FF T2,20,2682,1,1857.14,0.76,2727.27,0.53,0,33.87,31.58,0 / 0,8 / 15,11 / 14,12 / 11,11 / 11,9 / 9,7 / 7,0 / 0,17 / 13,
TZAF 1120 FF T2,20,2802,1,1857.14,0.76,2727.27,0.53,0,33.87,31.58,0 / 0,8 / 15,11 / 14,12 / 11,11 / 11,9 / 9,7 / 7,0 / 0,17 / 13,
TZAF 1120 FF T2,21,2182,2,1950,0.84,2863.64,0.58,0,35.56,33.16,0 / 0,9 / 16,11 / 15,12 / 13,11 / 11,9 / 10,7 / 8,0 / 0,18 / 14,
TZAF 1120 FF T2,21,2239,2,1950,0.84,2863.64,0.58,0,35.56,33.16,0 / 0,9 / 16,11 / 15,12 / 13,11 / 11,9 / 10,7 / 8,0 / 0,18 / 14,
TZAF 1120 FF T2,21,2300,2,1950,0.84,2863.64,0.58,0,35.56,33.16,0 / 0,9 / 16,11 / 15,12 / 13,11 / 11,9 / 10,7 / 8,0 / 0,18 / 14,
TZAF 1120 FF T2,21,2367,2,1950,0.84,2863.64,0.58,0,35.56,33.16,0 / 0,9 / 16,11 / 15,12 / 13,11 / 11,9 / 10,7 / 8,0 / 0,18 / 14,
TZAF 1120 FF T2,21,2439,1,1950,0.84,2863.64,0.58,0,35.56,33.16,0 / 0,9 / 16,11 / 15,12 / 13,11 / 11,9 / 10,7 / 8,0 / 0,18 / 14,
TZAF 1120 FF T2,21,2519,1,1950,0.84,2863.64,0.58,0,35.56,33.16,0 / 0,9 / 16,11 / 15,12 / 13,11 / 11,9 / 10,7 / 8,0 / 0,18 / 14,
TZAF 1120 FF T2,21,2608,1,1950,0.84,2863.64,0.58,0,35.56,33.16,0 / 0,9 / 16,11 / 15,12 / 13,11 / 11,9 / 10,7 / 8,0 / 0,18 / 14,
TZAF 1120 FF T2,21,2706,1,1950,0.84,2863.64,0.58,0,35.56,33.16,0 / 0,9 / 16,11 / 15,12 / 13,11 / 11,9 / 10,7 / 8,0 / 0,18 / 14,
TZAF 1120 FF T2,21,2817,1,1950,0.84,2863.64,0.58,0,35.56,33.16,0 / 0,9 / 16,11 / 15,12 / 13,11 / 11,9 / 10,7 / 8,0 / 0,18 / 14,
TZAF 1120 FF T2,21,2942,1,1950,0.84,2863.64,0.58,0,35.56,33.16,0 / 0,9 / 16,11 / 15,12 / 13,11 / 11,9 / 10,7 / 8,0 / 0,18 / 14,
TZAF 1120 FF T2,22,2286,2,2042.86,0.92,3000,0.64,0,37.25,34.74,0 / 0,9 / 16,12 / 16,12 / 14,12 / 12,10 / 10,7 / 8,0 / 0,18 / 15,
TZAF 1120 FF T2,22,2345,2,2042.86,0.92,3000,0.64,0,37.25,34.74,0 / 0,9 / 16,12 / 16,12 / 14,12 / 12,10 / 10,7 / 8,0 / 0,18 / 15,
TZAF 1120 FF T2,22,2409,2,2042.86,0.92,3000,0.64,0,37.25,34.74,0 / 0,9 / 16,12 / 16,12 / 14,12 / 12,10 / 10,7 / 8,0 / 0,18 / 15,
TZAF 1120 FF T2,22,2479,2,2042.86,0.92,3000,0.64,0,37.25,34.74,0 / 0,9 / 16,12 / 16,12 / 14,12 / 12,10 / 10,7 / 8,0 / 0,18 / 15,
TZAF 1120 FF T2,22,2556,1,2042.86,0.92,3000,0.64,0,37.25,34.74,0 / 0,9 / 16,12 / 16,12 / 14,12 / 12,10 / 10,7 / 8,0 / 0,18 / 15,
TZAF 1120 FF T2,22,2639,1,2042.86,0.92,3000,0.64,0,37.25,34.74,0 / 0,9 / 16,12 / 16,12 / 14,12 / 12,10 / 10,7 / 8,0 / 0,18 / 15,
TZAF 1120 FF T2,22,2732,1,2042.86,0.92,3000,0.64,0,37.25,34.74,0 / 0,9 / 16,12 / 16,12 / 14,12 / 12,10 / 10,7 / 8,0 / 0,18 / 15,
TZAF 1120 FF T2,22,2835,1,2042.86,0.92,3000,0.64,0,37.25,34.74,0 / 0,9 / 16,12 / 16,12 / 14,12 / 12,10 / 10,7 / 8,0 / 0,18 / 15,
TZAF 1120 FF T2,22,2951,1,2042.86,0.92,3000,0.64,0,37.25,34.74,0 / 0,9 / 16,12 / 16,12 / 14,12 / 12,10 / 10,7 / 8,0 / 0,18 / 15,
TZAF 1120 FF T2,22,3082,1,2042.86,0.92,3000,0.64,0,37.25,34.74,0 / 0,9 / 16,12 / 16,12 / 14,12 / 12,10 / 10,7 / 8,0 / 0,18 / 15,
TZAF 1120 FF T2,23,2390,2,2135.71,1.01,3136.36,0.7,0,38.95,36.32,0 / 0,10 / 17,12 / 17,14 / 13,12 / 12,10 / 11,8 / 8,0 / 0,19 / 15,
TZAF 1120 FF T2,23,2452,2,2135.71,1.01,3136.36,0.7,0,38.95,36.32,0 / 0,10 / 17,12 / 17,14 / 13,12 / 12,10 / 11,8 / 8,0 / 0,19 / 15,
TZAF 1120 FF T2,23,2519,2,2135.71,1.01,3136.36,0.7,0,38.95,36.32,0 / 0,10 / 17,12 / 17,14 / 13,12 / 12,10 / 11,8 / 8,0 / 0,19 / 15,
TZAF 1120 FF T2,23,2592,2,2135.71,1.01,3136.36,0.7,0,38.95,36.32,0 / 0,10 / 17,12 / 17,14 / 13,12 / 12,10 / 11,8 / 8,0 / 0,19 / 15,
TZAF 1120 FF T2,23,2672,1,2135.71,1.01,3136.36,0.7,0,38.95,36.32,0 / 0,10 / 17,12 / 17,14 / 13,12 / 12,10 / 11,8 / 8,0 / 0,19 / 15,
TZAF 1120 FF T2,23,2759,1,2135.71,1.01,3136.36,0.7,0,38.95,36.32,0 / 0,10 / 17,12 / 17,14 / 13,12 / 12,10 / 11,8 / 8,0 / 0,19 / 15,
TZAF 1120 FF T2,23,2856,1,2135.71,1.01,3136.36,0.7,0,38.95,36.32,0 / 0,10 / 17,12 / 17,14 / 13,12 / 12,10 / 11,8 / 8,0 / 0,19 / 15,
TZAF 1120 FF T2,23,2964,1,2135.71,1.01,3136.36,0.7,0,38.95,36.32,0 / 0,10 / 17,12 / 17,14 / 13,12 / 12,10 / 11,8 / 8,0 / 0,19 / 15,
TZAF 1120 FF T2,23,3085,1,2135.71,1.01,3136.36,0.7,0,38.95,36.32,0 / 0,10 / 17,12 / 17,14 / 13,12 / 12,10 / 11,8 / 8,0 / 0,19 / 15,
TZAF 1120 FF T2,23,3222,1,2135.71,1.01,3136.36,0.7,0,38.95,36.32,0 / 0,10 / 17,12 / 17,14 / 13,12 / 12,10 / 11,8 / 8,0 / 0,19 / 15,
TZAF 1120 FF T2,24,2494,2,2228.57,1.1,3272.73,0.76,0,40.64,37.9,0 / 0,10 / 18,17 / 13,15 / 13,13 / 13,11 / 11,8 / 9,0 / 0,20 / 16,
TZAF 1120 FF T2,24,2558,2,2228.57,1.1,3272.73,0.76,0,40.64,37.9,0 / 0,10 / 18,17 / 13,15 / 13,13 / 13,11 / 11,8 / 9,0 / 0,20 / 16,
TZAF 1120 FF T2,24,2628,2,2228.57,1.1,3272.73,0.76,0,40.64,37.9,0 / 0,10 / 18,17 / 13,15 / 13,13 / 13,11 / 11,8 / 9,0 / 0,20 / 16,
TZAF 1120 FF T2,24,2705,2,2228.57,1.1,3272.73,0.76,0,40.64,37.9,0 / 0,10 / 18,17 / 13,15 / 13,13 / 13,11 / 11,8 / 9,0 / 0,20 / 16,
TZAF 1120 FF T2,24,2788,1,2228.57,1.1,3272.73,0.76,0,40.64,37.9,0 / 0,10 / 18,17 / 13,15 / 13,13 / 13,11 / 11,8 / 9,0 / 0,20 / 16,
TZAF 1120 FF T2,24,2879,1,2228.57,1.1,3272.73,0.76,0,40.64,37.9,0 / 0,10 / 18,17 / 13,15 / 13,13 / 13,11 / 11,8 / 9,0 / 0,20 / 16,
TZAF 1120 FF T2,24,2980,1,2228.57,1.1,3272.73,0.76,0,40.64,37.9,0 / 0,10 / 18,17 / 13,15 / 13,13 / 13,11 / 11,8 / 9,0 / 0,20 / 16,
TZAF 1120 FF T2,24,3093,1,2228.57,1.1,3272.73,0.76,0,40.64,37.9,0 / 0,10 / 18,17 / 13,15 / 13,13 / 13,11 / 11,8 / 9,0 / 0,20 / 16,
TZAF 1120 FF T2,24,3219,1,2228.57,1.1,3272.73,0.76,0,40.64,37.9,0 / 0,10 / 18,17 / 13,15 / 13,13 / 13,11 / 11,8 / 9,0 / 0,20 / 16,
TZAF 1120 FF T2,24,3362,1,2228.57,1.1,3272.73,0.76,0,40.64,37.9,0 / 0,10 / 18,17 / 13,15 / 13,13 / 13,11 / 11,8 / 9,0 / 0,20 / 16,
TZAF 1120 FF T2,25,2598,2,2321.43,1.19,3409.09,0.83,0.01,42.34,39.48,0 / 0,10 / 18,18 / 14,16 / 14,14 / 14,11 / 12,8 / 9,0 / 0,21 / 16,
TZAF 1120 FF T2,25,2665,2,2321.43,1.19,3409.09,0.83,0.01,42.34,39.48,0 / 0,10 / 18,18 / 14,16 / 14,14 / 14,11 / 12,8 / 9,0 / 0,21 / 16,
TZAF 1120 FF T2,25,2738,2,2321.43,1.19,3409.09,0.83,0.01,42.34,39.48,0 / 0,10 / 18,18 / 14,16 / 14,14 / 14,11 / 12,8 / 9,0 / 0,21 / 16,
TZAF 1120 FF T2,25,2818,2,2321.43,1.19,3409.09,0.83,0.01,42.34,39.48,0 / 0,10 / 18,18 / 14,16 / 14,14 / 14,11 / 12,8 / 9,0 / 0,21 / 16,
TZAF 1120 FF T2,25,2904,2,2321.43,1.19,3409.09,0.83,0.01,42.34,39.48,0 / 0,10 / 18,18 / 14,16 / 14,14 / 14,11 / 12,8 / 9,0 / 0,21 / 16,
TZAF 1120 FF T2,25,2999,2,2321.43,1.19,3409.09,0.83,0.01,42.34,39.48,0 / 0,10 / 18,18 / 14,16 / 14,14 / 14,11 / 12,8 / 9,0 / 0,21 / 16,
TZAF 1120 FF T2,25,3104,2,2321.43,1.19,3409.09,0.83,0.01,42.34,39.48,0 / 0,10 / 18,18 / 14,16 / 14,14 / 14,11 / 12,8 / 9,0 / 0,21 / 16,
TZAF 1120 FF T2,25,3222,2,2321.43,1.19,3409.09,0.83,0.01,42.34,39.48,0 / 0,10 / 18,18 / 14,16 / 14,14 / 14,11 / 12,8 / 9,0 / 0,21 / 16,
TZAF 1120 FF T2,25,3353,2,2321.43,1.19,3409.09,0.83,0.01,42.34,39.48,0 / 0,10 / 18,18 / 14,16 / 14,14 / 14,11 / 12,8 / 9,0 / 0,21 / 16,
TZAF 1120 FF T2,25,3502,1,2321.43,1.19,3409.09,0.83,0.01,42.34,39.48,0 / 0,10 / 18,18 / 14,16 / 14,14 / 14,11 / 12,8 / 9,0 / 0,21 / 16,
TZAF 1120 FF T2,26,2701,2,2414.29,1.29,3545.45,0.89,0.01,44.03,41.06,0 / 0,11 / 19,19 / 14,16 / 15,14 / 14,11 / 12,9 / 9,0 / 0,22 / 17,
TZAF 1120 FF T2,26,2772,2,2414.29,1.29,3545.45,0.89,0.01,44.03,41.06,0 / 0,11 / 19,19 / 14,16 / 15,14 / 14,11 / 12,9 / 9,0 / 0,22 / 17,
TZAF 1120 FF T2,26,2848,2,2414.29,1.29,3545.45,0.89,0.01,44.03,41.06,0 / 0,11 / 19,19 / 14,16 / 15,14 / 14,11 / 12,9 / 9,0 / 0,22 / 17,
TZAF 1120 FF T2,26,2930,2,2414.29,1.29,3545.45,0.89,0.01,44.03,41.06,0 / 0,11 / 19,19 / 14,16 / 15,14 / 14,11 / 12,9 / 9,0 / 0,22 / 17,
TZAF 1120 FF T2,26,3020,2,2414.29,1.29,3545.45,0.89,0.01,44.03,41.06,0 / 0,11 / 19,19 / 14,16 / 15,14 / 14,11 / 12,9 / 9,0 / 0,22 / 17,
TZAF 1120 FF T2,26,3119,2,2414.29,1.29,3545.45,0.89,0.01,44.03,41.06,0 / 0,11 / 19,19 / 14,16 / 15,14 / 14,11 / 12,9 / 9,0 / 0,22 / 17,
TZAF 1120 FF T2,26,3229,2,2414.29,1.29,3545.45,0.89,0.01,44.03,41.06,0 / 0,11 / 19,19 / 14,16 / 15,14 / 14,11 / 12,9 / 9,0 / 0,22 / 17,
TZAF 1120 FF T2,26,3350,2,2414.29,1.29,3545.45,0.89,0.01,44.03,41.06,0 / 0,11 / 19,19 / 14,16 / 15,14 / 14,11 / 12,9 / 9,0 / 0,22 / 17,
TZAF 1120 FF T2,26,3487,2,2414.29,1.29,3545.45,0.89,0.01,44.03,41.06,0 / 0,11 / 19,19 / 14,16 / 15,14 / 14,11 / 12,9 / 9,0 / 0,22 / 17,
TZAF 1120 FF T2,26,3643,1,2414.29,1.29,3545.45,0.89,0.01,44.03,41.06,0 / 0,11 / 19,19 / 14,16 / 15,14 / 14,11 / 12,9 / 9,0 / 0,22 / 17,
TZAF 1120 FF T2,27,2805,2,2507.14,1.39,3681.82,0.96,0.01,45.72,42.64,0 / 0,11 / 20,19 / 15,17 / 15,15 / 15,12 / 12,9 / 10,0 / 0,23 / 18,
TZAF 1120 FF T2,27,2878,2,2507.14,1.39,3681.82,0.96,0.01,45.72,42.64,0 / 0,11 / 20,19 / 15,17 / 15,15 / 15,12 / 12,9 / 10,0 / 0,23 / 18,
TZAF 1120 FF T2,27,2957,2,2507.14,1.39,3681.82,0.96,0.01,45.72,42.64,0 / 0,11 / 20,19 / 15,17 / 15,15 / 15,12 / 12,9 / 10,0 / 0,23 / 18,
TZAF 1120 FF T2,27,3043,2,2507.14,1.39,3681.82,0.96,0.01,45.72,42.64,0 / 0,11 / 20,19 / 15,17 / 15,15 / 15,12 / 12,9 / 10,0 / 0,23 / 18,
TZAF 1120 FF T2,27,3136,2,2507.14,1.39,3681.82,0.96,0.01,45.72,42.64,0 / 0,11 / 20,19 / 15,17 / 15,15 / 15,12 / 12,9 / 10,0 / 0,23 / 18,
TZAF 1120 FF T2,27,3239,2,2507.14,1.39,3681.82,0.96,0.01,45.72,42.64,0 / 0,11 / 20,19 / 15,17 / 15,15 / 15,12 / 12,9 / 10,0 / 0,23 / 18,
TZAF 1120 FF T2,27,3353,2,2507.14,1.39,3681.82,0.96,0.01,45.72,42.64,0 / 0,11 / 20,19 / 15,17 / 15,15 / 15,12 / 12,9 / 10,0 / 0,23 / 18,
TZAF 1120 FF T2,27,3479,2,2507.14,1.39,3681.82,0.96,0.01,45.72,42.64,0 / 0,11 / 20,19 / 15,17 / 15,15 / 15,12 / 12,9 / 10,0 / 0,23 / 18,
TZAF 1120 FF T2,27,3621,2,2507.14,1.39,3681.82,0.96,0.01,45.72,42.64,0 / 0,11 / 20,19 / 15,17 / 15,15 / 15,12 / 12,9 / 10,0 / 0,23 / 18,
TZAF 1120 FF T2,27,3783,1,2507.14,1.39,3681.82,0.96,0.01,45.72,42.64,0 / 0,11 / 20,19 / 15,17 / 15,15 / 15,12 / 12,9 / 10,0 / 0,23 / 18,
TZAF 1120 FF T2,28,2909,2,2600,1.49,3818.18,1.04,0.01,47.42,44.22,0 / 0,12 / 21,20 / 15,17 / 16,15 / 15,12 / 13,10 / 10,0 / 0,24 / 18,
TZAF 1120 FF T2,28,2985,2,2600,1.49,3818.18,1.04,0.01,47.42,44.22,0 / 0,12 / 21,20 / 15,17 / 16,15 / 15,12 / 13,10 / 10,0 / 0,24 / 18,
TZAF 1120 FF T2,28,3067,2,2600,1.49,3818.18,1.04,0.01,47.42,44.22,0 / 0,12 / 21,20 / 15,17 / 16,15 / 15,12 / 13,10 / 10,0 / 0,24 / 18,
TZAF 1120 FF T2,28,3156,2,2600,1.49,3818.18,1.04,0.01,47.42,44.22,0 / 0,12 / 21,20 / 15,17 / 16,15 / 15,12 / 13,10 / 10,0 / 0,24 / 18,
TZAF 1120 FF T2,28,3252,2,2600,1.49,3818.18,1.04,0.01,47.42,44.22,0 / 0,12 / 21,20 / 15,17 / 16,15 / 15,12 / 13,10 / 10,0 / 0,24 / 18,
TZAF 1120 FF T2,28,3359,2,2600,1.49,3818.18,1.04,0.01,47.42,44.22,0 / 0,12 / 21,20 / 15,17 / 16,15 / 15,12 / 13,10 / 10,0 / 0,24 / 18,
TZAF 1120 FF T2,28,3477,2,2600,1.49,3818.18,1.04,0.01,47.42,44.22,0 / 0,12 / 21,20 / 15,17 / 16,15 / 15,12 / 13,10 / 10,0 / 0,24 / 18,
TZAF 1120 FF T2,28,3608,2,2600,1.49,3818.18,1.04,0.01,47.42,44.22,0 / 0,12 / 21,20 / 15,17 / 16,15 / 15,12 / 13,10 / 10,0 / 0,24 / 18,
TZAF 1120 FF T2,28,3755,2,2600,1.49,3818.18,1.04,0.01,47.42,44.22,0 / 0,12 / 21,20 / 15,17 / 16,15 / 15,12 / 13,10 / 10,0 / 0,24 / 18,
TZAF 1120 FF T2,28,3923,1,2600,1.49,3818.18,1.04,0.01,47.42,44.22,0 / 0,12 / 21,20 / 15,17 / 16,15 / 15,12 / 13,10 / 10,0 / 0,24 / 18,
TZAF 1120 FF T2,29,3013,2,2692.86,1.6,3954.55,1.11,0.01,49.11,45.8,0 / 0,12 / 21,21 / 16,18 / 16,16 / 16,13 / 13,10 / 10,0 / 0,24 / 19,
TZAF 1120 FF T2,29,3091,2,2692.86,1.6,3954.55,1.11,0.01,49.11,45.8,0 / 0,12 / 21,21 / 16,18 / 16,16 / 16,13 / 13,10 / 10,0 / 0,24 / 19,
TZAF 1120 FF T2,29,3176,2,2692.86,1.6,3954.55,1.11,0.01,49.11,45.8,0 / 0,12 / 21,21 / 16,18 / 16,16 / 16,13 / 13,10 / 10,0 / 0,24 / 19,
TZAF 1120 FF T2,29,3268,2,2692.86,1.6,3954.55,1.11,0.01,49.11,45.8,0 / 0,12 / 21,21 / 16,18 / 16,16 / 16,13 / 13,10 / 10,0 / 0,24 / 19,
TZAF 1120 FF T2,29,3369,2,2692.86,1.6,3954.55,1.11,0.01,49.11,45.8,0 / 0,12 / 21,21 / 16,18 / 16,16 / 16,13 / 13,10 / 10,0 / 0,24 / 19,
TZAF 1120 FF T2,29,3479,2,2692.86,1.6,3954.55,1.11,0.01,49.11,45.8,0 / 0,12 / 21,21 / 16,18 / 16,16 / 16,13 / 13,10 / 10,0 / 0,24 / 19,
TZAF 1120 FF T2,29,3601,2,2692.86,1.6,3954.55,1.11,0.01,49.11,45.8,0 / 0,12 / 21,21 / 16,18 / 16,16 / 16,13 / 13,10 / 10,0 / 0,24 / 19,
TZAF 1120 FF T2,29,3737,2,2692.86,1.6,3954.55,1.11,0.01,49.11,45.8,0 / 0,12 / 21,21 / 16,18 / 16,16 / 16,13 / 13,10 / 10,0 / 0,24 / 19,
TZAF 1120 FF T2,29,3889,2,2692.86,1.6,3954.55,1.11,0.01,49.11,45.8,0 / 0,12 / 21,21 / 16,18 / 16,16 / 16,13 / 13,10 / 10,0 / 0,24 / 19,
TZAF 1120 FF T2,29,4063,1,2692.86,1.6,3954.55,1.11,0.01,49.11,45.8,0 / 0,12 / 21,21 / 16,18 / 16,16 / 16,13 / 13,10 / 10,0 / 0,24 / 19,
TZAF 1120 FF T2,30,3117,2,2785.71,1.71,4090.91,1.19,0.01,50.8,47.38,0 / 0,22 / 13,22 / 16,19 / 17,16 / 16,13 / 14,10 / 11,0 / 0,25 / 20,
TZAF 1120 FF T2,30,3198,2,2785.71,1.71,4090.91,1.19,0.01,50.8,47.38,0 / 0,22 / 13,22 / 16,19 / 17,16 / 16,13 / 14,10 / 11,0 / 0,25 / 20,
TZAF 1120 FF T2,30,3286,2,2785.71,1.71,4090.91,1.19,0.01,50.8,47.38,0 / 0,22 / 13,22 / 16,19 / 17,16 / 16,13 / 14,10 / 11,0 / 0,25 / 20,
TZAF 1120 FF T2,30,3381,2,2785.71,1.71,4090.91,1.19,0.01,50.8,47.38,0 / 0,22 / 13,22 / 16,19 / 17,16 / 16,13 / 14,10 / 11,0 / 0,25 / 20,
TZAF 1120 FF T2,30,3485,2,2785.71,1.71,4090.91,1.19,0.01,50.8,47.38,0 / 0,22 / 13,22 / 16,19 / 17,16 / 16,13 / 14,10 / 11,0 / 0,25 / 20,
TZAF 1120 FF T2,30,3599,2,2785.71,1.71,4090.91,1.19,0.01,50.8,47.38,0 / 0,22 / 13,22 / 16,19 / 17,16 / 16,13 / 14,10 / 11,0 / 0,25 / 20,
TZAF 1120 FF T2,30,3725,2,2785.71,1.71,4090.91,1.19,0.01,50.8,47.38,0 / 0,22 / 13,22 / 16,19 / 17,16 / 16,13 / 14,10 / 11,0 / 0,25 / 20,
TZAF 1120 FF T2,30,3866,2,2785.71,1.71,4090.91,1.19,0.01,50.8,47.38,0 / 0,22 / 13,22 / 16,19 / 17,16 / 16,13 / 14,10 / 11,0 / 0,25 / 20,
TZAF 1120 FF T2,30,4024,2,2785.71,1.71,4090.91,1.19,0.01,50.8,47.38,0 / 0,22 / 13,22 / 16,19 / 17,16 / 16,13 / 14,10 / 11,0 / 0,25 / 20,
TZAF 1120 FF T2,30,4203,1,2785.71,1.71,4090.91,1.19,0.01,50.8,47.38,0 / 0,22 / 13,22 / 16,19 / 17,16 / 16,13 / 14,10 / 11,0 / 0,25 / 20,
TZAF 1120 FF T2,31,3221,2,2878.57,1.83,4227.27,1.27,0.01,52.5,48.96,0 / 0,23 / 13,22 / 17,19 / 17,17 / 17,14 / 14,11 / 11,0 / 0,26 / 20,
TZAF 1120 FF T2,31,3305,2,2878.57,1.83,4227.27,1.27,0.01,52.5,48.96,0 / 0,23 / 13,22 / 17,19 / 17,17 / 17,14 / 14,11 / 11,0 / 0,26 / 20,
TZAF 1120 FF T2,31,3395,2,2878.57,1.83,4227.27,1.27,0.01,52.5,48.96,0 / 0,23 / 13,22 / 17,19 / 17,17 / 17,14 / 14,11 / 11,0 / 0,26 / 20,
TZAF 1120 FF T2,31,3494,2,2878.57,1.83,4227.27,1.27,0.01,52.5,48.96,0 / 0,23 / 13,22 / 17,19 / 17,17 / 17,14 / 14,11 / 11,0 / 0,26 / 20,
TZAF 1120 FF T2,31,3601,2,2878.57,1.83,4227.27,1.27,0.01,52.5,48.96,0 / 0,23 / 13,22 / 17,19 / 17,17 / 17,14 / 14,11 / 11,0 / 0,26 / 20,
TZAF 1120 FF T2,31,3719,2,2878.57,1.83,4227.27,1.27,0.01,52.5,48.96,0 / 0,23 / 13,22 / 17,19 / 17,17 / 17,14 / 14,11 / 11,0 / 0,26 / 20,
TZAF 1120 FF T2,31,3850,2,2878.57,1.83,4227.27,1.27,0.01,52.5,48.96,0 / 0,23 / 13,22 / 17,19 / 17,17 / 17,14 / 14,11 / 11,0 / 0,26 / 20,
TZAF 1120 FF T2,31,3995,2,2878.57,1.83,4227.27,1.27,0.01,52.5,48.96,0 / 0,23 / 13,22 / 17,19 / 17,17 / 17,14 / 14,11 / 11,0 / 0,26 / 20,
TZAF 1120 FF T2,31,4158,2,2878.57,1.83,4227.27,1.27,0.01,52.5,48.96,0 / 0,23 / 13,22 / 17,19 / 17,17 / 17,14 / 14,11 / 11,0 / 0,26 / 20,
TZAF 1120 FF T2,31,4343,1,2878.57,1.83,4227.27,1.27,0.01,52.5,48.96,0 / 0,23 / 13,22 / 17,19 / 17,17 / 17,14 / 14,11 / 11,0 / 0,26 / 20,
TZAF 1120 FF T2,32,3325,3,2971.43,1.95,4363.64,1.35,0.01,54.19,50.53,0 / 0,24 / 13,23 / 17,20 / 18,17 / 17,14 / 15,11 / 12,0 / 0,27 / 21,
TZAF 1120 FF T2,32,3411,3,2971.43,1.95,4363.64,1.35,0.01,54.19,50.53,0 / 0,24 / 13,23 / 17,20 / 18,17 / 17,14 / 15,11 / 12,0 / 0,27 / 21,
TZAF 1120 FF T2,32,3505,3,2971.43,1.95,4363.64,1.35,0.01,54.19,50.53,0 / 0,24 / 13,23 / 17,20 / 18,17 / 17,14 / 15,11 / 12,0 / 0,27 / 21,
TZAF 1120 FF T2,32,3606,3,2971.43,1.95,4363.64,1.35,0.01,54.19,50.53,0 / 0,24 / 13,23 / 17,20 / 18,17 / 17,14 / 15,11 / 12,0 / 0,27 / 21,
TZAF 1120 FF T2,32,3717,2,2971.43,1.95,4363.64,1.35,0.01,54.19,50.53,0 / 0,24 / 13,23 / 17,20 / 18,17 / 17,14 / 15,11 / 12,0 / 0,27 / 21,
TZAF 1120 FF T2,32,3839,2,2971.43,1.95,4363.64,1.35,0.01,54.19,50.53,0 / 0,24 / 13,23 / 17,20 / 18,17 / 17,14 / 15,11 / 12,0 / 0,27 / 21,
TZAF 1120 FF T2,32,3974,2,2971.43,1.95,4363.64,1.35,0.01,54.19,50.53,0 / 0,24 / 13,23 / 17,20 / 18,17 / 17,14 / 15,11 / 12,0 / 0,27 / 21,
TZAF 1120 FF T2,32,4124,2,2971.43,1.95,4363.64,1.35,0.01,54.19,50.53,0 / 0,24 / 13,23 / 17,20 / 18,17 / 17,14 / 15,11 / 12,0 / 0,27 / 21,
TZAF 1120 FF T2,32,4292,2,2971.43,1.95,4363.64,1.35,0.01,54.19,50.53,0 / 0,24 / 13,23 / 17,20 / 18,17 / 17,14 / 15,11 / 12,0 / 0,27 / 21,
TZAF 1120 FF T2,32,4483,1,2971.43,1.95,4363.64,1.35,0.01,54.19,50.53,0 / 0,24 / 13,23 / 17,20 / 18,17 / 17,14 / 15,11 / 12,0 / 0,27 / 21,
TZAF 1120 FF T2,33,3429,3,3064.29,2.07,4500,1.44,0.01,55.88,52.11,0 / 0,24 / 14,24 / 18,20 / 18,18 / 18,15 / 15,11 / 12,0 / 0,28 / 22,
TZAF 1120 FF T2,33,3518,3,3064.29,2.07,4500,1.44,0.01,55.88,52.11,0 / 0,24 / 14,24 / 18,20 / 18,18 / 18,15 / 15,11 / 12,0 / 0,28 / 22,
TZAF 1120 FF T2,33,3614,3,3064.29,2.07,4500,1.44,0.01,55.88,52.11,0 / 0,24 / 14,24 / 18,20 / 18,18 / 18,15 / 15,11 / 12,0 / 0,28 / 22,
TZAF 1120 FF T2,33,3719,3,3064.29,2.07,4500,1.44,0.01,55.88,52.11,0 / 0,24 / 14,24 / 18,20 / 18,18 / 18,15 / 15,11 / 12,0 / 0,28 / 22,
TZAF 1120 FF T2,33,3833,2,3064.29,2.07,4500,1.44,0.01,55.88,52.11,0 / 0,24 / 14,24 / 18,20 / 18,18 / 18,15 / 15,11 / 12,0 / 0,28 / 22,
TZAF 1120 FF T2,33,3959,2,3064.29,2.07,4500,1.44,0.01,55.88,52.11,0 / 0,24 / 14,24 / 18,20 / 18,18 / 18,15 / 15,11 / 12,0 / 0,28 / 22,
TZAF 1120 FF T2,33,4098,2,3064.29,2.07,4500,1.44,0.01,55.88,52.11,0 / 0,24 / 14,24 / 18,20 / 18,18 / 18,15 / 15,11 / 12,0 / 0,28 / 22,
TZAF 1120 FF T2,33,4252,2,3064.29,2.07,4500,1.44,0.01,55.88,52.11,0 / 0,24 / 14,24 / 18,20 / 18,18 / 18,15 / 15,11 / 12,0 / 0,28 / 22,
TZAF 1120 FF T2,33,4426,2,3064.29,2.07,4500,1.44,0.01,55.88,52.11,0 / 0,24 / 14,24 / 18,20 / 18,18 / 18,15 / 15,11 / 12,0 / 0,28 / 22,
TZAF 1120 FF T2,33,4623,1,3064.29,2.07,4500,1.44,0.01,55.88,52.11,0 / 0,24 / 14,24 / 18,20 / 18,18 / 18,15 / 15,11 / 12,0 / 0,28 / 22,
TZAF 1120 FF T2,34,3533,3,3157.14,2.2,4636.36,1.53,0.01,57.58,53.69,0 / 0,25 / 14,24 / 18,21 / 19,18 / 18,15 / 16,12 / 12,0 / 0,29 / 22,
TZAF 1120 FF T2,34,3624,3,3157.14,2.2,4636.36,1.53,0.01,57.58,53.69,0 / 0,25 / 14,24 / 18,21 / 19,18 / 18,15 / 16,12 / 12,0 / 0,29 / 22,
TZAF 1120 FF T2,34,3724,3,3157.14,2.2,4636.36,1.53,0.01,57.58,53.69,0 / 0,25 / 14,24 / 18,21 / 19,18 / 18,15 / 16,12 / 12,0 / 0,29 / 22,
TZAF 1120 FF T2,34,3832,3,3157.14,2.2,4636.36,1.53,0.01,57.58,53.69,0 / 0,25 / 14,24 / 18,21 / 19,18 / 18,15 / 16,12 / 12,0 / 0,29 / 22,
TZAF 1120 FF T2,34,3949,2,3157.14,2.2,4636.36,1.53,0.01,57.58,53.69,0 / 0,25 / 14,24 / 18,21 / 19,18 / 18,15 / 16,12 / 12,0 / 0,29 / 22,
TZAF 1120 FF T2,34,4079,2,3157.14,2.2,4636.36,1.53,0.01,57.58,53.69,0 / 0,25 / 14,24 / 18,21 / 19,18 / 18,15 / 16,12 / 12,0 / 0,29 / 22,
TZAF 1120 FF T2,34,4222,2,3157.14,2.2,4636.36,1.53,0.01,57.58,53.69,0 / 0,25 / 14,24 / 18,21 / 19,18 / 18,15 / 16,12 / 12,0 / 0,29 / 22,
TZAF 1120 FF T2,34,4381,2,3157.14,2.2,4636.36,1.53,0.01,57.58,53.69,0 / 0,25 / 14,24 / 18,21 / 19,18 / 18,15 / 16,12 / 12,0 / 0,29 / 22,
TZAF 1120 FF T2,34,4560,2,3157.14,2.2,4636.36,1.53,0.01,57.58,53.69,0 / 0,25 / 14,24 / 18,21 / 19,18 / 18,15 / 16,12 / 12,0 / 0,29 / 22,
TZAF 1120 FF T2,34,4763,1,3157.14,2.2,4636.36,1.53,0.01,57.58,53.69,0 / 0,25 / 14,24 / 18,21 / 19,18 / 18,15 / 16,12 / 12,0 / 0,29 / 22,
TZAF 1120 FF T2,35,3636,3,3250,2.33,4772.73,1.62,0.01,59.27,55.27,0 / 0,26 / 15,25 / 19,22 / 20,19 / 19,15 / 16,13 / 13,0 / 0,29 / 23,
TZAF 1120 FF T2,35,3731,3,3250,2.33,4772.73,1.62,0.01,59.27,55.27,0 / 0,26 / 15,25 / 19,22 / 20,19 / 19,15 / 16,13 / 13,0 / 0,29 / 23,
TZAF 1120 FF T2,35,3833,3,3250,2.33,4772.73,1.62,0.01,59.27,55.27,0 / 0,26 / 15,25 / 19,22 / 20,19 / 19,15 / 16,13 / 13,0 / 0,29 / 23,
TZAF 1120 FF T2,35,3944,3,3250,2.33,4772.73,1.62,0.01,59.27,55.27,0 / 0,26 / 15,25 / 19,22 / 20,19 / 19,15 / 16,13 / 13,0 / 0,29 / 23,
TZAF 1120 FF T2,35,4066,2,3250,2.33,4772.73,1.62,0.01,59.27,55.27,0 / 0,26 / 15,25 / 19,22 / 20,19 / 19,15 / 16,13 / 13,0 / 0,29 / 23,
TZAF 1120 FF T2,35,4199,2,3250,2.33,4772.73,1.62,0.01,59.27,55.27,0 / 0,26 / 15,25 / 19,22 / 20,19 / 19,15 / 16,13 / 13,0 / 0,29 / 23,
TZAF 1120 FF T2,35,4346,2,3250,2.33,4772.73,1.62,0.01,59.27,55.27,0 / 0,26 / 15,25 / 19,22 / 20,19 / 19,15 / 16,13 / 13,0 / 0,29 / 23,
TZAF 1120 FF T2,35,4510,2,3250,2.33,4772.73,1.62,0.01,59.27,55.27,0 / 0,26 / 15,25 / 19,22 / 20,19 / 19,15 / 16,13 / 13,0 / 0,29 / 23,
TZAF 1120 FF T2,35,4694,2,3250,2.33,4772.73,1.62,0.01,59.27,55.27,0 / 0,26 / 15,25 / 19,22 / 20,19 / 19,15 / 16,13 / 13,0 / 0,29 / 23,
TZAF 1120 FF T2,35,4904,1,3250,2.33,4772.73,1.62,0.01,59.27,55.27,0 / 0,26 / 15,25 / 19,22 / 20,19 / 19,15 / 16,13 / 13,0 / 0,29 / 23,
TZAF 1120 FF T2,36,3740,3,3342.86,2.47,4909.09,1.71,0.01,60.96,56.85,0 / 0,27 / 15,26 / 19,22 / 20,19 / 19,16 / 17,13 / 13,0 / 0,30 / 24,
TZAF 1120 FF T2,36,3838,3,3342.86,2.47,4909.09,1.71,0.01,60.96,56.85,0 / 0,27 / 15,26 / 19,22 / 20,19 / 19,16 / 17,13 / 13,0 / 0,30 / 24,
TZAF 1120 FF T2,36,3943,3,3342.86,2.47,4909.09,1.71,0.01,60.96,56.85,0 / 0,27 / 15,26 / 19,22 / 20,19 / 19,16 / 17,13 / 13,0 / 0,30 / 24,
TZAF 1120 FF T2,36,4057,3,3342.86,2.47,4909.09,1.71,0.01,60.96,56.85,0 / 0,27 / 15,26 / 19,22 / 20,19 / 19,16 / 17,13 / 13,0 / 0,30 / 24,
TZAF 1120 FF T2,36,4182,2,3342.86,2.47,4909.09,1.71,0.01,60.96,56.85,0 / 0,27 / 15,26 / 19,22 / 20,19 / 19,16 / 17,13 / 13,0 / 0,30 / 24,
TZAF 1120 FF T2,36,4319,2,3342.86,2.47,4909.09,1.71,0.01,60.96,56.85,0 / 0,27 / 15,26 / 19,22 / 20,19 / 19,16 / 17,13 / 13,0 / 0,30 / 24,
TZAF 1120 FF T2,36,4470,2,3342.86,2.47,4909.09,1.71,0.01,60.96,56.85,0 / 0,27 / 15,26 / 19,22 / 20,19 / 19,16 / 17,13 / 13,0 / 0,30 / 24,
TZAF 1120 FF T2,36,4639,2,3342.86,2.47,4909.09,1.71,0.01,60.96,56.85,0 / 0,27 / 15,26 / 19,22 / 20,19 / 19,16 / 17,13 / 13,0 / 0,30 / 24,
TZAF 1120 FF T2,36,4828,2,3342.86,2.47,4909.09,1.71,0.01,60.96,56.85,0 / 0,27 / 15,26 / 19,22 / 20,19 / 19,16 / 17,13 / 13,0 / 0,30 / 24,
TZAF 1120 FF T2,36,5044,1,3342.86,2.47,4909.09,1.71,0.01,60.96,56.85,0 / 0,27 / 15,26 / 19,22 / 20,19 / 19,16 / 17,13 / 13,0 / 0,30 / 24,
TZAF 1120 FF T2,37,3844,3,3435.71,2.61,5045.45,1.81,0.01,62.66,58.43,0 / 0,27 / 16,27 / 20,23 / 21,20 / 20,16 / 17,13 / 13,0 / 0,31 / 24,
TZAF 1120 FF T2,37,3944,3,3435.71,2.61,5045.45,1.81,0.01,62.66,58.43,0 / 0,27 / 16,27 / 20,23 / 21,20 / 20,16 / 17,13 / 13,0 / 0,31 / 24,
TZAF 1120 FF T2,37,4052,3,3435.71,2.61,5045.45,1.81,0.01,62.66,58.43,0 / 0,27 / 16,27 / 20,23 / 21,20 / 20,16 / 17,13 / 13,0 / 0,31 / 24,
TZAF 1120 FF T2,37,4170,3,3435.71,2.61,5045.45,1.81,0.01,62.66,58.43,0 / 0,27 / 16,27 / 20,23 / 21,20 / 20,16 / 17,13 / 13,0 / 0,31 / 24,
TZAF 1120 FF T2,37,4298,2,3435.71,2.61,5045.45,1.81,0.01,62.66,58.43,0 / 0,27 / 16,27 / 20,23 / 21,20 / 20,16 / 17,13 / 13,0 / 0,31 / 24,
TZAF 1120 FF T2,37,4439,2,3435.71,2.61,5045.45,1.81,0.01,62.66,58.43,0 / 0,27 / 16,27 / 20,23 / 21,20 / 20,16 / 17,13 / 13,0 / 0,31 / 24,
TZAF 1120 FF T2,37,4595,2,3435.71,2.61,5045.45,1.81,0.01,62.66,58.43,0 / 0,27 / 16,27 / 20,23 / 21,20 / 20,16 / 17,13 / 13,0 / 0,31 / 24,
TZAF 1120 FF T2,37,4768,2,3435.71,2.61,5045.45,1.81,0.01,62.66,58.43,0 / 0,27 / 16,27 / 20,23 / 21,20 / 20,16 / 17,13 / 13,0 / 0,31 / 24,
