model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,37,4962,2,3435.71,2.61,5045.45,1.81,0.01,62.66,58.43,0 / 0,27 / 16,27 / 20,23 / 21,20 / 20,16 / 17,13 / 13,0 / 0,31 / 24,
TZAF 1120 FF T2,37,5184,1,3435.71,2.61,5045.45,1.81,0.01,62.66,58.43,0 / 0,27 / 16,27 / 20,23 / 21,20 / 20,16 / 17,13 / 13,0 / 0,31 / 24,
TZAF 1120 FF T2,38,3948,3,3528.57,2.75,5181.82,1.91,0.01,64.35,60.01,0 / 0,28 / 16,27 / 21,24 / 21,21 / 21,17 / 17,13 / 14,0 / 0,32 / 25,
TZAF 1120 FF T2,38,4051,3,3528.57,2.75,5181.82,1.91,0.01,64.35,60.01,0 / 0,28 / 16,27 / 21,24 / 21,21 / 21,17 / 17,13 / 14,0 / 0,32 / 25,
TZAF 1120 FF T2,38,4162,3,3528.57,2.75,5181.82,1.91,0.01,64.35,60.01,0 / 0,28 / 16,27 / 21,24 / 21,21 / 21,17 / 17,13 / 14,0 / 0,32 / 25,
TZAF 1120 FF T2,38,4283,3,3528.57,2.75,5181.82,1.91,0.01,64.35,60.01,0 / 0,28 / 16,27 / 21,24 / 21,21 / 21,17 / 17,13 / 14,0 / 0,32 / 25,
TZAF 1120 FF T2,38,4414,2,3528.57,2.75,5181.82,1.91,0.01,64.35,60.01,0 / 0,28 / 16,27 / 21,24 / 21,21 / 21,17 / 17,13 / 14,0 / 0,32 / 25,
TZAF 1120 FF T2,38,4558,2,3528.57,2.75,5181.82,1.91,0.01,64.35,60.01,0 / 0,28 / 16,27 / 21,24 / 21,21 / 21,17 / 17,13 / 14,0 / 0,32 / 25,
TZAF 1120 FF T2,38,4719,2,3528.57,2.75,5181.82,1.91,0.01,64.35,60.01,0 / 0,28 / 16,27 / 21,24 / 21,21 / 21,17 / 17,13 / 14,0 / 0,32 / 25,
TZAF 1120 FF T2,38,4897,2,3528.57,2.75,5181.82,1.91,0.01,64.35,60.01,0 / 0,28 / 16,27 / 21,24 / 21,21 / 21,17 / 17,13 / 14,0 / 0,32 / 25,
TZAF 1120 FF T2,38,5097,2,3528.57,2.75,5181.82,1.91,0.01,64.35,60.01,0 / 0,28 / 16,27 / 21,24 / 21,21 / 21,17 / 17,13 / 14,0 / 0,32 / 25,
TZAF 1120 FF T2,38,5324,2,3528.57,2.75,5181.82,1.91,0.01,64.35,60.01,0 / 0,28 / 16,27 / 21,24 / 21,21 / 21,17 / 17,13 / 14,0 / 0,32 / 25,
TZAF 1120 FF T2,39,4052,3,3621.43,2.9,5318.18,2.01,0.01,66.04,61.59,0 / 0,29 / 16,28 / 21,24 / 22,21 / 21,17 / 18,13 / 14,0 / 0,33 / 26,
TZAF 1120 FF T2,39,4157,3,3621.43,2.9,5318.18,2.01,0.01,66.04,61.59,0 / 0,29 / 16,28 / 21,24 / 22,21 / 21,17 / 18,13 / 14,0 / 0,33 / 26,
TZAF 1120 FF T2,39,4271,3,3621.43,2.9,5318.18,2.01,0.01,66.04,61.59,0 / 0,29 / 16,28 / 21,24 / 22,21 / 21,17 / 18,13 / 14,0 / 0,33 / 26,
TZAF 1120 FF T2,39,4395,3,3621.43,2.9,5318.18,2.01,0.01,66.04,61.59,0 / 0,29 / 16,28 / 21,24 / 22,21 / 21,17 / 18,13 / 14,0 / 0,33 / 26,
TZAF 1120 FF T2,39,4530,2,3621.43,2.9,5318.18,2.01,0.01,66.04,61.59,0 / 0,29 / 16,28 / 21,24 / 22,21 / 21,17 / 18,13 / 14,0 / 0,33 / 26,
TZAF 1120 FF T2,39,4678,2,3621.43,2.9,5318.18,2.01,0.01,66.04,61.59,0 / 0,29 / 16,28 / 21,24 / 22,21 / 21,17 / 18,13 / 14,0 / 0,33 / 26,
TZAF 1120 FF T2,39,4843,2,3621.43,2.9,5318.18,2.01,0.01,66.04,61.59,0 / 0,29 / 16,28 / 21,24 / 22,21 / 21,17 / 18,13 / 14,0 / 0,33 / 26,
TZAF 1120 FF T2,39,5026,2,3621.43,2.9,5318.18,2.01,0.01,66.04,61.59,0 / 0,29 / 16,28 / 21,24 / 22,21 / 21,17 / 18,13 / 14,0 / 0,33 / 26,
TZAF 1120 FF T2,39,5231,2,3621.43,2.9,5318.18,2.01,0.01,66.04,61.59,0 / 0,29 / 16,28 / 21,24 / 22,21 / 21,17 / 18,13 / 14,0 / 0,33 / 26,
TZAF 1120 FF T2,39,5464,2,3621.43,2.9,5318.18,2.01,0.01,66.04,61.59,0 / 0,29 / 16,28 / 21,24 / 22,21 / 21,17 / 18,13 / 14,0 / 0,33 / 26,
TZAF 1120 FF T2,40,4156,3,3714.29,3.05,5454.55,2.12,0.01,67.74,63.17,0 / 0,30 / 17,29 / 22,25 / 22,22 / 22,18 / 18,14 / 14,0 / 0,34 / 26,
TZAF 1120 FF T2,40,4264,3,3714.29,3.05,5454.55,2.12,0.01,67.74,63.17,0 / 0,30 / 17,29 / 22,25 / 22,22 / 22,18 / 18,14 / 14,0 / 0,34 / 26,
TZAF 1120 FF T2,40,4381,3,3714.29,3.05,5454.55,2.12,0.01,67.74,63.17,0 / 0,30 / 17,29 / 22,25 / 22,22 / 22,18 / 18,14 / 14,0 / 0,34 / 26,
TZAF 1120 FF T2,40,4508,3,3714.29,3.05,5454.55,2.12,0.01,67.74,63.17,0 / 0,30 / 17,29 / 22,25 / 22,22 / 22,18 / 18,14 / 14,0 / 0,34 / 26,
TZAF 1120 FF T2,40,4646,2,3714.29,3.05,5454.55,2.12,0.01,67.74,63.17,0 / 0,30 / 17,29 / 22,25 / 22,22 / 22,18 / 18,14 / 14,0 / 0,34 / 26,
TZAF 1120 FF T2,40,4798,2,3714.29,3.05,5454.55,2.12,0.01,67.74,63.17,0 / 0,30 / 17,29 / 22,25 / 22,22 / 22,18 / 18,14 / 14,0 / 0,34 / 26,
TZAF 1120 FF T2,40,4967,2,3714.29,3.05,5454.55,2.12,0.01,67.74,63.17,0 / 0,30 / 17,29 / 22,25 / 22,22 / 22,18 / 18,14 / 14,0 / 0,34 / 26,
TZAF 1120 FF T2,40,5154,2,3714.29,3.05,5454.55,2.12,0.01,67.74,63.17,0 / 0,30 / 17,29 / 22,25 / 22,22 / 22,18 / 18,14 / 14,0 / 0,34 / 26,
TZAF 1120 FF T2,40,5365,2,3714.29,3.05,5454.55,2.12,0.01,67.74,63.17,0 / 0,30 / 17,29 / 22,25 / 22,22 / 22,18 / 18,14 / 14,0 / 0,34 / 26,
TZAF 1120 FF T2,40,5604,2,3714.29,3.05,5454.55,2.12,0.01,67.74,63.17,0 / 0,30 / 17,29 / 22,25 / 22,22 / 22,18 / 18,14 / 14,0 / 0,34 / 26,
TZAF 1120 FF T2,41,4260,3,3807.14,3.2,5590.91,2.22,0.01,69.43,64.75,0 / 0,30 / 17,30 / 22,25 / 23,22 / 22,18 / 19,14 / 15,0 / 0,34 / 27,
TZAF 1120 FF T2,41,4371,3,3807.14,3.2,5590.91,2.22,0.01,69.43,64.75,0 / 0,30 / 17,30 / 22,25 / 23,22 / 22,18 / 19,14 / 15,0 / 0,34 / 27,
TZAF 1120 FF T2,41,4490,3,3807.14,3.2,5590.91,2.22,0.01,69.43,64.75,0 / 0,30 / 17,30 / 22,25 / 23,22 / 22,18 / 19,14 / 15,0 / 0,34 / 27,
TZAF 1120 FF T2,41,4621,3,3807.14,3.2,5590.91,2.22,0.01,69.43,64.75,0 / 0,30 / 17,30 / 22,25 / 23,22 / 22,18 / 19,14 / 15,0 / 0,34 / 27,
TZAF 1120 FF T2,41,4763,2,3807.14,3.2,5590.91,2.22,0.01,69.43,64.75,0 / 0,30 / 17,30 / 22,25 / 23,22 / 22,18 / 19,14 / 15,0 / 0,34 / 27,
TZAF 1120 FF T2,41,4918,2,3807.14,3.2,5590.91,2.22,0.01,69.43,64.75,0 / 0,30 / 17,30 / 22,25 / 23,22 / 22,18 / 19,14 / 15,0 / 0,34 / 27,
TZAF 1120 FF T2,41,5091,2,3807.14,3.2,5590.91,2.22,0.01,69.43,64.75,0 / 0,30 / 17,30 / 22,25 / 23,22 / 22,18 / 19,14 / 15,0 / 0,34 / 27,
TZAF 1120 FF T2,41,5283,2,3807.14,3.2,5590.91,2.22,0.01,69.43,64.75,0 / 0,30 / 17,30 / 22,25 / 23,22 / 22,18 / 19,14 / 15,0 / 0,34 / 27,
TZAF 1120 FF T2,41,5499,2,3807.14,3.2,5590.91,2.22,0.01,69.43,64.75,0 / 0,30 / 17,30 / 22,25 / 23,22 / 22,18 / 19,14 / 15,0 / 0,34 / 27,
TZAF 1120 FF T2,41,5744,2,3807.14,3.2,5590.91,2.22,0.01,69.43,64.75,0 / 0,30 / 17,30 / 22,25 / 23,22 / 22,18 / 19,14 / 15,0 / 0,34 / 27,
TZAF 1120 FF T2,42,4364,3,3900,3.36,5727.27,2.33,0.01,71.12,66.33,0 / 0,31 / 18,30 / 23,26 / 24,23 / 23,18 / 19,14 / 15,0 / 0,35 / 28,
TZAF 1120 FF T2,42,4477,3,3900,3.36,5727.27,2.33,0.01,71.12,66.33,0 / 0,31 / 18,30 / 23,26 / 24,23 / 23,18 / 19,14 / 15,0 / 0,35 / 28,
TZAF 1120 FF T2,42,4600,3,3900,3.36,5727.27,2.33,0.01,71.12,66.33,0 / 0,31 / 18,30 / 23,26 / 24,23 / 23,18 / 19,14 / 15,0 / 0,35 / 28,
TZAF 1120 FF T2,42,4733,3,3900,3.36,5727.27,2.33,0.01,71.12,66.33,0 / 0,31 / 18,30 / 23,26 / 24,23 / 23,18 / 19,14 / 15,0 / 0,35 / 28,
TZAF 1120 FF T2,42,4879,3,3900,3.36,5727.27,2.33,0.01,71.12,66.33,0 / 0,31 / 18,30 / 23,26 / 24,23 / 23,18 / 19,14 / 15,0 / 0,35 / 28,
TZAF 1120 FF T2,42,5038,3,3900,3.36,5727.27,2.33,0.01,71.12,66.33,0 / 0,31 / 18,30 / 23,26 / 24,23 / 23,18 / 19,14 / 15,0 / 0,35 / 28,
TZAF 1120 FF T2,42,5216,3,3900,3.36,5727.27,2.33,0.01,71.12,66.33,0 / 0,31 / 18,30 / 23,26 / 24,23 / 23,18 / 19,14 / 15,0 / 0,35 / 28,
TZAF 1120 FF T2,42,5412,3,3900,3.36,5727.27,2.33,0.01,71.12,66.33,0 / 0,31 / 18,30 / 23,26 / 24,23 / 23,18 / 19,14 / 15,0 / 0,35 / 28,
TZAF 1120 FF T2,42,5633,3,3900,3.36,5727.27,2.33,0.01,71.12,66.33,0 / 0,31 / 18,30 / 23,26 / 24,23 / 23,18 / 19,14 / 15,0 / 0,35 / 28,
TZAF 1120 FF T2,42,5884,2,3900,3.36,5727.27,2.33,0.01,71.12,66.33,0 / 0,31 / 18,30 / 23,26 / 24,23 / 23,18 / 19,14 / 15,0 / 0,35 / 28,
TZAF 1120 FF T2,43,4468,3,3992.86,3.52,5863.64,2.44,0.01,72.82,67.91,0 / 0,32 / 18,31 / 23,27 / 24,23 / 23,19 / 20,15 / 15,0 / 0,36 / 28,
TZAF 1120 FF T2,43,4584,3,3992.86,3.52,5863.64,2.44,0.01,72.82,67.91,0 / 0,32 / 18,31 / 23,27 / 24,23 / 23,19 / 20,15 / 15,0 / 0,36 / 28,
TZAF 1120 FF T2,43,4709,3,3992.86,3.52,5863.64,2.44,0.01,72.82,67.91,0 / 0,32 / 18,31 / 23,27 / 24,23 / 23,19 / 20,15 / 15,0 / 0,36 / 28,
TZAF 1120 FF T2,43,4846,3,3992.86,3.52,5863.64,2.44,0.01,72.82,67.91,0 / 0,32 / 18,31 / 23,27 / 24,23 / 23,19 / 20,15 / 15,0 / 0,36 / 28,
TZAF 1120 FF T2,43,4995,3,3992.86,3.52,5863.64,2.44,0.01,72.82,67.91,0 / 0,32 / 18,31 / 23,27 / 24,23 / 23,19 / 20,15 / 15,0 / 0,36 / 28,
TZAF 1120 FF T2,43,5158,3,3992.86,3.52,5863.64,2.44,0.01,72.82,67.91,0 / 0,32 / 18,31 / 23,27 / 24,23 / 23,19 / 20,15 / 15,0 / 0,36 / 28,
TZAF 1120 FF T2,43,5340,3,3992.86,3.52,5863.64,2.44,0.01,72.82,67.91,0 / 0,32 / 18,31 / 23,27 / 24,23 / 23,19 / 20,15 / 15,0 / 0,36 / 28,
TZAF 1120 FF T2,43,5541,3,3992.86,3.52,5863.64,2.44,0.01,72.82,67.91,0 / 0,32 / 18,31 / 23,27 / 24,23 / 23,19 / 20,15 / 15,0 / 0,36 / 28,
TZAF 1120 FF T2,43,5767,3,3992.86,3.52,5863.64,2.44,0.01,72.82,67.91,0 / 0,32 / 18,31 / 23,27 / 24,23 / 23,19 / 20,15 / 15,0 / 0,36 / 28,
TZAF 1120 FF T2,43,6024,2,3992.86,3.52,5863.64,2.44,0.01,72.82,67.91,0 / 0,32 / 18,31 / 23,27 / 24,23 / 23,19 / 20,15 / 15,0 / 0,36 / 28,
TZAF 1120 FF T2,44,4572,4,4085.71,3.69,6000,2.56,0.01,74.51,69.48,0 / 0,33 / 18,32 / 24,27 / 25,24 / 24,19 / 20,15 / 16,0 / 0,37 / 29,
TZAF 1120 FF T2,44,4690,4,4085.71,3.69,6000,2.56,0.01,74.51,69.48,0 / 0,33 / 18,32 / 24,27 / 25,24 / 24,19 / 20,15 / 16,0 / 0,37 / 29,
TZAF 1120 FF T2,44,4819,4,4085.71,3.69,6000,2.56,0.01,74.51,69.48,0 / 0,33 / 18,32 / 24,27 / 25,24 / 24,19 / 20,15 / 16,0 / 0,37 / 29,
TZAF 1120 FF T2,44,4959,4,4085.71,3.69,6000,2.56,0.01,74.51,69.48,0 / 0,33 / 18,32 / 24,27 / 25,24 / 24,19 / 20,15 / 16,0 / 0,37 / 29,
TZAF 1120 FF T2,44,5111,3,4085.71,3.69,6000,2.56,0.01,74.51,69.48,0 / 0,33 / 18,32 / 24,27 / 25,24 / 24,19 / 20,15 / 16,0 / 0,37 / 29,
TZAF 1120 FF T2,44,5278,3,4085.71,3.69,6000,2.56,0.01,74.51,69.48,0 / 0,33 / 18,32 / 24,27 / 25,24 / 24,19 / 20,15 / 16,0 / 0,37 / 29,
TZAF 1120 FF T2,44,5464,3,4085.71,3.69,6000,2.56,0.01,74.51,69.48,0 / 0,33 / 18,32 / 24,27 / 25,24 / 24,19 / 20,15 / 16,0 / 0,37 / 29,
TZAF 1120 FF T2,44,5670,3,4085.71,3.69,6000,2.56,0.01,74.51,69.48,0 / 0,33 / 18,32 / 24,27 / 25,24 / 24,19 / 20,15 / 16,0 / 0,37 / 29,
TZAF 1120 FF T2,44,5901,3,4085.71,3.69,6000,2.56,0.01,74.51,69.48,0 / 0,33 / 18,32 / 24,27 / 25,24 / 24,19 / 20,15 / 16,0 / 0,37 / 29,
TZAF 1120 FF T2,44,6164,2,4085.71,3.69,6000,2.56,0.01,74.51,69.48,0 / 0,33 / 18,32 / 24,27 / 25,24 / 24,19 / 20,15 / 16,0 / 0,37 / 29,
TZAF 1120 FF T2,45,4676,4,4178.57,3.86,6136.36,2.68,0.01,76.2,71.06,0 / 0,33 / 19,32 / 24,28 / 25,24 / 24,20 / 21,15 / 16,0 / 0,38 / 30,
TZAF 1120 FF T2,45,4797,4,4178.57,3.86,6136.36,2.68,0.01,76.2,71.06,0 / 0,33 / 19,32 / 24,28 / 25,24 / 24,20 / 21,15 / 16,0 / 0,38 / 30,
TZAF 1120 FF T2,45,4928,4,4178.57,3.86,6136.36,2.68,0.01,76.2,71.06,0 / 0,33 / 19,32 / 24,28 / 25,24 / 24,20 / 21,15 / 16,0 / 0,38 / 30,
TZAF 1120 FF T2,45,5072,4,4178.57,3.86,6136.36,2.68,0.01,76.2,71.06,0 / 0,33 / 19,32 / 24,28 / 25,24 / 24,20 / 21,15 / 16,0 / 0,38 / 30,
TZAF 1120 FF T2,45,5227,3,4178.57,3.86,6136.36,2.68,0.01,76.2,71.06,0 / 0,33 / 19,32 / 24,28 / 25,24 / 24,20 / 21,15 / 16,0 / 0,38 / 30,
TZAF 1120 FF T2,45,5398,3,4178.57,3.86,6136.36,2.68,0.01,76.2,71.06,0 / 0,33 / 19,32 / 24,28 / 25,24 / 24,20 / 21,15 / 16,0 / 0,38 / 30,
TZAF 1120 FF T2,45,5588,3,4178.57,3.86,6136.36,2.68,0.01,76.2,71.06,0 / 0,33 / 19,32 / 24,28 / 25,24 / 24,20 / 21,15 / 16,0 / 0,38 / 30,
TZAF 1120 FF T2,45,5799,3,4178.57,3.86,6136.36,2.68,0.01,76.2,71.06,0 / 0,33 / 19,32 / 24,28 / 25,24 / 24,20 / 21,15 / 16,0 / 0,38 / 30,
TZAF 1120 FF T2,45,6035,3,4178.57,3.86,6136.36,2.68,0.01,76.2,71.06,0 / 0,33 / 19,32 / 24,28 / 25,24 / 24,20 / 21,15 / 16,0 / 0,38 / 30,
TZAF 1120 FF T2,45,6304,2,4178.57,3.86,6136.36,2.68,0.01,76.2,71.06,0 / 0,33 / 19,32 / 24,28 / 25,24 / 24,20 / 21,15 / 16,0 / 0,38 / 30,
TZAF 1120 FF T2,46,4779,4,4271.43,4.03,6272.73,2.8,0.01,77.9,72.64,0 / 0,34 / 19,33 / 25,29 / 26,25 / 25,20 / 21,16 / 17,0 / 0,39 / 30,
TZAF 1120 FF T2,46,4904,4,4271.43,4.03,6272.73,2.8,0.01,77.9,72.64,0 / 0,34 / 19,33 / 25,29 / 26,25 / 25,20 / 21,16 / 17,0 / 0,39 / 30,
TZAF 1120 FF T2,46,5038,4,4271.43,4.03,6272.73,2.8,0.01,77.9,72.64,0 / 0,34 / 19,33 / 25,29 / 26,25 / 25,20 / 21,16 / 17,0 / 0,39 / 30,
TZAF 1120 FF T2,46,5184,4,4271.43,4.03,6272.73,2.8,0.01,77.9,72.64,0 / 0,34 / 19,33 / 25,29 / 26,25 / 25,20 / 21,16 / 17,0 / 0,39 / 30,
TZAF 1120 FF T2,46,5343,3,4271.43,4.03,6272.73,2.8,0.01,77.9,72.64,0 / 0,34 / 19,33 / 25,29 / 26,25 / 25,20 / 21,16 / 17,0 / 0,39 / 30,
TZAF 1120 FF T2,46,5518,3,4271.43,4.03,6272.73,2.8,0.01,77.9,72.64,0 / 0,34 / 19,33 / 25,29 / 26,25 / 25,20 / 21,16 / 17,0 / 0,39 / 30,
TZAF 1120 FF T2,46,5712,3,4271.43,4.03,6272.73,2.8,0.01,77.9,72.64,0 / 0,34 / 19,33 / 25,29 / 26,25 / 25,20 / 21,16 / 17,0 / 0,39 / 30,
TZAF 1120 FF T2,46,5928,3,4271.43,4.03,6272.73,2.8,0.01,77.9,72.64,0 / 0,34 / 19,33 / 25,29 / 26,25 / 25,20 / 21,16 / 17,0 / 0,39 / 30,
TZAF 1120 FF T2,46,6170,3,4271.43,4.03,6272.73,2.8,0.01,77.9,72.64,0 / 0,34 / 19,33 / 25,29 / 26,25 / 25,20 / 21,16 / 17,0 / 0,39 / 30,
TZAF 1120 FF T2,46,6445,2,4271.43,4.03,6272.73,2.8,0.01,77.9,72.64,0 / 0,34 / 19,33 / 25,29 / 26,25 / 25,20 / 21,16 / 17,0 / 0,39 / 30,
TZAF 1120 FF T2,47,4883,4,4364.29,4.21,6409.09,2.92,0.01,79.59,74.22,0 / 0,35 / 20,34 / 25,29 / 26,25 / 25,21 / 22,16 / 17,0 / 0,39 / 31,
TZAF 1120 FF T2,47,5010,4,4364.29,4.21,6409.09,2.92,0.01,79.59,74.22,0 / 0,35 / 20,34 / 25,29 / 26,25 / 25,21 / 22,16 / 17,0 / 0,39 / 31,
TZAF 1120 FF T2,47,5147,4,4364.29,4.21,6409.09,2.92,0.01,79.59,74.22,0 / 0,35 / 20,34 / 25,29 / 26,25 / 25,21 / 22,16 / 17,0 / 0,39 / 31,
TZAF 1120 FF T2,47,5297,4,4364.29,4.21,6409.09,2.92,0.01,79.59,74.22,0 / 0,35 / 20,34 / 25,29 / 26,25 / 25,21 / 22,16 / 17,0 / 0,39 / 31,
TZAF 1120 FF T2,47,5460,3,4364.29,4.21,6409.09,2.92,0.01,79.59,74.22,0 / 0,35 / 20,34 / 25,29 / 26,25 / 25,21 / 22,16 / 17,0 / 0,39 / 31,
TZAF 1120 FF T2,47,5638,3,4364.29,4.21,6409.09,2.92,0.01,79.59,74.22,0 / 0,35 / 20,34 / 25,29 / 26,25 / 25,21 / 22,16 / 17,0 / 0,39 / 31,
TZAF 1120 FF T2,47,5836,3,4364.29,4.21,6409.09,2.92,0.01,79.59,74.22,0 / 0,35 / 20,34 / 25,29 / 26,25 / 25,21 / 22,16 / 17,0 / 0,39 / 31,
TZAF 1120 FF T2,47,6056,3,4364.29,4.21,6409.09,2.92,0.01,79.59,74.22,0 / 0,35 / 20,34 / 25,29 / 26,25 / 25,21 / 22,16 / 17,0 / 0,39 / 31,
TZAF 1120 FF T2,47,6304,3,4364.29,4.21,6409.09,2.92,0.01,79.59,74.22,0 / 0,35 / 20,34 / 25,29 / 26,25 / 25,21 / 22,16 / 17,0 / 0,39 / 31,
TZAF 1120 FF T2,47,6585,2,4364.29,4.21,6409.09,2.92,0.01,79.59,74.22,0 / 0,35 / 20,34 / 25,29 / 26,25 / 25,21 / 22,16 / 17,0 / 0,39 / 31,
TZAF 1120 FF T2,48,4987,4,4457.14,4.39,6545.45,3.05,0.01,81.28,75.8,0 / 0,36 / 20,35 / 26,30 / 27,26 / 26,21 / 22,16 / 17,0 / 0,40 / 32,
TZAF 1120 FF T2,48,5117,4,4457.14,4.39,6545.45,3.05,0.01,81.28,75.8,0 / 0,36 / 20,35 / 26,30 / 27,26 / 26,21 / 22,16 / 17,0 / 0,40 / 32,
TZAF 1120 FF T2,48,5257,4,4457.14,4.39,6545.45,3.05,0.01,81.28,75.8,0 / 0,36 / 20,35 / 26,30 / 27,26 / 26,21 / 22,16 / 17,0 / 0,40 / 32,
TZAF 1120 FF T2,48,5410,4,4457.14,4.39,6545.45,3.05,0.01,81.28,75.8,0 / 0,36 / 20,35 / 26,30 / 27,26 / 26,21 / 22,16 / 17,0 / 0,40 / 32,
TZAF 1120 FF T2,48,5576,3,4457.14,4.39,6545.45,3.05,0.01,81.28,75.8,0 / 0,36 / 20,35 / 26,30 / 27,26 / 26,21 / 22,16 / 17,0 / 0,40 / 32,
TZAF 1120 FF T2,48,5758,3,4457.14,4.39,6545.45,3.05,0.01,81.28,75.8,0 / 0,36 / 20,35 / 26,30 / 27,26 / 26,21 / 22,16 / 17,0 / 0,40 / 32,
TZAF 1120 FF T2,48,5961,3,4457.14,4.39,6545.45,3.05,0.01,81.28,75.8,0 / 0,36 / 20,35 / 26,30 / 27,26 / 26,21 / 22,16 / 17,0 / 0,40 / 32,
TZAF 1120 FF T2,48,6185,3,4457.14,4.39,6545.45,3.05,0.01,81.28,75.8,0 / 0,36 / 20,35 / 26,30 / 27,26 / 26,21 / 22,16 / 17,0 / 0,40 / 32,
TZAF 1120 FF T2,48,6438,3,4457.14,4.39,6545.45,3.05,0.01,81.28,75.8,0 / 0,36 / 20,35 / 26,30 / 27,26 / 26,21 / 22,16 / 17,0 / 0,40 / 32,
TZAF 1120 FF T2,48,6725,2,4457.14,4.39,6545.45,3.05,0.01,81.28,75.8,0 / 0,36 / 20,35 / 26,30 / 27,26 / 26,21 / 22,16 / 17,0 / 0,40 / 32,
TZAF 1120 FF T2,49,5091,4,4550,4.57,6681.82,3.17,0.01,82.98,77.38,0 / 0,36 / 21,35 / 26,30 / 27,26 / 26,22 / 23,17 / 18,0 / 0,41 / 32,
TZAF 1120 FF T2,49,5223,4,4550,4.57,6681.82,3.17,0.01,82.98,77.38,0 / 0,36 / 21,35 / 26,30 / 27,26 / 26,22 / 23,17 / 18,0 / 0,41 / 32,
TZAF 1120 FF T2,49,5366,4,4550,4.57,6681.82,3.17,0.01,82.98,77.38,0 / 0,36 / 21,35 / 26,30 / 27,26 / 26,22 / 23,17 / 18,0 / 0,41 / 32,
TZAF 1120 FF T2,49,5522,4,4550,4.57,6681.82,3.17,0.01,82.98,77.38,0 / 0,36 / 21,35 / 26,30 / 27,26 / 26,22 / 23,17 / 18,0 / 0,41 / 32,
TZAF 1120 FF T2,49,5692,3,4550,4.57,6681.82,3.17,0.01,82.98,77.38,0 / 0,36 / 21,35 / 26,30 / 27,26 / 26,22 / 23,17 / 18,0 / 0,41 / 32,
TZAF 1120 FF T2,49,5878,3,4550,4.57,6681.82,3.17,0.01,82.98,77.38,0 / 0,36 / 21,35 / 26,30 / 27,26 / 26,22 / 23,17 / 18,0 / 0,41 / 32,
TZAF 1120 FF T2,49,6085,3,4550,4.57,6681.82,3.17,0.01,82.98,77.38,0 / 0,36 / 21,35 / 26,30 / 27,26 / 26,22 / 23,17 / 18,0 / 0,41 / 32,
TZAF 1120 FF T2,49,6314,3,4550,4.57,6681.82,3.17,0.01,82.98,77.38,0 / 0,36 / 21,35 / 26,30 / 27,26 / 26,22 / 23,17 / 18,0 / 0,41 / 32,
TZAF 1120 FF T2,49,6572,3,4550,4.57,6681.82,3.17,0.01,82.98,77.38,0 / 0,36 / 21,35 / 26,30 / 27,26 / 26,22 / 23,17 / 18,0 / 0,41 / 32,
TZAF 1120 FF T2,49,6865,2,4550,4.57,6681.82,3.17,0.01,82.98,77.38,0 / 0,36 / 21,35 / 26,30 / 27,26 / 26,22 / 23,17 / 18,0 / 0,41 / 32,
TZAF 1120 FF T2,50,5195,4,4642.86,4.76,6818.18,3.31,0.01,84.67,78.96,Oct-36,37 / 21,36 / 27,31 / 28,27 / 27,22 / 23,17 / 18,12월 11일,42 / 33,
TZAF 1120 FF T2,50,5330,4,4642.86,4.76,6818.18,3.31,0.01,84.67,78.96,Oct-36,37 / 21,36 / 27,31 / 28,27 / 27,22 / 23,17 / 18,11월 13일,42 / 33,
TZAF 1120 FF T2,50,5476,4,4642.86,4.76,6818.18,3.31,0.01,84.67,78.96,Oct-36,37 / 21,36 / 27,31 / 28,27 / 27,22 / 23,17 / 18,11월 14일,42 / 33,
TZAF 1120 FF T2,50,5635,4,4642.86,4.76,6818.18,3.31,0.01,84.67,78.96,Oct-36,37 / 21,36 / 27,31 / 28,27 / 27,22 / 23,17 / 18,11월 15일,42 / 33,
TZAF 1120 FF T2,50,5808,3,4642.86,4.76,6818.18,3.31,0.01,84.67,78.96,Oct-36,37 / 21,36 / 27,31 / 28,27 / 27,22 / 23,17 / 18,11월 16일,42 / 33,
TZAF 1120 FF T2,50,5998,3,4642.86,4.76,6818.18,3.31,0.01,84.67,78.96,Oct-36,37 / 21,36 / 27,31 / 28,27 / 27,22 / 23,17 / 18,11월 17일,42 / 33,
TZAF 1120 FF T2,50,6209,3,4642.86,4.76,6818.18,3.31,0.01,84.67,78.96,Oct-36,37 / 21,36 / 27,31 / 28,27 / 27,22 / 23,17 / 18,11월 18일,42 / 33,
TZAF 1120 FF T2,50,6443,3,4642.86,4.76,6818.18,3.31,0.01,84.67,78.96,Oct-36,37 / 21,36 / 27,31 / 28,27 / 27,22 / 23,17 / 18,11월 19일,42 / 33,
TZAF 1120 FF T2,50,6706,3,4642.86,4.76,6818.18,3.31,0.01,84.67,78.96,Oct-36,37 / 21,36 / 27,31 / 28,27 / 27,22 / 23,17 / 18,11월 20일,42 / 33,
TZAF 1120 FF T2,50,7005,2,4642.86,4.76,6818.18,3.31,0.01,84.67,78.96,Oct-36,37 / 21,36 / 27,31 / 28,27 / 27,22 / 23,17 / 18,11월 21일,42 / 33,
TZAF 1120 FF T2,51,5299,4,4735.71,4.95,6954.55,3.44,0.01,84.67,78.96,1 / 0,37 / 21,36 / 27,31 / 28,27 / 27,22 / 23,17 / 18,01월 01일,42 / 33,
TZAF 1120 FF T2,51,5437,4,4735.71,4.95,6954.55,3.44,0.01,84.67,78.96,1 / 0,37 / 21,36 / 27,31 / 28,27 / 27,22 / 23,17 / 18,01월 01일,42 / 33,
TZAF 1120 FF T2,51,5586,4,4735.71,4.95,6954.55,3.44,0.01,84.67,78.96,1 / 0,37 / 21,36 / 27,31 / 28,27 / 27,22 / 23,17 / 18,01월 01일,42 / 33,
TZAF 1120 FF T2,51,5748,4,4735.71,4.95,6954.55,3.44,0.01,84.67,78.96,1 / 0,37 / 21,36 / 27,31 / 28,27 / 27,22 / 23,17 / 18,01월 01일,42 / 33,
TZAF 1120 FF T2,51,5924,3,4735.71,4.95,6954.55,3.44,0.01,84.67,78.96,1 / 0,37 / 21,36 / 27,31 / 28,27 / 27,22 / 23,17 / 18,01월 01일,42 / 33,
TZAF 1120 FF T2,51,6118,3,4735.71,4.95,6954.55,3.44,0.01,84.67,78.96,1 / 0,37 / 21,36 / 27,31 / 28,27 / 27,22 / 23,17 / 18,01월 01일,42 / 33,
TZAF 1120 FF T2,51,6333,3,4735.71,4.95,6954.55,3.44,0.01,84.67,78.96,1 / 0,37 / 21,36 / 27,31 / 28,27 / 27,22 / 23,17 / 18,01월 01일,42 / 33,
TZAF 1120 FF T2,51,6572,3,4735.71,4.95,6954.55,3.44,0.01,84.67,78.96,1 / 0,37 / 21,36 / 27,31 / 28,27 / 27,22 / 23,17 / 18,01월 01일,42 / 33,
TZAF 1120 FF T2,51,6840,3,4735.71,4.95,6954.55,3.44,0.01,84.67,78.96,1 / 0,37 / 21,36 / 27,31 / 28,27 / 27,22 / 23,17 / 18,01월 01일,42 / 33,
TZAF 1120 FF T2,51,7145,2,4735.71,4.95,6954.55,3.44,0.01,84.67,78.96,1 / 0,37 / 21,36 / 27,31 / 28,27 / 27,22 / 23,17 / 18,01월 01일,42 / 33,
TZAF 1120 FF T2,52,5403,5,4828.57,5.15,7090.91,3.58,0.01,84.67,78.96,02월 01일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,01월 01일,43 / 34,
TZAF 1120 FF T2,52,5543,4,4828.57,5.15,7090.91,3.58,0.01,84.67,78.96,02월 01일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,01월 01일,43 / 34,
TZAF 1120 FF T2,52,5695,4,4828.57,5.15,7090.91,3.58,0.01,84.67,78.96,02월 01일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,01월 01일,43 / 34,
TZAF 1120 FF T2,52,5860,4,4828.57,5.15,7090.91,3.58,0.01,84.67,78.96,02월 01일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,01월 01일,43 / 34,
TZAF 1120 FF T2,52,6040,3,4828.57,5.15,7090.91,3.58,0.01,84.67,78.96,02월 01일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,01월 01일,43 / 34,
TZAF 1120 FF T2,52,6238,3,4828.57,5.15,7090.91,3.58,0.01,84.67,78.96,02월 01일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,01월 01일,43 / 34,
TZAF 1120 FF T2,52,6457,3,4828.57,5.15,7090.91,3.58,0.01,84.67,78.96,02월 01일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,01월 01일,43 / 34,
TZAF 1120 FF T2,52,6701,3,4828.57,5.15,7090.91,3.58,0.01,84.67,78.96,02월 01일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,01월 01일,43 / 34,
TZAF 1120 FF T2,52,6974,3,4828.57,5.15,7090.91,3.58,0.01,84.67,78.96,02월 01일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,01월 01일,43 / 34,
TZAF 1120 FF T2,52,7285,2,4828.57,5.15,7090.91,3.58,0.01,84.67,78.96,02월 01일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,01월 01일,43 / 34,
TZAF 1120 FF T2,53,5507,5,4921.43,5.35,7227.27,3.71,0.01,84.67,78.96,03월 02일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,02월 02일,43 / 34,
TZAF 1120 FF T2,53,5650,5,4921.43,5.35,7227.27,3.71,0.01,84.67,78.96,03월 02일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,02월 02일,43 / 34,
TZAF 1120 FF T2,53,5805,5,4921.43,5.35,7227.27,3.71,0.01,84.67,78.96,03월 02일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,02월 02일,43 / 34,
TZAF 1120 FF T2,53,5973,5,4921.43,5.35,7227.27,3.71,0.01,84.67,78.96,03월 02일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,02월 02일,43 / 34,
TZAF 1120 FF T2,53,6156,4,4921.43,5.35,7227.27,3.71,0.01,84.67,78.96,03월 02일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,02월 02일,43 / 34,
TZAF 1120 FF T2,53,6358,4,4921.43,5.35,7227.27,3.71,0.01,84.67,78.96,03월 02일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,02월 02일,43 / 34,
TZAF 1120 FF T2,53,6582,4,4921.43,5.35,7227.27,3.71,0.01,84.67,78.96,03월 02일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,02월 02일,43 / 34,
TZAF 1120 FF T2,53,6830,3,4921.43,5.35,7227.27,3.71,0.01,84.67,78.96,03월 02일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,02월 02일,43 / 34,
TZAF 1120 FF T2,53,7108,3,4921.43,5.35,7227.27,3.71,0.01,84.67,78.96,03월 02일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,02월 02일,43 / 34,
TZAF 1120 FF T2,53,7425,2,4921.43,5.35,7227.27,3.71,0.01,84.67,78.96,03월 02일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,02월 02일,43 / 34,
TZAF 1120 FF T2,54,5611,5,5014.29,5.55,7363.64,3.86,0.01,84.67,78.96,04월 02일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,02월 02일,43 / 34,
TZAF 1120 FF T2,54,5756,5,5014.29,5.55,7363.64,3.86,0.01,84.67,78.96,04월 02일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,02월 02일,43 / 34,
TZAF 1120 FF T2,54,5914,5,5014.29,5.55,7363.64,3.86,0.01,84.67,78.96,04월 02일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,02월 02일,43 / 34,
TZAF 1120 FF T2,54,6086,5,5014.29,5.55,7363.64,3.86,0.01,84.67,78.96,04월 02일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,02월 02일,43 / 34,
TZAF 1120 FF T2,54,6273,4,5014.29,5.55,7363.64,3.86,0.01,84.67,78.96,04월 02일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,02월 02일,43 / 34,
TZAF 1120 FF T2,54,6478,4,5014.29,5.55,7363.64,3.86,0.01,84.67,78.96,04월 02일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,02월 02일,43 / 34,
TZAF 1120 FF T2,54,6706,4,5014.29,5.55,7363.64,3.86,0.01,84.67,78.96,04월 02일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,02월 02일,43 / 34,
TZAF 1120 FF T2,54,6959,4,5014.29,5.55,7363.64,3.86,0.01,84.67,78.96,04월 02일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,02월 02일,43 / 34,
TZAF 1120 FF T2,54,7243,4,5014.29,5.55,7363.64,3.86,0.01,84.67,78.96,04월 02일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,02월 02일,43 / 34,
TZAF 1120 FF T2,54,7565,3,5014.29,5.55,7363.64,3.86,0.01,84.67,78.96,04월 02일,38 / 22,37 / 28,32 / 29,28 / 28,23 / 24,18 / 19,02월 02일,43 / 34,
TZAF 1120 FF T2,55,5714,5,5107.14,5.76,7500,4,0.01,84.67,78.96,05월 02일,38 / 22,38 / 28,32 / 30,28 / 28,24 / 24,18 / 20,03월 03일,44 / 34,
TZAF 1120 FF T2,55,5863,5,5107.14,5.76,7500,4,0.01,84.67,78.96,05월 02일,38 / 22,38 / 28,32 / 30,28 / 28,24 / 24,18 / 20,03월 03일,44 / 34,
TZAF 1120 FF T2,55,6024,5,5107.14,5.76,7500,4,0.01,84.67,78.96,05월 02일,38 / 22,38 / 28,32 / 30,28 / 28,24 / 24,18 / 20,03월 03일,44 / 34,
TZAF 1120 FF T2,55,6198,5,5107.14,5.76,7500,4,0.01,84.67,78.96,05월 02일,38 / 22,38 / 28,32 / 30,28 / 28,24 / 24,18 / 20,03월 03일,44 / 34,
TZAF 1120 FF T2,55,6389,4,5107.14,5.76,7500,4,0.01,84.67,78.96,05월 02일,38 / 22,38 / 28,32 / 30,28 / 28,24 / 24,18 / 20,03월 03일,44 / 34,
TZAF 1120 FF T2,55,6598,4,5107.14,5.76,7500,4,0.01,84.67,78.96,05월 02일,38 / 22,38 / 28,32 / 30,28 / 28,24 / 24,18 / 20,03월 03일,44 / 34,
TZAF 1120 FF T2,55,6830,4,5107.14,5.76,7500,4,0.01,84.67,78.96,05월 02일,38 / 22,38 / 28,32 / 30,28 / 28,24 / 24,18 / 20,03월 03일,44 / 34,
TZAF 1120 FF T2,55,7087,4,5107.14,5.76,7500,4,0.01,84.67,78.96,05월 02일,38 / 22,38 / 28,32 / 30,28 / 28,24 / 24,18 / 20,03월 03일,44 / 34,
TZAF 1120 FF T2,55,7377,4,5107.14,5.76,7500,4,0.01,84.67,78.96,05월 02일,38 / 22,38 / 28,32 / 30,28 / 28,24 / 24,18 / 20,03월 03일,44 / 34,
TZAF 1120 FF T2,55,7705,3,5107.14,5.76,7500,4,0.01,84.67,78.96,05월 02일,38 / 22,38 / 28,32 / 30,28 / 28,24 / 24,18 / 20,03월 03일,44 / 34,
TZAF 1120 FF T2,56,5818,6,5200,5.97,7636.36,4.15,0.02,84.67,78.96,06월 03일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,03월 03일,44 / 35,
TZAF 1120 FF T2,56,5970,5,5200,5.97,7636.36,4.15,0.02,84.67,78.96,06월 03일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,03월 03일,44 / 35,
TZAF 1120 FF T2,56,6133,5,5200,5.97,7636.36,4.15,0.02,84.67,78.96,06월 03일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,03월 03일,44 / 35,
TZAF 1120 FF T2,56,6311,5,5200,5.97,7636.36,4.15,0.02,84.67,78.96,06월 03일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,03월 03일,44 / 35,
TZAF 1120 FF T2,56,6505,4,5200,5.97,7636.36,4.15,0.02,84.67,78.96,06월 03일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,03월 03일,44 / 35,
TZAF 1120 FF T2,56,6718,4,5200,5.97,7636.36,4.15,0.01,84.67,78.96,06월 03일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,03월 03일,44 / 35,
TZAF 1120 FF T2,56,6954,4,5200,5.97,7636.36,4.15,0.01,84.67,78.96,06월 03일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,03월 03일,44 / 35,
TZAF 1120 FF T2,56,7216,4,5200,5.97,7636.36,4.15,0.01,84.67,78.96,06월 03일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,03월 03일,44 / 35,
TZAF 1120 FF T2,56,7511,4,5200,5.97,7636.36,4.15,0.01,84.67,78.96,06월 03일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,03월 03일,44 / 35,
TZAF 1120 FF T2,56,7845,3,5200,5.97,7636.36,4.15,0.01,84.67,78.96,06월 03일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,03월 03일,44 / 35,
TZAF 1120 FF T2,57,5922,6,5292.86,6.19,7772.73,4.3,0.02,84.67,78.96,07월 04일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,04월 04일,44 / 35,
TZAF 1120 FF T2,57,6076,6,5292.86,6.19,7772.73,4.3,0.02,84.67,78.96,07월 04일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,04월 04일,44 / 35,
TZAF 1120 FF T2,57,6243,6,5292.86,6.19,7772.73,4.3,0.02,84.67,78.96,07월 04일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,04월 04일,44 / 35,
TZAF 1120 FF T2,57,6424,6,5292.86,6.19,7772.73,4.3,0.02,84.67,78.96,07월 04일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,04월 04일,44 / 35,
TZAF 1120 FF T2,57,6621,5,5292.86,6.19,7772.73,4.3,0.02,84.67,78.96,07월 04일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,04월 04일,44 / 35,
TZAF 1120 FF T2,57,6838,4,5292.86,6.19,7772.73,4.3,0.02,84.67,78.96,07월 04일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,04월 04일,44 / 35,
TZAF 1120 FF T2,57,7078,4,5292.86,6.19,7772.73,4.3,0.02,84.67,78.96,07월 04일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,04월 04일,44 / 35,
TZAF 1120 FF T2,57,7345,4,5292.86,6.19,7772.73,4.3,0.02,84.67,78.96,07월 04일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,04월 04일,44 / 35,
TZAF 1120 FF T2,57,7645,4,5292.86,6.19,7772.73,4.3,0.02,84.67,78.96,07월 04일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,04월 04일,44 / 35,
TZAF 1120 FF T2,57,7986,3,5292.86,6.19,7772.73,4.3,0.02,84.67,78.96,07월 04일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,04월 04일,44 / 35,
TZAF 1120 FF T2,58,6026,6,5385.71,6.41,7909.09,4.45,0.02,84.67,78.96,08월 04일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,04월 04일,44 / 35,
TZAF 1120 FF T2,58,6183,6,5385.71,6.41,7909.09,4.45,0.02,84.67,78.96,08월 04일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,04월 04일,44 / 35,
TZAF 1120 FF T2,58,6352,6,5385.71,6.41,7909.09,4.45,0.02,84.67,78.96,08월 04일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,04월 04일,44 / 35,
TZAF 1120 FF T2,58,6536,6,5385.71,6.41,7909.09,4.45,0.02,84.67,78.96,08월 04일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,04월 04일,44 / 35,
TZAF 1120 FF T2,58,6737,5,5385.71,6.41,7909.09,4.45,0.02,84.67,78.96,08월 04일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,04월 04일,44 / 35,
TZAF 1120 FF T2,58,6958,5,5385.71,6.41,7909.09,4.45,0.02,84.67,78.96,08월 04일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,04월 04일,44 / 35,
TZAF 1120 FF T2,58,7202,4,5385.71,6.41,7909.09,4.45,0.02,84.67,78.96,08월 04일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,04월 04일,44 / 35,
TZAF 1120 FF T2,58,7474,4,5385.71,6.41,7909.09,4.45,0.02,84.67,78.96,08월 04일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,04월 04일,44 / 35,
TZAF 1120 FF T2,58,7779,4,5385.71,6.41,7909.09,4.45,0.02,84.67,78.96,08월 04일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,04월 04일,44 / 35,
TZAF 1120 FF T2,58,8126,3,5385.71,6.41,7909.09,4.45,0.02,84.67,78.96,08월 04일,39 / 23,38 / 29,33 / 30,29 / 29,24 / 25,19 / 20,04월 04일,44 / 35,
TZAF 1120 FF T2,59,6130,6,5478.57,6.63,8045.45,4.6,0.02,84.67,78.96,09월 04일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,05월 05일,45 / 36,
TZAF 1120 FF T2,59,6289,6,5478.57,6.63,8045.45,4.6,0.02,84.67,78.96,09월 04일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,05월 05일,45 / 36,
TZAF 1120 FF T2,59,6462,6,5478.57,6.63,8045.45,4.6,0.02,84.67,78.96,09월 04일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,05월 05일,45 / 36,
TZAF 1120 FF T2,59,6649,6,5478.57,6.63,8045.45,4.6,0.02,84.67,78.96,09월 04일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,05월 05일,45 / 36,
TZAF 1120 FF T2,59,6853,5,5478.57,6.63,8045.45,4.6,0.02,84.67,78.96,09월 04일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,05월 05일,45 / 36,
TZAF 1120 FF T2,59,7078,5,5478.57,6.63,8045.45,4.6,0.02,84.67,78.96,09월 04일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,05월 05일,45 / 36,
TZAF 1120 FF T2,59,7327,5,5478.57,6.63,8045.45,4.6,0.02,84.67,78.96,09월 04일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,05월 05일,45 / 36,
TZAF 1120 FF T2,59,7603,4,5478.57,6.63,8045.45,4.6,0.02,84.67,78.96,09월 04일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,05월 05일,45 / 36,
TZAF 1120 FF T2,59,7913,4,5478.57,6.63,8045.45,4.6,0.02,84.67,78.96,09월 04일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,05월 05일,45 / 36,
TZAF 1120 FF T2,59,8266,3,5478.57,6.63,8045.45,4.6,0.02,84.67,78.96,09월 04일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,05월 05일,45 / 36,
TZAF 1120 FF T2,60,6234,7,5571.43,6.86,8181.82,4.76,0.02,84.67,78.96,10월 05일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,05월 05일,45 / 36,
TZAF 1120 FF T2,60,6396,6,5571.43,6.86,8181.82,4.76,0.02,84.67,78.96,10월 05일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,05월 05일,45 / 36,
TZAF 1120 FF T2,60,6571,6,5571.43,6.86,8181.82,4.76,0.02,84.67,78.96,10월 05일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,05월 05일,45 / 36,
TZAF 1120 FF T2,60,6762,6,5571.43,6.86,8181.82,4.76,0.02,84.67,78.96,10월 05일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,05월 05일,45 / 36,
TZAF 1120 FF T2,60,6970,5,5571.43,6.86,8181.82,4.76,0.02,84.67,78.96,10월 05일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,05월 05일,45 / 36,
TZAF 1120 FF T2,60,7198,5,5571.43,6.86,8181.82,4.76,0.02,84.67,78.96,10월 05일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,05월 05일,45 / 36,
TZAF 1120 FF T2,60,7451,5,5571.43,6.86,8181.82,4.76,0.02,84.67,78.96,10월 05일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,05월 05일,45 / 36,
TZAF 1120 FF T2,60,7732,5,5571.43,6.86,8181.82,4.76,0.02,84.67,78.96,10월 05일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,05월 05일,45 / 36,
TZAF 1120 FF T2,60,8047,4,5571.43,6.86,8181.82,4.76,0.02,84.67,78.96,10월 05일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,05월 05일,45 / 36,
TZAF 1120 FF T2,60,8406,3,5571.43,6.86,8181.82,4.76,0.02,84.67,78.96,10월 05일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,05월 05일,45 / 36,
TZAF 1120 FF T2,61,6338,7,5664.29,7.09,8318.18,4.92,0.02,84.67,78.96,11월 06일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,06월 06일,45 / 36,
TZAF 1120 FF T2,61,6503,7,5664.29,7.09,8318.18,4.92,0.02,84.67,78.96,11월 06일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,06월 06일,45 / 36,
TZAF 1120 FF T2,61,6681,7,5664.29,7.09,8318.18,4.92,0.02,84.67,78.96,11월 06일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,06월 06일,45 / 36,
TZAF 1120 FF T2,61,6874,6,5664.29,7.09,8318.18,4.92,0.02,84.67,78.96,11월 06일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,06월 06일,45 / 36,
TZAF 1120 FF T2,61,7086,5,5664.29,7.09,8318.18,4.92,0.02,84.67,78.96,11월 06일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,06월 06일,45 / 36,
TZAF 1120 FF T2,61,7318,5,5664.29,7.09,8318.18,4.92,0.02,84.67,78.96,11월 06일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,06월 06일,45 / 36,
TZAF 1120 FF T2,61,7575,5,5664.29,7.09,8318.18,4.92,0.02,84.67,78.96,11월 06일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,06월 06일,45 / 36,
TZAF 1120 FF T2,61,7861,5,5664.29,7.09,8318.18,4.92,0.02,84.67,78.96,11월 06일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,06월 06일,45 / 36,
TZAF 1120 FF T2,61,8182,5,5664.29,7.09,8318.18,4.92,0.02,84.67,78.96,11월 06일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,06월 06일,45 / 36,
TZAF 1120 FF T2,61,8546,4,5664.29,7.09,8318.18,4.92,0.02,84.67,78.96,11월 06일,40 / 24,39 / 30,34 / 31,30 / 30,25 / 26,20 / 21,06월 06일,45 / 36,
TZAF 1120 FF T2,62,6442,7,5757.14,7.32,8454.55,5.08,0.02,84.67,78.96,12월 06일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,06월 06일,46 / 37,
TZAF 1120 FF T2,62,6609,7,5757.14,7.32,8454.55,5.08,0.02,84.67,78.96,12월 06일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,06월 06일,46 / 37,
TZAF 1120 FF T2,62,6790,7,5757.14,7.32,8454.55,5.08,0.02,84.67,78.96,12월 06일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,06월 06일,46 / 37,
TZAF 1120 FF T2,62,6987,7,5757.14,7.32,8454.55,5.08,0.02,84.67,78.96,12월 06일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,06월 06일,46 / 37,
TZAF 1120 FF T2,62,7202,6,5757.14,7.32,8454.55,5.08,0.02,84.67,78.96,12월 06일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,06월 06일,46 / 37,
TZAF 1120 FF T2,62,7438,5,5757.14,7.32,8454.55,5.08,0.02,84.67,78.96,12월 06일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,06월 06일,46 / 37,
TZAF 1120 FF T2,62,7699,5,5757.14,7.32,8454.55,5.08,0.02,84.67,78.96,12월 06일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,06월 06일,46 / 37,
TZAF 1120 FF T2,62,7990,5,5757.14,7.32,8454.55,5.08,0.02,84.67,78.96,12월 06일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,06월 06일,46 / 37,
TZAF 1120 FF T2,62,8316,5,5757.14,7.32,8454.55,5.08,0.02,84.67,78.96,12월 06일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,06월 06일,46 / 37,
TZAF 1120 FF T2,62,8686,4,5757.14,7.32,8454.55,5.08,0.02,84.67,78.96,12월 06일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,06월 06일,46 / 37,
TZAF 1120 FF T2,63,6546,7,5850,7.56,8590.91,5.25,0.02,84.67,78.96,06월 13일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,07월 07일,46 / 37,
TZAF 1120 FF T2,63,6716,7,5850,7.56,8590.91,5.25,0.02,84.67,78.96,06월 13일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,07월 07일,46 / 37,
TZAF 1120 FF T2,63,6900,7,5850,7.56,8590.91,5.25,0.02,84.67,78.96,06월 13일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,07월 07일,46 / 37,
TZAF 1120 FF T2,63,7100,7,5850,7.56,8590.91,5.25,0.02,84.67,78.96,06월 13일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,07월 07일,46 / 37,
TZAF 1120 FF T2,63,7318,6,5850,7.56,8590.91,5.25,0.02,84.67,78.96,06월 13일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,07월 07일,46 / 37,
TZAF 1120 FF T2,63,7558,6,5850,7.56,8590.91,5.25,0.02,84.67,78.96,06월 13일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,07월 07일,46 / 37,
TZAF 1120 FF T2,63,7823,5,5850,7.56,8590.91,5.25,0.02,84.67,78.96,06월 13일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,07월 07일,46 / 37,
TZAF 1120 FF T2,63,8118,5,5850,7.56,8590.91,5.25,0.02,84.67,78.96,06월 13일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,07월 07일,46 / 37,
TZAF 1120 FF T2,63,8450,5,5850,7.56,8590.91,5.25,0.02,84.67,78.96,06월 13일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,07월 07일,46 / 37,
TZAF 1120 FF T2,63,8826,4,5850,7.56,8590.91,5.25,0.02,84.67,78.96,06월 13일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,07월 07일,46 / 37,
TZAF 1120 FF T2,64,6650,8,5942.86,7.8,8727.27,5.42,0.02,84.67,78.96,07월 14일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,08월 07일,46 / 37,
TZAF 1120 FF T2,64,6822,7,5942.86,7.8,8727.27,5.42,0.02,84.67,78.96,07월 14일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,08월 07일,46 / 37,
TZAF 1120 FF T2,64,7009,7,5942.86,7.8,8727.27,5.42,0.02,84.67,78.96,07월 14일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,08월 07일,46 / 37,
TZAF 1120 FF T2,64,7213,7,5942.86,7.8,8727.27,5.42,0.02,84.67,78.96,07월 14일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,08월 07일,46 / 37,
TZAF 1120 FF T2,64,7434,6,5942.86,7.8,8727.27,5.42,0.02,84.67,78.96,07월 14일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,08월 07일,46 / 37,
TZAF 1120 FF T2,64,7678,6,5942.86,7.8,8727.27,5.42,0.02,84.67,78.96,07월 14일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,08월 07일,46 / 37,
TZAF 1120 FF T2,64,7948,6,5942.86,7.8,8727.27,5.42,0.02,84.67,78.96,07월 14일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,08월 07일,46 / 37,
TZAF 1120 FF T2,64,8247,5,5942.86,7.8,8727.27,5.42,0.02,84.67,78.96,07월 14일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,08월 07일,46 / 37,
TZAF 1120 FF T2,64,8584,5,5942.86,7.8,8727.27,5.42,0.02,84.67,78.96,07월 14일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,08월 07일,46 / 37,
TZAF 1120 FF T2,64,8966,4,5942.86,7.8,8727.27,5.42,0.02,84.67,78.96,07월 14일,41 / 25,40 / 31,35 / 32,31 / 31,26 / 27,21 / 22,08월 07일,46 / 37,
TZAF 1120 FF T2,65,6754,8,6035.71,8.05,8863.64,5.59,0.02,84.67,78.96,08월 15일,42 / 26,40 / 32,36 / 32,32 / 32,26 / 28,22 / 22,08월 08일,46 / 38,
TZAF 1120 FF T2,65,6929,8,6035.71,8.05,8863.64,5.59,0.02,84.67,78.96,08월 15일,42 / 26,40 / 32,36 / 32,32 / 32,26 / 28,22 / 22,08월 08일,46 / 38,
TZAF 1120 FF T2,65,7119,8,6035.71,8.05,8863.64,5.59,0.02,84.67,78.96,08월 15일,42 / 26,40 / 32,36 / 32,32 / 32,26 / 28,22 / 22,08월 08일,46 / 38,
TZAF 1120 FF T2,65,7325,7,6035.71,8.05,8863.64,5.59,0.02,84.67,78.96,08월 15일,42 / 26,40 / 32,36 / 32,32 / 32,26 / 28,22 / 22,08월 08일,46 / 38,
TZAF 1120 FF T2,65,7550,6,6035.71,8.05,8863.64,5.59,0.02,84.67,78.96,08월 15일,42 / 26,40 / 32,36 / 32,32 / 32,26 / 28,22 / 22,08월 08일,46 / 38,
TZAF 1120 FF T2,65,7798,6,6035.71,8.05,8863.64,5.59,0.02,84.67,78.96,08월 15일,42 / 26,40 / 32,36 / 32,32 / 32,26 / 28,22 / 22,08월 08일,46 / 38,
TZAF 1120 FF T2,65,8072,6,6035.71,8.05,8863.64,5.59,0.02,84.67,78.96,08월 15일,42 / 26,40 / 32,36 / 32,32 / 32,26 / 28,22 / 22,08월 08일,46 / 38,
TZAF 1120 FF T2,65,8376,5,6035.71,8.05,8863.64,5.59,0.02,84.67,78.96,08월 15일,42 / 26,40 / 32,36 / 32,32 / 32,26 / 28,22 / 22,08월 08일,46 / 38,
TZAF 1120 FF T2,65,8718,5,6035.71,8.05,8863.64,5.59,0.02,84.67,78.96,08월 15일,42 / 26,40 / 32,36 / 32,32 / 32,26 / 28,22 / 22,08월 08일,46 / 38,
TZAF 1120 FF T2,65,9106,4,6035.71,8.05,8863.64,5.59,0.02,84.67,78.96,08월 15일,42 / 26,40 / 32,36 / 32,32 / 32,26 / 28,22 / 22,08월 08일,46 / 38,
TZAF 1120 FF T2,66,6857,8,6128.57,8.3,9000,5.76,0.03,84.67,78.96,08월 16일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,09월 08일,47 / 38,
TZAF 1120 FF T2,66,7036,8,6128.57,8.3,9000,5.76,0.03,84.67,78.96,08월 16일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,09월 08일,47 / 38,
TZAF 1120 FF T2,66,7228,8,6128.57,8.3,9000,5.76,0.03,84.67,78.96,08월 16일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,09월 08일,47 / 38,
TZAF 1120 FF T2,66,7438,8,6128.57,8.3,9000,5.76,0.03,84.67,78.96,08월 16일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,09월 08일,47 / 38,
TZAF 1120 FF T2,66,7667,7,6128.57,8.3,9000,5.76,0.03,84.67,78.96,08월 16일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,09월 08일,47 / 38,
TZAF 1120 FF T2,66,7918,6,6128.57,8.3,9000,5.76,0.02,84.67,78.96,08월 16일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,09월 08일,47 / 38,
TZAF 1120 FF T2,66,8196,6,6128.57,8.3,9000,5.76,0.02,84.67,78.96,08월 16일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,09월 08일,47 / 38,
TZAF 1120 FF T2,66,8505,6,6128.57,8.3,9000,5.76,0.02,84.67,78.96,08월 16일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,09월 08일,47 / 38,
TZAF 1120 FF T2,66,8852,5,6128.57,8.3,9000,5.76,0.02,84.67,78.96,08월 16일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,09월 08일,47 / 38,
TZAF 1120 FF T2,66,9246,4,6128.57,8.3,9000,5.76,0.02,84.67,78.96,08월 16일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,09월 08일,47 / 38,
TZAF 1120 FF T2,67,6961,8,6221.43,8.55,9136.36,5.94,0.03,84.67,78.96,08월 17일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,09월 09일,47 / 38,
TZAF 1120 FF T2,67,7142,8,6221.43,8.55,9136.36,5.94,0.03,84.67,78.96,08월 17일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,09월 09일,47 / 38,
TZAF 1120 FF T2,67,7338,8,6221.43,8.55,9136.36,5.94,0.03,84.67,78.96,08월 17일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,09월 09일,47 / 38,
TZAF 1120 FF T2,67,7551,8,6221.43,8.55,9136.36,5.94,0.03,84.67,78.96,08월 17일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,09월 09일,47 / 38,
TZAF 1120 FF T2,67,7783,7,6221.43,8.55,9136.36,5.94,0.03,84.67,78.96,08월 17일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,09월 09일,47 / 38,
TZAF 1120 FF T2,67,8038,6,6221.43,8.55,9136.36,5.94,0.02,84.67,78.96,08월 17일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,09월 09일,47 / 38,
TZAF 1120 FF T2,67,8320,6,6221.43,8.55,9136.36,5.94,0.02,84.67,78.96,08월 17일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,09월 09일,47 / 38,
TZAF 1120 FF T2,67,8634,6,6221.43,8.55,9136.36,5.94,0.02,84.67,78.96,08월 17일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,09월 09일,47 / 38,
TZAF 1120 FF T2,67,8986,5,6221.43,8.55,9136.36,5.94,0.02,84.67,78.96,08월 17일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,09월 09일,47 / 38,
TZAF 1120 FF T2,67,9386,4,6221.43,8.55,9136.36,5.94,0.02,84.67,78.96,08월 17일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,09월 09일,47 / 38,
TZAF 1120 FF T2,68,7065,9,6314.29,8.81,9272.73,6.11,0.03,84.67,78.96,09월 18일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,10월 09일,47 / 38,
TZAF 1120 FF T2,68,7249,8,6314.29,8.81,9272.73,6.11,0.03,84.67,78.96,09월 18일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,10월 09일,47 / 38,
TZAF 1120 FF T2,68,7447,8,6314.29,8.81,9272.73,6.11,0.03,84.67,78.96,09월 18일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,10월 09일,47 / 38,
TZAF 1120 FF T2,68,7663,8,6314.29,8.81,9272.73,6.11,0.03,84.67,78.96,09월 18일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,10월 09일,47 / 38,
TZAF 1120 FF T2,68,7899,7,6314.29,8.81,9272.73,6.11,0.03,84.67,78.96,09월 18일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,10월 09일,47 / 38,
TZAF 1120 FF T2,68,8158,7,6314.29,8.81,9272.73,6.11,0.02,84.67,78.96,09월 18일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,10월 09일,47 / 38,
TZAF 1120 FF T2,68,8444,6,6314.29,8.81,9272.73,6.11,0.02,84.67,78.96,09월 18일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,10월 09일,47 / 38,
TZAF 1120 FF T2,68,8763,6,6314.29,8.81,9272.73,6.11,0.02,84.67,78.96,09월 18일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,10월 09일,47 / 38,
TZAF 1120 FF T2,68,9121,6,6314.29,8.81,9272.73,6.11,0.02,84.67,78.96,09월 18일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,10월 09일,47 / 38,
TZAF 1120 FF T2,68,9526,5,6314.29,8.81,9272.73,6.11,0.02,84.67,78.96,09월 18일,42 / 26,41 / 32,36 / 33,32 / 32,27 / 28,22 / 23,10월 09일,47 / 38,
TZAF 1120 FF T2,69,7169,9,6407.14,9.07,9409.09,6.3,0.03,84.67,78.96,10월 19일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,10월 10일,48 / 39,
TZAF 1120 FF T2,69,7355,9,6407.14,9.07,9409.09,6.3,0.03,84.67,78.96,10월 19일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,10월 10일,48 / 39,
TZAF 1120 FF T2,69,7557,9,6407.14,9.07,9409.09,6.3,0.03,84.67,78.96,10월 19일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,10월 10일,48 / 39,
TZAF 1120 FF T2,69,7776,8,6407.14,9.07,9409.09,6.3,0.03,84.67,78.96,10월 19일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,10월 10일,48 / 39,
TZAF 1120 FF T2,69,8015,7,6407.14,9.07,9409.09,6.3,0.03,84.67,78.96,10월 19일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,10월 10일,48 / 39,
TZAF 1120 FF T2,69,8278,7,6407.14,9.07,9409.09,6.3,0.03,84.67,78.96,10월 19일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,10월 10일,48 / 39,
TZAF 1120 FF T2,69,8568,6,6407.14,9.07,9409.09,6.3,0.03,84.67,78.96,10월 19일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,10월 10일,48 / 39,
TZAF 1120 FF T2,69,8892,6,6407.14,9.07,9409.09,6.3,0.03,84.67,78.96,10월 19일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,10월 10일,48 / 39,
TZAF 1120 FF T2,69,9255,6,6407.14,9.07,9409.09,6.3,0.03,84.67,78.96,10월 19일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,10월 10일,48 / 39,
TZAF 1120 FF T2,69,9667,5,6407.14,9.07,9409.09,6.3,0.03,84.67,78.96,10월 19일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,10월 10일,48 / 39,
TZAF 1120 FF T2,70,7273,9,6500,9.33,9545.45,6.48,0.03,84.67,78.96,10월 20일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,11월 10일,48 / 39,
TZAF 1120 FF T2,70,7462,9,6500,9.33,9545.45,6.48,0.03,84.67,78.96,10월 20일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,11월 10일,48 / 39,
TZAF 1120 FF T2,70,7666,9,6500,9.33,9545.45,6.48,0.03,84.67,78.96,10월 20일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,11월 10일,48 / 39,
TZAF 1120 FF T2,70,7889,8,6500,9.33,9545.45,6.48,0.03,84.67,78.96,10월 20일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,11월 10일,48 / 39,
TZAF 1120 FF T2,70,8131,7,6500,9.33,9545.45,6.48,0.03,84.67,78.96,10월 20일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,11월 10일,48 / 39,
TZAF 1120 FF T2,70,8398,7,6500,9.33,9545.45,6.48,0.03,84.67,78.96,10월 20일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,11월 10일,48 / 39,
TZAF 1120 FF T2,70,8693,7,6500,9.33,9545.45,6.48,0.03,84.67,78.96,10월 20일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,11월 10일,48 / 39,
TZAF 1120 FF T2,70,9021,6,6500,9.33,9545.45,6.48,0.03,84.67,78.96,10월 20일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,11월 10일,48 / 39,
TZAF 1120 FF T2,70,9389,6,6500,9.33,9545.45,6.48,0.03,84.67,78.96,10월 20일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,11월 10일,48 / 39,
TZAF 1120 FF T2,70,9807,5,6500,9.33,9545.45,6.48,0.03,84.67,78.96,10월 20일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,11월 10일,48 / 39,
TZAF 1120 FF T2,71,7377,9,6592.86,9.6,9681.82,6.67,0.03,84.67,78.96,10월 21일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,11월 11일,48 / 39,
TZAF 1120 FF T2,71,7569,9,6592.86,9.6,9681.82,6.67,0.03,84.67,78.96,10월 21일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,11월 11일,48 / 39,
TZAF 1120 FF T2,71,7776,9,6592.86,9.6,9681.82,6.67,0.03,84.67,78.96,10월 21일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,11월 11일,48 / 39,
TZAF 1120 FF T2,71,8001,9,6592.86,9.6,9681.82,6.67,0.03,84.67,78.96,10월 21일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,11월 11일,48 / 39,
TZAF 1120 FF T2,71,8247,8,6592.86,9.6,9681.82,6.67,0.03,84.67,78.96,10월 21일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,11월 11일,48 / 39,
TZAF 1120 FF T2,71,8518,7,6592.86,9.6,9681.82,6.67,0.03,84.67,78.96,10월 21일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,11월 11일,48 / 39,
TZAF 1120 FF T2,71,8817,7,6592.86,9.6,9681.82,6.67,0.03,84.67,78.96,10월 21일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,11월 11일,48 / 39,
TZAF 1120 FF T2,71,9149,6,6592.86,9.6,9681.82,6.67,0.03,84.67,78.96,10월 21일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,11월 11일,48 / 39,
TZAF 1120 FF T2,71,9523,6,6592.86,9.6,9681.82,6.67,0.03,84.67,78.96,10월 21일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,11월 11일,48 / 39,
TZAF 1120 FF T2,71,9947,5,6592.86,9.6,9681.82,6.67,0.03,84.67,78.96,10월 21일,43 / 27,42 / 33,37 / 34,33 / 33,28 / 29,23 / 24,11월 11일,48 / 39,
