model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,72,7481,10,6685.71,9.87,9818.18,6.85,0.03,84.67,78.96,11월 22일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 11일,49 / 40,
TZAF 1120 FF T2,72,7675,9,6685.71,9.87,9818.18,6.85,0.03,84.67,78.96,11월 22일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 11일,49 / 40,
TZAF 1120 FF T2,72,7885,9,6685.71,9.87,9818.18,6.85,0.03,84.67,78.96,11월 22일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 11일,49 / 40,
TZAF 1120 FF T2,72,8114,9,6685.71,9.87,9818.18,6.85,0.03,84.67,78.96,11월 22일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 11일,49 / 40,
TZAF 1120 FF T2,72,8364,8,6685.71,9.87,9818.18,6.85,0.03,84.67,78.96,11월 22일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 11일,49 / 40,
TZAF 1120 FF T2,72,8638,7,6685.71,9.87,9818.18,6.85,0.03,84.67,78.96,11월 22일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 11일,49 / 40,
TZAF 1120 FF T2,72,8941,7,6685.71,9.87,9818.18,6.85,0.03,84.67,78.96,11월 22일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 11일,49 / 40,
TZAF 1120 FF T2,72,9278,7,6685.71,9.87,9818.18,6.85,0.03,84.67,78.96,11월 22일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 11일,49 / 40,
TZAF 1120 FF T2,72,9657,6,6685.71,9.87,9818.18,6.85,0.03,84.67,78.96,11월 22일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 11일,49 / 40,
TZAF 1120 FF T2,72,10087,5,6685.71,9.87,9818.18,6.85,0.03,84.67,78.96,11월 22일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 11일,49 / 40,
TZAF 1120 FF T2,73,7585,10,6778.57,10.15,9954.55,7.05,0.03,84.67,78.96,12월 23일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 12일,49 / 40,
TZAF 1120 FF T2,73,7782,10,6778.57,10.15,9954.55,7.05,0.03,84.67,78.96,12월 23일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 12일,49 / 40,
TZAF 1120 FF T2,73,7995,10,6778.57,10.15,9954.55,7.05,0.03,84.67,78.96,12월 23일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 12일,49 / 40,
TZAF 1120 FF T2,73,8227,9,6778.57,10.15,9954.55,7.05,0.03,84.67,78.96,12월 23일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 12일,49 / 40,
TZAF 1120 FF T2,73,8480,8,6778.57,10.15,9954.55,7.05,0.03,84.67,78.96,12월 23일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 12일,49 / 40,
TZAF 1120 FF T2,73,8758,8,6778.57,10.15,9954.55,7.05,0.03,84.67,78.96,12월 23일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 12일,49 / 40,
TZAF 1120 FF T2,73,9065,7,6778.57,10.15,9954.55,7.05,0.03,84.67,78.96,12월 23일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 12일,49 / 40,
TZAF 1120 FF T2,73,9407,7,6778.57,10.15,9954.55,7.05,0.03,84.67,78.96,12월 23일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 12일,49 / 40,
TZAF 1120 FF T2,73,9791,6,6778.57,10.15,9954.55,7.05,0.03,84.67,78.96,12월 23일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 12일,49 / 40,
TZAF 1120 FF T2,73,10227,5,6778.57,10.15,9954.55,7.05,0.03,84.67,78.96,12월 23일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 12일,49 / 40,
TZAF 1120 FF T2,74,7689,10,6871.43,10.43,10090.91,7.24,0.03,84.67,78.96,12월 24일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 13일,49 / 40,
TZAF 1120 FF T2,74,7888,10,6871.43,10.43,10090.91,7.24,0.03,84.67,78.96,12월 24일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 13일,49 / 40,
TZAF 1120 FF T2,74,8104,10,6871.43,10.43,10090.91,7.24,0.03,84.67,78.96,12월 24일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 13일,49 / 40,
TZAF 1120 FF T2,74,8339,9,6871.43,10.43,10090.91,7.24,0.03,84.67,78.96,12월 24일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 13일,49 / 40,
TZAF 1120 FF T2,74,8596,8,6871.43,10.43,10090.91,7.24,0.03,84.67,78.96,12월 24일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 13일,49 / 40,
TZAF 1120 FF T2,74,8878,8,6871.43,10.43,10090.91,7.24,0.03,84.67,78.96,12월 24일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 13일,49 / 40,
TZAF 1120 FF T2,74,9189,7,6871.43,10.43,10090.91,7.24,0.03,84.67,78.96,12월 24일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 13일,49 / 40,
TZAF 1120 FF T2,74,9536,7,6871.43,10.43,10090.91,7.24,0.03,84.67,78.96,12월 24일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 13일,49 / 40,
TZAF 1120 FF T2,74,9925,6,6871.43,10.43,10090.91,7.24,0.03,84.67,78.96,12월 24일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 13일,49 / 40,
TZAF 1120 FF T2,74,10367,5,6871.43,10.43,10090.91,7.24,0.03,84.67,78.96,12월 24일,44 / 28,43 / 34,38 / 35,34 / 34,29 / 30,24 / 25,12월 13일,49 / 40,
TZAF 1120 FF T2,75,7792,10,6964.29,10.71,10227.27,7.44,0.03,84.67,78.96,12월 26일,44 / 28,44 / 34,38 / 36,34 / 34,30 / 30,24 / 26,14 / 13,50 / 40,
TZAF 1120 FF T2,75,7995,10,6964.29,10.71,10227.27,7.44,0.03,84.67,78.96,12월 26일,44 / 28,44 / 34,38 / 36,34 / 34,30 / 30,24 / 26,14 / 13,50 / 40,
TZAF 1120 FF T2,75,8214,10,6964.29,10.71,10227.27,7.44,0.03,84.67,78.96,12월 26일,44 / 28,44 / 34,38 / 36,34 / 34,30 / 30,24 / 26,14 / 13,50 / 40,
TZAF 1120 FF T2,75,8452,10,6964.29,10.71,10227.27,7.44,0.03,84.67,78.96,12월 26일,44 / 28,44 / 34,38 / 36,34 / 34,30 / 30,24 / 26,14 / 13,50 / 40,
TZAF 1120 FF T2,75,8712,8,6964.29,10.71,10227.27,7.44,0.03,84.67,78.96,12월 26일,44 / 28,44 / 34,38 / 36,34 / 34,30 / 30,24 / 26,14 / 13,50 / 40,
TZAF 1120 FF T2,75,8998,8,6964.29,10.71,10227.27,7.44,0.03,84.67,78.96,12월 26일,44 / 28,44 / 34,38 / 36,34 / 34,30 / 30,24 / 26,14 / 13,50 / 40,
TZAF 1120 FF T2,75,9314,8,6964.29,10.71,10227.27,7.44,0.03,84.67,78.96,12월 26일,44 / 28,44 / 34,38 / 36,34 / 34,30 / 30,24 / 26,14 / 13,50 / 40,
TZAF 1120 FF T2,75,9665,7,6964.29,10.71,10227.27,7.44,0.03,84.67,78.96,12월 26일,44 / 28,44 / 34,38 / 36,34 / 34,30 / 30,24 / 26,14 / 13,50 / 40,
TZAF 1120 FF T2,75,10060,6,6964.29,10.71,10227.27,7.44,0.03,84.67,78.96,12월 26일,44 / 28,44 / 34,38 / 36,34 / 34,30 / 30,24 / 26,14 / 13,50 / 40,
TZAF 1120 FF T2,75,10507,6,6964.29,10.71,10227.27,7.44,0.03,84.67,78.96,12월 26일,44 / 28,44 / 34,38 / 36,34 / 34,30 / 30,24 / 26,14 / 13,50 / 40,
TZAF 1120 FF T2,76,7896,11,7057.14,11,10363.64,7.64,0.04,84.67,78.96,27 / 13,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,14 / 14,50 / 41,
TZAF 1120 FF T2,76,8102,10,7057.14,11,10363.64,7.64,0.04,84.67,78.96,27 / 13,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,14 / 14,50 / 41,
TZAF 1120 FF T2,76,8324,10,7057.14,11,10363.64,7.64,0.04,84.67,78.96,27 / 13,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,14 / 14,50 / 41,
TZAF 1120 FF T2,76,8565,10,7057.14,11,10363.64,7.64,0.04,84.67,78.96,27 / 13,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,14 / 14,50 / 41,
TZAF 1120 FF T2,76,8828,9,7057.14,11,10363.64,7.64,0.04,84.67,78.96,27 / 13,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,14 / 14,50 / 41,
TZAF 1120 FF T2,76,9117,8,7057.14,11,10363.64,7.64,0.03,84.67,78.96,27 / 13,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,14 / 14,50 / 41,
TZAF 1120 FF T2,76,9438,8,7057.14,11,10363.64,7.64,0.03,84.67,78.96,27 / 13,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,14 / 14,50 / 41,
TZAF 1120 FF T2,76,9794,7,7057.14,11,10363.64,7.64,0.03,84.67,78.96,27 / 13,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,14 / 14,50 / 41,
TZAF 1120 FF T2,76,10194,7,7057.14,11,10363.64,7.64,0.03,84.67,78.96,27 / 13,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,14 / 14,50 / 41,
TZAF 1120 FF T2,76,10647,6,7057.14,11,10363.64,7.64,0.03,84.67,78.96,27 / 13,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,14 / 14,50 / 41,
TZAF 1120 FF T2,77,8000,11,7150,11.29,10500,7.84,0.04,84.67,78.96,28 / 14,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,15 / 14,50 / 41,
TZAF 1120 FF T2,77,8208,10,7150,11.29,10500,7.84,0.04,84.67,78.96,28 / 14,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,15 / 14,50 / 41,
TZAF 1120 FF T2,77,8433,10,7150,11.29,10500,7.84,0.04,84.67,78.96,28 / 14,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,15 / 14,50 / 41,
TZAF 1120 FF T2,77,8677,10,7150,11.29,10500,7.84,0.04,84.67,78.96,28 / 14,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,15 / 14,50 / 41,
TZAF 1120 FF T2,77,8944,9,7150,11.29,10500,7.84,0.04,84.67,78.96,28 / 14,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,15 / 14,50 / 41,
TZAF 1120 FF T2,77,9237,8,7150,11.29,10500,7.84,0.03,84.67,78.96,28 / 14,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,15 / 14,50 / 41,
TZAF 1120 FF T2,77,9562,8,7150,11.29,10500,7.84,0.03,84.67,78.96,28 / 14,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,15 / 14,50 / 41,
TZAF 1120 FF T2,77,9923,7,7150,11.29,10500,7.84,0.03,84.67,78.96,28 / 14,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,15 / 14,50 / 41,
TZAF 1120 FF T2,77,10328,7,7150,11.29,10500,7.84,0.03,84.67,78.96,28 / 14,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,15 / 14,50 / 41,
TZAF 1120 FF T2,77,10787,6,7150,11.29,10500,7.84,0.03,84.67,78.96,28 / 14,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,15 / 14,50 / 41,
TZAF 1120 FF T2,78,8104,11,7242.86,11.59,10636.36,8.04,0.04,84.67,78.96,29 / 14,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,15 / 15,50 / 41,
TZAF 1120 FF T2,78,8315,11,7242.86,11.59,10636.36,8.04,0.04,84.67,78.96,29 / 14,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,15 / 15,50 / 41,
TZAF 1120 FF T2,78,8543,11,7242.86,11.59,10636.36,8.04,0.04,84.67,78.96,29 / 14,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,15 / 15,50 / 41,
TZAF 1120 FF T2,78,8790,10,7242.86,11.59,10636.36,8.04,0.04,84.67,78.96,29 / 14,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,15 / 15,50 / 41,
TZAF 1120 FF T2,78,9060,9,7242.86,11.59,10636.36,8.04,0.04,84.67,78.96,29 / 14,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,15 / 15,50 / 41,
TZAF 1120 FF T2,78,9357,9,7242.86,11.59,10636.36,8.04,0.03,84.67,78.96,29 / 14,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,15 / 15,50 / 41,
TZAF 1120 FF T2,78,9686,8,7242.86,11.59,10636.36,8.04,0.03,84.67,78.96,29 / 14,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,15 / 15,50 / 41,
TZAF 1120 FF T2,78,10052,7,7242.86,11.59,10636.36,8.04,0.03,84.67,78.96,29 / 14,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,15 / 15,50 / 41,
TZAF 1120 FF T2,78,10462,7,7242.86,11.59,10636.36,8.04,0.03,84.67,78.96,29 / 14,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,15 / 15,50 / 41,
TZAF 1120 FF T2,78,10927,6,7242.86,11.59,10636.36,8.04,0.03,84.67,78.96,29 / 14,45 / 29,44 / 35,39 / 36,35 / 35,30 / 31,25 / 26,15 / 15,50 / 41,
TZAF 1120 FF T2,79,8208,12,7335.71,11.89,10772.73,8.25,0.04,84.67,78.96,30 / 14,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,16 / 15,51 / 42,
TZAF 1120 FF T2,79,8421,11,7335.71,11.89,10772.73,8.25,0.04,84.67,78.96,30 / 14,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,16 / 15,51 / 42,
TZAF 1120 FF T2,79,8652,11,7335.71,11.89,10772.73,8.25,0.04,84.67,78.96,30 / 14,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,16 / 15,51 / 42,
TZAF 1120 FF T2,79,8903,10,7335.71,11.89,10772.73,8.25,0.04,84.67,78.96,30 / 14,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,16 / 15,51 / 42,
TZAF 1120 FF T2,79,9177,9,7335.71,11.89,10772.73,8.25,0.04,84.67,78.96,30 / 14,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,16 / 15,51 / 42,
TZAF 1120 FF T2,79,9477,9,7335.71,11.89,10772.73,8.25,0.03,84.67,78.96,30 / 14,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,16 / 15,51 / 42,
TZAF 1120 FF T2,79,9810,8,7335.71,11.89,10772.73,8.25,0.03,84.67,78.96,30 / 14,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,16 / 15,51 / 42,
TZAF 1120 FF T2,79,10181,8,7335.71,11.89,10772.73,8.25,0.03,84.67,78.96,30 / 14,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,16 / 15,51 / 42,
TZAF 1120 FF T2,79,10596,7,7335.71,11.89,10772.73,8.25,0.03,84.67,78.96,30 / 14,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,16 / 15,51 / 42,
TZAF 1120 FF T2,79,11067,6,7335.71,11.89,10772.73,8.25,0.03,84.67,78.96,30 / 14,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,16 / 15,51 / 42,
TZAF 1120 FF T2,80,8312,12,7428.57,12.19,10909.09,8.46,0.04,84.67,78.96,31 / 15,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,16 / 16,51 / 42,
TZAF 1120 FF T2,80,8528,11,7428.57,12.19,10909.09,8.46,0.04,84.67,78.96,31 / 15,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,16 / 16,51 / 42,
TZAF 1120 FF T2,80,8762,11,7428.57,12.19,10909.09,8.46,0.04,84.67,78.96,31 / 15,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,16 / 16,51 / 42,
TZAF 1120 FF T2,80,9015,11,7428.57,12.19,10909.09,8.46,0.04,84.67,78.96,31 / 15,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,16 / 16,51 / 42,
TZAF 1120 FF T2,80,9293,10,7428.57,12.19,10909.09,8.46,0.04,84.67,78.96,31 / 15,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,16 / 16,51 / 42,
TZAF 1120 FF T2,80,9597,9,7428.57,12.19,10909.09,8.46,0.03,84.67,78.96,31 / 15,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,16 / 16,51 / 42,
TZAF 1120 FF T2,80,9934,8,7428.57,12.19,10909.09,8.46,0.03,84.67,78.96,31 / 15,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,16 / 16,51 / 42,
TZAF 1120 FF T2,80,10309,8,7428.57,12.19,10909.09,8.46,0.03,84.67,78.96,31 / 15,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,16 / 16,51 / 42,
TZAF 1120 FF T2,80,10730,7,7428.57,12.19,10909.09,8.46,0.03,84.67,78.96,31 / 15,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,16 / 16,51 / 42,
TZAF 1120 FF T2,80,11207,6,7428.57,12.19,10909.09,8.46,0.03,84.67,78.96,31 / 15,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,16 / 16,51 / 42,
TZAF 1120 FF T2,81,8416,12,7521.43,12.5,11045.45,8.68,0.04,84.67,78.96,32 / 16,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,17 / 16,51 / 42,
TZAF 1120 FF T2,81,8635,11,7521.43,12.5,11045.45,8.68,0.04,84.67,78.96,32 / 16,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,17 / 16,51 / 42,
TZAF 1120 FF T2,81,8871,11,7521.43,12.5,11045.45,8.68,0.04,84.67,78.96,32 / 16,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,17 / 16,51 / 42,
TZAF 1120 FF T2,81,9128,11,7521.43,12.5,11045.45,8.68,0.04,84.67,78.96,32 / 16,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,17 / 16,51 / 42,
TZAF 1120 FF T2,81,9409,10,7521.43,12.5,11045.45,8.68,0.04,84.67,78.96,32 / 16,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,17 / 16,51 / 42,
TZAF 1120 FF T2,81,9717,9,7521.43,12.5,11045.45,8.68,0.03,84.67,78.96,32 / 16,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,17 / 16,51 / 42,
TZAF 1120 FF T2,81,10059,9,7521.43,12.5,11045.45,8.68,0.03,84.67,78.96,32 / 16,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,17 / 16,51 / 42,
TZAF 1120 FF T2,81,10438,8,7521.43,12.5,11045.45,8.68,0.03,84.67,78.96,32 / 16,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,17 / 16,51 / 42,
TZAF 1120 FF T2,81,10864,7,7521.43,12.5,11045.45,8.68,0.03,84.67,78.96,32 / 16,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,17 / 16,51 / 42,
TZAF 1120 FF T2,81,11347,6,7521.43,12.5,11045.45,8.68,0.03,84.67,78.96,32 / 16,46 / 30,45 / 36,40 / 37,36 / 36,31 / 32,26 / 27,17 / 16,51 / 42,
TZAF 1120 FF T2,82,8520,12,7614.29,12.81,11181.82,8.89,0.04,84.67,78.96,33 / 16,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,17 / 17,52 / 43,
TZAF 1120 FF T2,82,8741,12,7614.29,12.81,11181.82,8.89,0.04,84.67,78.96,33 / 16,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,17 / 17,52 / 43,
TZAF 1120 FF T2,82,8981,12,7614.29,12.81,11181.82,8.89,0.04,84.67,78.96,33 / 16,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,17 / 17,52 / 43,
TZAF 1120 FF T2,82,9241,11,7614.29,12.81,11181.82,8.89,0.04,84.67,78.96,33 / 16,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,17 / 17,52 / 43,
TZAF 1120 FF T2,82,9525,10,7614.29,12.81,11181.82,8.89,0.04,84.67,78.96,33 / 16,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,17 / 17,52 / 43,
TZAF 1120 FF T2,82,9837,9,7614.29,12.81,11181.82,8.89,0.04,84.67,78.96,33 / 16,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,17 / 17,52 / 43,
TZAF 1120 FF T2,82,10183,9,7614.29,12.81,11181.82,8.89,0.04,84.67,78.96,33 / 16,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,17 / 17,52 / 43,
TZAF 1120 FF T2,82,10567,8,7614.29,12.81,11181.82,8.89,0.04,84.67,78.96,33 / 16,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,17 / 17,52 / 43,
TZAF 1120 FF T2,82,10998,7,7614.29,12.81,11181.82,8.89,0.04,84.67,78.96,33 / 16,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,17 / 17,52 / 43,
TZAF 1120 FF T2,82,11488,6,7614.29,12.81,11181.82,8.89,0.04,84.67,78.96,33 / 16,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,17 / 17,52 / 43,
TZAF 1120 FF T2,83,8624,13,7707.14,13.12,11318.18,9.11,0.04,84.67,78.96,34 / 16,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,18 / 17,52 / 43,
TZAF 1120 FF T2,83,8848,12,7707.14,13.12,11318.18,9.11,0.04,84.67,78.96,34 / 16,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,18 / 17,52 / 43,
TZAF 1120 FF T2,83,9090,12,7707.14,13.12,11318.18,9.11,0.04,84.67,78.96,34 / 16,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,18 / 17,52 / 43,
TZAF 1120 FF T2,83,9353,11,7707.14,13.12,11318.18,9.11,0.04,84.67,78.96,34 / 16,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,18 / 17,52 / 43,
TZAF 1120 FF T2,83,9641,10,7707.14,13.12,11318.18,9.11,0.04,84.67,78.96,34 / 16,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,18 / 17,52 / 43,
TZAF 1120 FF T2,83,9957,10,7707.14,13.12,11318.18,9.11,0.04,84.67,78.96,34 / 16,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,18 / 17,52 / 43,
TZAF 1120 FF T2,83,10307,9,7707.14,13.12,11318.18,9.11,0.04,84.67,78.96,34 / 16,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,18 / 17,52 / 43,
TZAF 1120 FF T2,83,10696,8,7707.14,13.12,11318.18,9.11,0.04,84.67,78.96,34 / 16,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,18 / 17,52 / 43,
TZAF 1120 FF T2,83,11133,8,7707.14,13.12,11318.18,9.11,0.04,84.67,78.96,34 / 16,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,18 / 17,52 / 43,
TZAF 1120 FF T2,83,11628,7,7707.14,13.12,11318.18,9.11,0.04,84.67,78.96,34 / 16,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,18 / 17,52 / 43,
TZAF 1120 FF T2,84,8728,13,7800,13.44,11454.55,9.33,0.04,84.67,78.96,35 / 17,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,18 / 18,52 / 43,
TZAF 1120 FF T2,84,8954,12,7800,13.44,11454.55,9.33,0.04,84.67,78.96,35 / 17,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,18 / 18,52 / 43,
TZAF 1120 FF T2,84,9200,12,7800,13.44,11454.55,9.33,0.04,84.67,78.96,35 / 17,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,18 / 18,52 / 43,
TZAF 1120 FF T2,84,9466,11,7800,13.44,11454.55,9.33,0.04,84.67,78.96,35 / 17,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,18 / 18,52 / 43,
TZAF 1120 FF T2,84,9757,10,7800,13.44,11454.55,9.33,0.04,84.67,78.96,35 / 17,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,18 / 18,52 / 43,
TZAF 1120 FF T2,84,10077,10,7800,13.44,11454.55,9.33,0.04,84.67,78.96,35 / 17,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,18 / 18,52 / 43,
TZAF 1120 FF T2,84,10431,9,7800,13.44,11454.55,9.33,0.04,84.67,78.96,35 / 17,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,18 / 18,52 / 43,
TZAF 1120 FF T2,84,10825,8,7800,13.44,11454.55,9.33,0.04,84.67,78.96,35 / 17,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,18 / 18,52 / 43,
TZAF 1120 FF T2,84,11267,8,7800,13.44,11454.55,9.33,0.04,84.67,78.96,35 / 17,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,18 / 18,52 / 43,
TZAF 1120 FF T2,84,11768,7,7800,13.44,11454.55,9.33,0.04,84.67,78.96,35 / 17,47 / 31,46 / 37,41 / 38,37 / 37,32 / 33,27 / 28,18 / 18,52 / 43,
TZAF 1120 FF T2,85,8832,13,7892.86,13.76,11590.91,9.55,0.04,84.67,78.96,36 / 18,48 / 32,46 / 38,42 / 38,38 / 38,32 / 34,28 / 28,19 / 18,52 / 44,
TZAF 1120 FF T2,85,9061,12,7892.86,13.76,11590.91,9.55,0.04,84.67,78.96,36 / 18,48 / 32,46 / 38,42 / 38,38 / 38,32 / 34,28 / 28,19 / 18,52 / 44,
TZAF 1120 FF T2,85,9309,12,7892.86,13.76,11590.91,9.55,0.04,84.67,78.96,36 / 18,48 / 32,46 / 38,42 / 38,38 / 38,32 / 34,28 / 28,19 / 18,52 / 44,
TZAF 1120 FF T2,85,9579,12,7892.86,13.76,11590.91,9.55,0.04,84.67,78.96,36 / 18,48 / 32,46 / 38,42 / 38,38 / 38,32 / 34,28 / 28,19 / 18,52 / 44,
TZAF 1120 FF T2,85,9874,11,7892.86,13.76,11590.91,9.55,0.04,84.67,78.96,36 / 18,48 / 32,46 / 38,42 / 38,38 / 38,32 / 34,28 / 28,19 / 18,52 / 44,
TZAF 1120 FF T2,85,10197,10,7892.86,13.76,11590.91,9.55,0.04,84.67,78.96,36 / 18,48 / 32,46 / 38,42 / 38,38 / 38,32 / 34,28 / 28,19 / 18,52 / 44,
TZAF 1120 FF T2,85,10555,9,7892.86,13.76,11590.91,9.55,0.04,84.67,78.96,36 / 18,48 / 32,46 / 38,42 / 38,38 / 38,32 / 34,28 / 28,19 / 18,52 / 44,
TZAF 1120 FF T2,85,10954,9,7892.86,13.76,11590.91,9.55,0.04,84.67,78.96,36 / 18,48 / 32,46 / 38,42 / 38,38 / 38,32 / 34,28 / 28,19 / 18,52 / 44,
TZAF 1120 FF T2,85,11401,8,7892.86,13.76,11590.91,9.55,0.04,84.67,78.96,36 / 18,48 / 32,46 / 38,42 / 38,38 / 38,32 / 34,28 / 28,19 / 18,52 / 44,
TZAF 1120 FF T2,85,11908,7,7892.86,13.76,11590.91,9.55,0.04,84.67,78.96,36 / 18,48 / 32,46 / 38,42 / 38,38 / 38,32 / 34,28 / 28,19 / 18,52 / 44,
TZAF 1120 FF T2,86,8935,13,7985.71,14.09,11727.27,9.78,0.05,84.67,78.96,37 / 18,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,19 / 19,53 / 44,
TZAF 1120 FF T2,86,9168,13,7985.71,14.09,11727.27,9.78,0.05,84.67,78.96,37 / 18,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,19 / 19,53 / 44,
TZAF 1120 FF T2,86,9419,13,7985.71,14.09,11727.27,9.78,0.05,84.67,78.96,37 / 18,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,19 / 19,53 / 44,
TZAF 1120 FF T2,86,9691,12,7985.71,14.09,11727.27,9.78,0.05,84.67,78.96,37 / 18,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,19 / 19,53 / 44,
TZAF 1120 FF T2,86,9990,11,7985.71,14.09,11727.27,9.78,0.05,84.67,78.96,37 / 18,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,19 / 19,53 / 44,
TZAF 1120 FF T2,86,10317,10,7985.71,14.09,11727.27,9.78,0.04,84.67,78.96,37 / 18,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,19 / 19,53 / 44,
TZAF 1120 FF T2,86,10679,9,7985.71,14.09,11727.27,9.78,0.04,84.67,78.96,37 / 18,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,19 / 19,53 / 44,
TZAF 1120 FF T2,86,11083,9,7985.71,14.09,11727.27,9.78,0.04,84.67,78.96,37 / 18,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,19 / 19,53 / 44,
TZAF 1120 FF T2,86,11535,8,7985.71,14.09,11727.27,9.78,0.04,84.67,78.96,37 / 18,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,19 / 19,53 / 44,
TZAF 1120 FF T2,86,12048,7,7985.71,14.09,11727.27,9.78,0.04,84.67,78.96,37 / 18,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,19 / 19,53 / 44,
TZAF 1120 FF T2,87,9039,14,8078.57,14.42,11863.64,10.01,0.05,84.67,78.96,38 / 18,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,20 / 19,53 / 44,
TZAF 1120 FF T2,87,9274,13,8078.57,14.42,11863.64,10.01,0.05,84.67,78.96,38 / 18,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,20 / 19,53 / 44,
TZAF 1120 FF T2,87,9528,13,8078.57,14.42,11863.64,10.01,0.05,84.67,78.96,38 / 18,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,20 / 19,53 / 44,
TZAF 1120 FF T2,87,9804,12,8078.57,14.42,11863.64,10.01,0.05,84.67,78.96,38 / 18,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,20 / 19,53 / 44,
TZAF 1120 FF T2,87,10106,11,8078.57,14.42,11863.64,10.01,0.05,84.67,78.96,38 / 18,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,20 / 19,53 / 44,
TZAF 1120 FF T2,87,10437,10,8078.57,14.42,11863.64,10.01,0.04,84.67,78.96,38 / 18,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,20 / 19,53 / 44,
TZAF 1120 FF T2,87,10804,10,8078.57,14.42,11863.64,10.01,0.04,84.67,78.96,38 / 18,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,20 / 19,53 / 44,
TZAF 1120 FF T2,87,11212,9,8078.57,14.42,11863.64,10.01,0.04,84.67,78.96,38 / 18,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,20 / 19,53 / 44,
TZAF 1120 FF T2,87,11669,8,8078.57,14.42,11863.64,10.01,0.04,84.67,78.96,38 / 18,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,20 / 19,53 / 44,
TZAF 1120 FF T2,87,12188,7,8078.57,14.42,11863.64,10.01,0.04,84.67,78.96,38 / 18,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,20 / 19,53 / 44,
TZAF 1120 FF T2,88,9143,14,8171.43,14.75,12000,10.24,0.05,84.67,78.96,39 / 19,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,21 / 20,53 / 44,
TZAF 1120 FF T2,88,9381,13,8171.43,14.75,12000,10.24,0.05,84.67,78.96,39 / 19,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,21 / 20,53 / 44,
TZAF 1120 FF T2,88,9638,13,8171.43,14.75,12000,10.24,0.05,84.67,78.96,39 / 19,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,21 / 20,53 / 44,
TZAF 1120 FF T2,88,9917,12,8171.43,14.75,12000,10.24,0.05,84.67,78.96,39 / 19,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,21 / 20,53 / 44,
TZAF 1120 FF T2,88,10222,11,8171.43,14.75,12000,10.24,0.05,84.67,78.96,39 / 19,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,21 / 20,53 / 44,
TZAF 1120 FF T2,88,10557,11,8171.43,14.75,12000,10.24,0.04,84.67,78.96,39 / 19,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,21 / 20,53 / 44,
TZAF 1120 FF T2,88,10928,10,8171.43,14.75,12000,10.24,0.04,84.67,78.96,39 / 19,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,21 / 20,53 / 44,
TZAF 1120 FF T2,88,11340,9,8171.43,14.75,12000,10.24,0.04,84.67,78.96,39 / 19,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,21 / 20,53 / 44,
TZAF 1120 FF T2,88,11803,8,8171.43,14.75,12000,10.24,0.04,84.67,78.96,39 / 19,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,21 / 20,53 / 44,
TZAF 1120 FF T2,88,12328,7,8171.43,14.75,12000,10.24,0.04,84.67,78.96,39 / 19,48 / 32,47 / 38,42 / 39,38 / 38,33 / 34,28 / 29,21 / 20,53 / 44,
TZAF 1120 FF T2,89,9247,14,8264.29,15.09,12136.36,10.47,0.05,84.67,78.96,40 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,21 / 20,54 / 45,
TZAF 1120 FF T2,89,9487,13,8264.29,15.09,12136.36,10.47,0.05,84.67,78.96,40 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,21 / 20,54 / 45,
TZAF 1120 FF T2,89,9747,13,8264.29,15.09,12136.36,10.47,0.05,84.67,78.96,40 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,21 / 20,54 / 45,
TZAF 1120 FF T2,89,10030,13,8264.29,15.09,12136.36,10.47,0.05,84.67,78.96,40 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,21 / 20,54 / 45,
TZAF 1120 FF T2,89,10338,12,8264.29,15.09,12136.36,10.47,0.05,84.67,78.96,40 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,21 / 20,54 / 45,
TZAF 1120 FF T2,89,10677,11,8264.29,15.09,12136.36,10.47,0.04,84.67,78.96,40 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,21 / 20,54 / 45,
TZAF 1120 FF T2,89,11052,10,8264.29,15.09,12136.36,10.47,0.04,84.67,78.96,40 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,21 / 20,54 / 45,
TZAF 1120 FF T2,89,11469,9,8264.29,15.09,12136.36,10.47,0.04,84.67,78.96,40 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,21 / 20,54 / 45,
TZAF 1120 FF T2,89,11937,8,8264.29,15.09,12136.36,10.47,0.04,84.67,78.96,40 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,21 / 20,54 / 45,
TZAF 1120 FF T2,89,12468,7,8264.29,15.09,12136.36,10.47,0.04,84.67,78.96,40 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,21 / 20,54 / 45,
TZAF 1120 FF T2,90,9351,14,8357.14,15.43,12272.73,10.71,0.05,84.67,78.96,41 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,22 / 21,54 / 45,
TZAF 1120 FF T2,90,9594,14,8357.14,15.43,12272.73,10.71,0.05,84.67,78.96,41 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,22 / 21,54 / 45,
TZAF 1120 FF T2,90,9857,14,8357.14,15.43,12272.73,10.71,0.05,84.67,78.96,41 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,22 / 21,54 / 45,
TZAF 1120 FF T2,90,10142,13,8357.14,15.43,12272.73,10.71,0.05,84.67,78.96,41 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,22 / 21,54 / 45,
TZAF 1120 FF T2,90,10454,12,8357.14,15.43,12272.73,10.71,0.05,84.67,78.96,41 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,22 / 21,54 / 45,
TZAF 1120 FF T2,90,10797,11,8357.14,15.43,12272.73,10.71,0.04,84.67,78.96,41 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,22 / 21,54 / 45,
TZAF 1120 FF T2,90,11176,10,8357.14,15.43,12272.73,10.71,0.04,84.67,78.96,41 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,22 / 21,54 / 45,
TZAF 1120 FF T2,90,11598,9,8357.14,15.43,12272.73,10.71,0.04,84.67,78.96,41 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,22 / 21,54 / 45,
TZAF 1120 FF T2,90,12072,9,8357.14,15.43,12272.73,10.71,0.04,84.67,78.96,41 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,22 / 21,54 / 45,
TZAF 1120 FF T2,90,12608,8,8357.14,15.43,12272.73,10.71,0.04,84.67,78.96,41 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,22 / 21,54 / 45,
TZAF 1120 FF T2,91,9455,15,8450,15.77,12409.09,10.95,0.05,84.67,78.96,42 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,22 / 21,54 / 45,
TZAF 1120 FF T2,91,9701,14,8450,15.77,12409.09,10.95,0.05,84.67,78.96,42 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,22 / 21,54 / 45,
TZAF 1120 FF T2,91,9966,14,8450,15.77,12409.09,10.95,0.05,84.67,78.96,42 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,22 / 21,54 / 45,
TZAF 1120 FF T2,91,10255,13,8450,15.77,12409.09,10.95,0.05,84.67,78.96,42 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,22 / 21,54 / 45,
TZAF 1120 FF T2,91,10571,12,8450,15.77,12409.09,10.95,0.05,84.67,78.96,42 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,22 / 21,54 / 45,
TZAF 1120 FF T2,91,10917,11,8450,15.77,12409.09,10.95,0.04,84.67,78.96,42 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,22 / 21,54 / 45,
TZAF 1120 FF T2,91,11300,10,8450,15.77,12409.09,10.95,0.04,84.67,78.96,42 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,22 / 21,54 / 45,
TZAF 1120 FF T2,91,11727,10,8450,15.77,12409.09,10.95,0.04,84.67,78.96,42 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,22 / 21,54 / 45,
TZAF 1120 FF T2,91,12206,9,8450,15.77,12409.09,10.95,0.04,84.67,78.96,42 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,22 / 21,54 / 45,
TZAF 1120 FF T2,91,12748,8,8450,15.77,12409.09,10.95,0.04,84.67,78.96,42 / 20,49 / 33,48 / 39,43 / 40,39 / 39,34 / 35,29 / 30,22 / 21,54 / 45,
TZAF 1120 FF T2,92,9559,15,8542.86,16.12,12545.45,11.19,0.05,84.67,78.96,43 / 21,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,23 / 22,55 / 46,
TZAF 1120 FF T2,92,9807,14,8542.86,16.12,12545.45,11.19,0.05,84.67,78.96,43 / 21,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,23 / 22,55 / 46,
TZAF 1120 FF T2,92,10076,14,8542.86,16.12,12545.45,11.19,0.05,84.67,78.96,43 / 21,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,23 / 22,55 / 46,
TZAF 1120 FF T2,92,10368,13,8542.86,16.12,12545.45,11.19,0.05,84.67,78.96,43 / 21,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,23 / 22,55 / 46,
TZAF 1120 FF T2,92,10687,12,8542.86,16.12,12545.45,11.19,0.05,84.67,78.96,43 / 21,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,23 / 22,55 / 46,
TZAF 1120 FF T2,92,11037,11,8542.86,16.12,12545.45,11.19,0.04,84.67,78.96,43 / 21,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,23 / 22,55 / 46,
TZAF 1120 FF T2,92,11425,11,8542.86,16.12,12545.45,11.19,0.04,84.67,78.96,43 / 21,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,23 / 22,55 / 46,
TZAF 1120 FF T2,92,11856,10,8542.86,16.12,12545.45,11.19,0.04,84.67,78.96,43 / 21,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,23 / 22,55 / 46,
TZAF 1120 FF T2,92,12340,9,8542.86,16.12,12545.45,11.19,0.04,84.67,78.96,43 / 21,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,23 / 22,55 / 46,
TZAF 1120 FF T2,92,12888,8,8542.86,16.12,12545.45,11.19,0.04,84.67,78.96,43 / 21,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,23 / 22,55 / 46,
TZAF 1120 FF T2,93,9663,15,8635.71,16.47,12681.82,11.44,0.05,84.67,78.96,44 / 22,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,23 / 22,55 / 46,
TZAF 1120 FF T2,93,9914,14,8635.71,16.47,12681.82,11.44,0.05,84.67,78.96,44 / 22,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,23 / 22,55 / 46,
TZAF 1120 FF T2,93,10185,14,8635.71,16.47,12681.82,11.44,0.05,84.67,78.96,44 / 22,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,23 / 22,55 / 46,
TZAF 1120 FF T2,93,10480,13,8635.71,16.47,12681.82,11.44,0.05,84.67,78.96,44 / 22,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,23 / 22,55 / 46,
TZAF 1120 FF T2,93,10803,12,8635.71,16.47,12681.82,11.44,0.05,84.67,78.96,44 / 22,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,23 / 22,55 / 46,
TZAF 1120 FF T2,93,11157,12,8635.71,16.47,12681.82,11.44,0.04,84.67,78.96,44 / 22,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,23 / 22,55 / 46,
TZAF 1120 FF T2,93,11549,11,8635.71,16.47,12681.82,11.44,0.04,84.67,78.96,44 / 22,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,23 / 22,55 / 46,
TZAF 1120 FF T2,93,11985,10,8635.71,16.47,12681.82,11.44,0.04,84.67,78.96,44 / 22,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,23 / 22,55 / 46,
TZAF 1120 FF T2,93,12474,9,8635.71,16.47,12681.82,11.44,0.04,84.67,78.96,44 / 22,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,23 / 22,55 / 46,
TZAF 1120 FF T2,93,13028,8,8635.71,16.47,12681.82,11.44,0.04,84.67,78.96,44 / 22,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,23 / 22,55 / 46,
TZAF 1120 FF T2,94,9767,15,8728.57,16.83,12818.18,11.68,0.05,84.67,78.96,45 / 22,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,24 / 23,55 / 46,
TZAF 1120 FF T2,94,10020,15,8728.57,16.83,12818.18,11.68,0.05,84.67,78.96,45 / 22,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,24 / 23,55 / 46,
TZAF 1120 FF T2,94,10295,15,8728.57,16.83,12818.18,11.68,0.05,84.67,78.96,45 / 22,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,24 / 23,55 / 46,
TZAF 1120 FF T2,94,10593,14,8728.57,16.83,12818.18,11.68,0.05,84.67,78.96,45 / 22,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,24 / 23,55 / 46,
TZAF 1120 FF T2,94,10919,13,8728.57,16.83,12818.18,11.68,0.05,84.67,78.96,45 / 22,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,24 / 23,55 / 46,
TZAF 1120 FF T2,94,11277,12,8728.57,16.83,12818.18,11.68,0.05,84.67,78.96,45 / 22,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,24 / 23,55 / 46,
TZAF 1120 FF T2,94,11673,11,8728.57,16.83,12818.18,11.68,0.05,84.67,78.96,45 / 22,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,24 / 23,55 / 46,
TZAF 1120 FF T2,94,12114,10,8728.57,16.83,12818.18,11.68,0.05,84.67,78.96,45 / 22,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,24 / 23,55 / 46,
TZAF 1120 FF T2,94,12608,9,8728.57,16.83,12818.18,11.68,0.05,84.67,78.96,45 / 22,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,24 / 23,55 / 46,
TZAF 1120 FF T2,94,13169,8,8728.57,16.83,12818.18,11.68,0.05,84.67,78.96,45 / 22,50 / 34,49 / 40,44 / 41,40 / 40,35 / 36,30 / 31,24 / 23,55 / 46,
TZAF 1120 FF T2,95,9870,16,8821.43,17.19,12954.55,11.93,0.06,84.67,78.96,46 / 22,50 / 34,50 / 40,44 / 42,40 / 40,36 / 36,30 / 32,24 / 23,56 / 46,
TZAF 1120 FF T2,95,10127,15,8821.43,17.19,12954.55,11.93,0.06,84.67,78.96,46 / 22,50 / 34,50 / 40,44 / 42,40 / 40,36 / 36,30 / 32,24 / 23,56 / 46,
TZAF 1120 FF T2,95,10404,15,8821.43,17.19,12954.55,11.93,0.06,84.67,78.96,46 / 22,50 / 34,50 / 40,44 / 42,40 / 40,36 / 36,30 / 32,24 / 23,56 / 46,
TZAF 1120 FF T2,95,10706,14,8821.43,17.19,12954.55,11.93,0.06,84.67,78.96,46 / 22,50 / 34,50 / 40,44 / 42,40 / 40,36 / 36,30 / 32,24 / 23,56 / 46,
TZAF 1120 FF T2,95,11035,13,8821.43,17.19,12954.55,11.93,0.06,84.67,78.96,46 / 22,50 / 34,50 / 40,44 / 42,40 / 40,36 / 36,30 / 32,24 / 23,56 / 46,
TZAF 1120 FF T2,95,11397,12,8821.43,17.19,12954.55,11.93,0.05,84.67,78.96,46 / 22,50 / 34,50 / 40,44 / 42,40 / 40,36 / 36,30 / 32,24 / 23,56 / 46,
TZAF 1120 FF T2,95,11797,11,8821.43,17.19,12954.55,11.93,0.05,84.67,78.96,46 / 22,50 / 34,50 / 40,44 / 42,40 / 40,36 / 36,30 / 32,24 / 23,56 / 46,
TZAF 1120 FF T2,95,12243,10,8821.43,17.19,12954.55,11.93,0.05,84.67,78.96,46 / 22,50 / 34,50 / 40,44 / 42,40 / 40,36 / 36,30 / 32,24 / 23,56 / 46,
TZAF 1120 FF T2,95,12742,9,8821.43,17.19,12954.55,11.93,0.05,84.67,78.96,46 / 22,50 / 34,50 / 40,44 / 42,40 / 40,36 / 36,30 / 32,24 / 23,56 / 46,
TZAF 1120 FF T2,95,13309,8,8821.43,17.19,12954.55,11.93,0.05,84.67,78.96,46 / 22,50 / 34,50 / 40,44 / 42,40 / 40,36 / 36,30 / 32,24 / 23,56 / 46,
TZAF 1120 FF T2,96,9974,16,8914.29,17.55,13090.91,12.19,0.06,84.67,78.96,47 / 23,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,25 / 24,56 / 47,
TZAF 1120 FF T2,96,10234,15,8914.29,17.55,13090.91,12.19,0.06,84.67,78.96,47 / 23,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,25 / 24,56 / 47,
TZAF 1120 FF T2,96,10514,15,8914.29,17.55,13090.91,12.19,0.06,84.67,78.96,47 / 23,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,25 / 24,56 / 47,
TZAF 1120 FF T2,96,10818,14,8914.29,17.55,13090.91,12.19,0.06,84.67,78.96,47 / 23,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,25 / 24,56 / 47,
TZAF 1120 FF T2,96,11151,13,8914.29,17.55,13090.91,12.19,0.06,84.67,78.96,47 / 23,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,25 / 24,56 / 47,
TZAF 1120 FF T2,96,11517,12,8914.29,17.55,13090.91,12.19,0.05,84.67,78.96,47 / 23,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,25 / 24,56 / 47,
TZAF 1120 FF T2,96,11921,11,8914.29,17.55,13090.91,12.19,0.05,84.67,78.96,47 / 23,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,25 / 24,56 / 47,
TZAF 1120 FF T2,96,12371,10,8914.29,17.55,13090.91,12.19,0.05,84.67,78.96,47 / 23,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,25 / 24,56 / 47,
TZAF 1120 FF T2,96,12876,9,8914.29,17.55,13090.91,12.19,0.05,84.67,78.96,47 / 23,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,25 / 24,56 / 47,
TZAF 1120 FF T2,96,13449,8,8914.29,17.55,13090.91,12.19,0.05,84.67,78.96,47 / 23,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,25 / 24,56 / 47,
TZAF 1120 FF T2,97,10078,16,9007.14,17.92,13227.27,12.44,0.06,84.67,78.96,48 / 24,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,25 / 24,56 / 47,
TZAF 1120 FF T2,97,10340,15,9007.14,17.92,13227.27,12.44,0.06,84.67,78.96,48 / 24,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,25 / 24,56 / 47,
TZAF 1120 FF T2,97,10623,15,9007.14,17.92,13227.27,12.44,0.06,84.67,78.96,48 / 24,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,25 / 24,56 / 47,
TZAF 1120 FF T2,97,10931,14,9007.14,17.92,13227.27,12.44,0.06,84.67,78.96,48 / 24,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,25 / 24,56 / 47,
TZAF 1120 FF T2,97,11268,13,9007.14,17.92,13227.27,12.44,0.06,84.67,78.96,48 / 24,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,25 / 24,56 / 47,
TZAF 1120 FF T2,97,11637,12,9007.14,17.92,13227.27,12.44,0.05,84.67,78.96,48 / 24,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,25 / 24,56 / 47,
TZAF 1120 FF T2,97,12045,11,9007.14,17.92,13227.27,12.44,0.05,84.67,78.96,48 / 24,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,25 / 24,56 / 47,
TZAF 1120 FF T2,97,12500,11,9007.14,17.92,13227.27,12.44,0.05,84.67,78.96,48 / 24,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,25 / 24,56 / 47,
TZAF 1120 FF T2,97,13011,10,9007.14,17.92,13227.27,12.44,0.05,84.67,78.96,48 / 24,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,25 / 24,56 / 47,
TZAF 1120 FF T2,97,13589,9,9007.14,17.92,13227.27,12.44,0.05,84.67,78.96,48 / 24,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,25 / 24,56 / 47,
TZAF 1120 FF T2,98,10182,16,9100,18.29,13363.64,12.7,0.06,84.67,78.96,49 / 24,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,26 / 25,56 / 47,
TZAF 1120 FF T2,98,10447,16,9100,18.29,13363.64,12.7,0.06,84.67,78.96,49 / 24,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,26 / 25,56 / 47,
TZAF 1120 FF T2,98,10733,16,9100,18.29,13363.64,12.7,0.06,84.67,78.96,49 / 24,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,26 / 25,56 / 47,
TZAF 1120 FF T2,98,11044,15,9100,18.29,13363.64,12.7,0.06,84.67,78.96,49 / 24,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,26 / 25,56 / 47,
TZAF 1120 FF T2,98,11384,14,9100,18.29,13363.64,12.7,0.06,84.67,78.96,49 / 24,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,26 / 25,56 / 47,
TZAF 1120 FF T2,98,11757,13,9100,18.29,13363.64,12.7,0.05,84.67,78.96,49 / 24,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,26 / 25,56 / 47,
TZAF 1120 FF T2,98,12170,12,9100,18.29,13363.64,12.7,0.05,84.67,78.96,49 / 24,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,26 / 25,56 / 47,
TZAF 1120 FF T2,98,12629,11,9100,18.29,13363.64,12.7,0.05,84.67,78.96,49 / 24,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,26 / 25,56 / 47,
TZAF 1120 FF T2,98,13145,10,9100,18.29,13363.64,12.7,0.05,84.67,78.96,49 / 24,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,26 / 25,56 / 47,
TZAF 1120 FF T2,98,13729,9,9100,18.29,13363.64,12.7,0.05,84.67,78.96,49 / 24,51 / 35,50 / 41,45 / 42,41 / 41,36 / 37,31 / 32,26 / 25,56 / 47,
TZAF 1120 FF T2,99,10286,17,9192.86,18.67,13500,12.96,0.06,84.67,78.96,50 / 24,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,26 / 25,57 / 48,
TZAF 1120 FF T2,99,10553,16,9192.86,18.67,13500,12.96,0.06,84.67,78.96,50 / 24,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,26 / 25,57 / 48,
TZAF 1120 FF T2,99,10842,16,9192.86,18.67,13500,12.96,0.06,84.67,78.96,50 / 24,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,26 / 25,57 / 48,
TZAF 1120 FF T2,99,11156,15,9192.86,18.67,13500,12.96,0.06,84.67,78.96,50 / 24,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,26 / 25,57 / 48,
TZAF 1120 FF T2,99,11500,14,9192.86,18.67,13500,12.96,0.06,84.67,78.96,50 / 24,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,26 / 25,57 / 48,
TZAF 1120 FF T2,99,11877,13,9192.86,18.67,13500,12.96,0.05,84.67,78.96,50 / 24,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,26 / 25,57 / 48,
TZAF 1120 FF T2,99,12294,12,9192.86,18.67,13500,12.96,0.05,84.67,78.96,50 / 24,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,26 / 25,57 / 48,
TZAF 1120 FF T2,99,12758,11,9192.86,18.67,13500,12.96,0.05,84.67,78.96,50 / 24,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,26 / 25,57 / 48,
TZAF 1120 FF T2,99,13279,10,9192.86,18.67,13500,12.96,0.05,84.67,78.96,50 / 24,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,26 / 25,57 / 48,
TZAF 1120 FF T2,99,13869,9,9192.86,18.67,13500,12.96,0.05,84.67,78.96,50 / 24,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,26 / 25,57 / 48,
TZAF 1120 FF T2,100,10390,17,9285.71,19.05,13636.36,13.22,0.06,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,100,10660,16,9285.71,19.05,13636.36,13.22,0.06,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,100,10952,16,9285.71,19.05,13636.36,13.22,0.06,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,100,11269,15,9285.71,19.05,13636.36,13.22,0.06,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,100,11616,14,9285.71,19.05,13636.36,13.22,0.06,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,100,11997,13,9285.71,19.05,13636.36,13.22,0.05,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,100,12418,12,9285.71,19.05,13636.36,13.22,0.05,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,100,12887,11,9285.71,19.05,13636.36,13.22,0.05,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,100,13413,10,9285.71,19.05,13636.36,13.22,0.05,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,100,14009,9,9285.71,19.05,13636.36,13.22,0.05,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,101,10494,17,9378.57,19.43,13772.73,13.49,0.06,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,101,10767,16,9378.57,19.43,13772.73,13.49,0.06,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,101,11062,16,9378.57,19.43,13772.73,13.49,0.06,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,101,11382,15,9378.57,19.43,13772.73,13.49,0.06,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,101,11732,14,9378.57,19.43,13772.73,13.49,0.06,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,101,12117,13,9378.57,19.43,13772.73,13.49,0.05,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,101,12542,12,9378.57,19.43,13772.73,13.49,0.05,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,101,13016,11,9378.57,19.43,13772.73,13.49,0.05,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,101,13547,10,9378.57,19.43,13772.73,13.49,0.05,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,101,14149,9,9378.57,19.43,13772.73,13.49,0.05,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,102,10598,18,9471.43,19.82,13909.09,13.76,0.07,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,102,10873,17,9471.43,19.82,13909.09,13.76,0.07,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,102,11171,17,9471.43,19.82,13909.09,13.76,0.07,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,102,11494,16,9471.43,19.82,13909.09,13.76,0.07,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,102,11848,15,9471.43,19.82,13909.09,13.76,0.07,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,102,12237,14,9471.43,19.82,13909.09,13.76,0.06,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,102,12666,13,9471.43,19.82,13909.09,13.76,0.06,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,102,13145,12,9471.43,19.82,13909.09,13.76,0.05,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,102,13681,11,9471.43,19.82,13909.09,13.76,0.05,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,102,14289,9,9471.43,19.82,13909.09,13.76,0.05,84.67,78.96,51 / 25,52 / 36,51 / 42,46 / 43,42 / 42,37 / 38,32 / 33,27 / 26,57 / 48,
TZAF 1120 FF T2,103,10702,18,9564.29,20.21,14045.45,14.03,0.07,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,103,10980,17,9564.29,20.21,14045.45,14.03,0.07,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,103,11280,17,9564.29,20.21,14045.45,14.03,0.07,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,103,11607,16,9564.29,20.21,14045.45,14.03,0.07,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,103,11964,15,9564.29,20.21,14045.45,14.03,0.07,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,103,12357,14,9564.29,20.21,14045.45,14.03,0.06,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,103,12791,13,9564.29,20.21,14045.45,14.03,0.06,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,103,13274,12,9564.29,20.21,14045.45,14.03,0.06,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,103,13815,11,9564.29,20.21,14045.45,14.03,0.06,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,103,14429,10,9564.29,20.21,14045.45,14.03,0.06,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,104,10806,19,9657.14,20.6,14181.82,14.3,0.07,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,104,11086,18,9657.14,20.6,14181.82,14.3,0.07,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,104,11390,18,9657.14,20.6,14181.82,14.3,0.07,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,104,11720,16,9657.14,20.6,14181.82,14.3,0.07,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,104,12081,15,9657.14,20.6,14181.82,14.3,0.07,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,104,12477,14,9657.14,20.6,14181.82,14.3,0.06,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,104,12915,13,9657.14,20.6,14181.82,14.3,0.06,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,104,13402,12,9657.14,20.6,14181.82,14.3,0.06,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
