model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,104,13949,11,9657.14,20.6,14181.82,14.3,0.06,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,104,14569,10,9657.14,20.6,14181.82,14.3,0.06,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,105,10909,19,9750,21,14318.18,14.58,0.07,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,105,11193,18,9750,21,14318.18,14.58,0.07,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,105,11500,18,9750,21,14318.18,14.58,0.07,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,105,11832,17,9750,21,14318.18,14.58,0.07,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,105,12197,16,9750,21,14318.18,14.58,0.07,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,105,12597,15,9750,21,14318.18,14.58,0.06,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,105,13039,14,9750,21,14318.18,14.58,0.06,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,105,13531,12,9750,21,14318.18,14.58,0.06,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,105,14084,11,9750,21,14318.18,14.58,0.06,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,105,14710,10,9750,21,14318.18,14.58,0.06,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,106,11013,20,9842.86,21.4,14454.55,14.86,0.08,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,106,11299,19,9842.86,21.4,14454.55,14.86,0.08,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,106,11609,18,9842.86,21.4,14454.55,14.86,0.08,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,106,11945,17,9842.86,21.4,14454.55,14.86,0.08,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,106,12313,16,9842.86,21.4,14454.55,14.86,0.08,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,106,12717,15,9842.86,21.4,14454.55,14.86,0.07,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,106,13163,14,9842.86,21.4,14454.55,14.86,0.07,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,106,13660,13,9842.86,21.4,14454.55,14.86,0.06,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,106,14218,12,9842.86,21.4,14454.55,14.86,0.06,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,106,14850,10,9842.86,21.4,14454.55,14.86,0.06,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,107,11117,20,9935.71,21.81,14590.91,15.14,0.08,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,107,11406,19,9935.71,21.81,14590.91,15.14,0.08,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,107,11718,19,9935.71,21.81,14590.91,15.14,0.08,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,107,12058,18,9935.71,21.81,14590.91,15.14,0.08,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,107,12429,16,9935.71,21.81,14590.91,15.14,0.08,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,107,12837,15,9935.71,21.81,14590.91,15.14,0.07,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,107,13287,14,9935.71,21.81,14590.91,15.14,0.07,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,107,13789,13,9935.71,21.81,14590.91,15.14,0.07,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,107,14352,12,9935.71,21.81,14590.91,15.14,0.07,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,107,14990,11,9935.71,21.81,14590.91,15.14,0.07,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,108,11221,21,10028.57,22.22,14727.27,15.42,0.08,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,108,11513,19,10028.57,22.22,14727.27,15.42,0.08,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,108,11828,19,10028.57,22.22,14727.27,15.42,0.08,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,108,12171,18,10028.57,22.22,14727.27,15.42,0.08,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,108,12545,17,10028.57,22.22,14727.27,15.42,0.08,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,108,12957,16,10028.57,22.22,14727.27,15.42,0.07,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,108,13411,14,10028.57,22.22,14727.27,15.42,0.07,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,108,13918,13,10028.57,22.22,14727.27,15.42,0.07,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,108,14486,12,10028.57,22.22,14727.27,15.42,0.07,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,108,15130,11,10028.57,22.22,14727.27,15.42,0.07,84.67,78.96,52 / 26,53 / 37,52 / 43,47 / 44,43 / 43,38 / 39,33 / 34,28 / 27,58 / 49,
TZAF 1120 FF T2,109,11325,21,10121.43,22.63,14863.64,15.71,0.09,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,109,11619,20,10121.43,22.63,14863.64,15.71,0.09,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,109,11938,19,10121.43,22.63,14863.64,15.71,0.09,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,109,12283,18,10121.43,22.63,14863.64,15.71,0.09,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,109,12661,17,10121.43,22.63,14863.64,15.71,0.08,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,109,13077,16,10121.43,22.63,14863.64,15.71,0.07,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,109,13536,15,10121.43,22.63,14863.64,15.71,0.07,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,109,14047,14,10121.43,22.63,14863.64,15.71,0.07,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,109,14620,12,10121.43,22.63,14863.64,15.71,0.07,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,109,15270,11,10121.43,22.63,14863.64,15.71,0.07,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,110,11429,21,10214.29,23.05,15000,16,0.09,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,110,11726,20,10214.29,23.05,15000,16,0.09,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,110,12047,20,10214.29,23.05,15000,16,0.09,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,110,12396,19,10214.29,23.05,15000,16,0.09,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,110,12778,17,10214.29,23.05,15000,16,0.09,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,110,13197,16,10214.29,23.05,15000,16,0.08,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,110,13660,15,10214.29,23.05,15000,16,0.08,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,110,14176,14,10214.29,23.05,15000,16,0.07,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,110,14754,13,10214.29,23.05,15000,16,0.07,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,110,15410,11,10214.29,23.05,15000,16,0.07,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,111,11533,22,10307.14,23.47,15136.36,16.29,0.09,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,111,11832,21,10307.14,23.47,15136.36,16.29,0.09,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,111,12156,20,10307.14,23.47,15136.36,16.29,0.09,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,111,12509,19,10307.14,23.47,15136.36,16.29,0.09,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,111,12894,18,10307.14,23.47,15136.36,16.29,0.09,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,111,13317,17,10307.14,23.47,15136.36,16.29,0.08,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,111,13784,15,10307.14,23.47,15136.36,16.29,0.08,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,111,14304,14,10307.14,23.47,15136.36,16.29,0.08,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,111,14888,13,10307.14,23.47,15136.36,16.29,0.07,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,111,15550,12,10307.14,23.47,15136.36,16.29,0.07,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,112,11637,22,10400,23.89,15272.73,16.59,0.1,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,112,11939,21,10400,23.89,15272.73,16.59,0.1,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,112,12266,21,10400,23.89,15272.73,16.59,0.09,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,112,12621,19,10400,23.89,15272.73,16.59,0.09,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,112,13010,18,10400,23.89,15272.73,16.59,0.09,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,112,13437,17,10400,23.89,15272.73,16.59,0.08,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,112,13908,16,10400,23.89,15272.73,16.59,0.08,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,112,14433,14,10400,23.89,15272.73,16.59,0.08,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,112,15022,13,10400,23.89,15272.73,16.59,0.08,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,112,15690,12,10400,23.89,15272.73,16.59,0.08,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,113,11740,23,10492.86,24.32,15409.09,16.88,0.1,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,113,12046,21,10492.86,24.32,15409.09,16.88,0.1,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,113,12376,21,10492.86,24.32,15409.09,16.88,0.1,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,113,12734,20,10492.86,24.32,15409.09,16.88,0.1,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,113,13126,18,10492.86,24.32,15409.09,16.88,0.09,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,113,13556,17,10492.86,24.32,15409.09,16.88,0.08,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,113,14032,16,10492.86,24.32,15409.09,16.88,0.08,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,113,14562,15,10492.86,24.32,15409.09,16.88,0.08,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,113,15157,13,10492.86,24.32,15409.09,16.88,0.08,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,113,15830,12,10492.86,24.32,15409.09,16.88,0.08,84.67,78.96,53 / 27,54 / 38,53 / 44,48 / 45,44 / 44,39 / 40,34 / 35,29 / 28,59 / 50,
TZAF 1120 FF T2,114,11844,23,10585.71,24.75,15545.45,17.18,0.1,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,114,12152,22,10585.71,24.75,15545.45,17.18,0.1,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,114,12485,21,10585.71,24.75,15545.45,17.18,0.1,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,114,12847,20,10585.71,24.75,15545.45,17.18,0.1,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,114,13242,19,10585.71,24.75,15545.45,17.18,0.1,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,114,13676,17,10585.71,24.75,15545.45,17.18,0.09,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,114,14157,16,10585.71,24.75,15545.45,17.18,0.09,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,114,14691,15,10585.71,24.75,15545.45,17.18,0.08,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,114,15291,14,10585.71,24.75,15545.45,17.18,0.08,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,114,15970,12,10585.71,24.75,15545.45,17.18,0.08,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,115,11948,24,10678.57,25.19,15681.82,17.49,0.1,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,115,12259,22,10678.57,25.19,15681.82,17.49,0.1,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,115,12594,22,10678.57,25.19,15681.82,17.49,0.1,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,115,12960,20,10678.57,25.19,15681.82,17.49,0.1,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,115,13358,19,10678.57,25.19,15681.82,17.49,0.1,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,115,13796,18,10678.57,25.19,15681.82,17.49,0.09,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,115,14281,16,10678.57,25.19,15681.82,17.49,0.09,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,115,14820,15,10678.57,25.19,15681.82,17.49,0.09,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,115,15425,14,10678.57,25.19,15681.82,17.49,0.08,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,115,16110,13,10678.57,25.19,15681.82,17.49,0.08,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,116,12052,24,10771.43,25.63,15818.18,17.79,0.11,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,116,12365,23,10771.43,25.63,15818.18,17.79,0.11,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,116,12704,22,10771.43,25.63,15818.18,17.79,0.1,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,116,13072,21,10771.43,25.63,15818.18,17.79,0.1,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,116,13475,19,10771.43,25.63,15818.18,17.79,0.1,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,116,13916,18,10771.43,25.63,15818.18,17.79,0.09,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,116,14405,17,10771.43,25.63,15818.18,17.79,0.09,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,116,14949,15,10771.43,25.63,15818.18,17.79,0.09,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,116,15559,14,10771.43,25.63,15818.18,17.79,0.09,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,116,16251,13,10771.43,25.63,15818.18,17.79,0.09,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,117,12156,24,10864.29,26.07,15954.55,18.1,0.11,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,117,12472,23,10864.29,26.07,15954.55,18.1,0.11,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,117,12814,22,10864.29,26.07,15954.55,18.1,0.11,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,117,13185,21,10864.29,26.07,15954.55,18.1,0.11,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,117,13591,20,10864.29,26.07,15954.55,18.1,0.1,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,117,14036,18,10864.29,26.07,15954.55,18.1,0.09,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,117,14529,17,10864.29,26.07,15954.55,18.1,0.09,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,117,15078,16,10864.29,26.07,15954.55,18.1,0.09,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,117,15693,14,10864.29,26.07,15954.55,18.1,0.09,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,117,16391,13,10864.29,26.07,15954.55,18.1,0.09,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,118,12260,25,10957.14,26.52,16090.91,18.41,0.11,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,118,12578,24,10957.14,26.52,16090.91,18.41,0.11,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,118,12923,23,10957.14,26.52,16090.91,18.41,0.11,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,118,13298,21,10957.14,26.52,16090.91,18.41,0.11,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,118,13707,20,10957.14,26.52,16090.91,18.41,0.11,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,118,14156,19,10957.14,26.52,16090.91,18.41,0.1,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,118,14653,17,10957.14,26.52,16090.91,18.41,0.1,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,118,15206,16,10957.14,26.52,16090.91,18.41,0.09,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,118,15827,15,10957.14,26.52,16090.91,18.41,0.09,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,118,16531,13,10957.14,26.52,16090.91,18.41,0.09,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,119,12364,25,11050,26.97,16227.27,18.73,0.12,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,119,12685,24,11050,26.97,16227.27,18.73,0.12,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,119,13032,23,11050,26.97,16227.27,18.73,0.11,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,119,13410,22,11050,26.97,16227.27,18.73,0.11,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,119,13823,20,11050,26.97,16227.27,18.73,0.11,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,119,14276,19,11050,26.97,16227.27,18.73,0.1,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,119,14777,18,11050,26.97,16227.27,18.73,0.1,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,119,15335,16,11050,26.97,16227.27,18.73,0.1,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,119,15961,15,11050,26.97,16227.27,18.73,0.09,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,119,16671,14,11050,26.97,16227.27,18.73,0.09,84.67,78.96,54 / 28,55 / 39,54 / 45,49 / 46,45 / 45,40 / 41,35 / 36,30 / 29,60 / 51,
TZAF 1120 FF T2,120,12468,26,11142.86,27.43,16363.64,19.04,0.12,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,120,12792,24,11142.86,27.43,16363.64,19.04,0.12,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,120,13142,24,11142.86,27.43,16363.64,19.04,0.12,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,120,13523,22,11142.86,27.43,16363.64,19.04,0.12,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,120,13939,21,11142.86,27.43,16363.64,19.04,0.11,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,120,14396,19,11142.86,27.43,16363.64,19.04,0.1,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,120,14902,18,11142.86,27.43,16363.64,19.04,0.1,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,120,15464,17,11142.86,27.43,16363.64,19.04,0.1,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,120,16095,15,11142.86,27.43,16363.64,19.04,0.09,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,120,16811,14,11142.86,27.43,16363.64,19.04,0.09,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,121,12571,26,11235.71,27.89,16500,19.36,0.12,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,121,12898,25,11235.71,27.89,16500,19.36,0.12,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,121,13252,24,11235.71,27.89,16500,19.36,0.12,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,121,13636,23,11235.71,27.89,16500,19.36,0.12,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,121,14055,21,11235.71,27.89,16500,19.36,0.11,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,121,14516,20,11235.71,27.89,16500,19.36,0.1,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,121,15026,18,11235.71,27.89,16500,19.36,0.1,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,121,15593,17,11235.71,27.89,16500,19.36,0.1,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,121,16230,15,11235.71,27.89,16500,19.36,0.1,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,121,16951,14,11235.71,27.89,16500,19.36,0.1,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,122,12675,27,11328.57,28.35,16636.36,19.68,0.13,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,122,13005,25,11328.57,28.35,16636.36,19.68,0.13,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,122,13361,24,11328.57,28.35,16636.36,19.68,0.12,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,122,13748,23,11328.57,28.35,16636.36,19.68,0.12,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,122,14172,21,11328.57,28.35,16636.36,19.68,0.12,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,122,14636,20,11328.57,28.35,16636.36,19.68,0.11,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,122,15150,19,11328.57,28.35,16636.36,19.68,0.11,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,122,15722,17,11328.57,28.35,16636.36,19.68,0.1,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,122,16364,16,11328.57,28.35,16636.36,19.68,0.1,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,122,17091,14,11328.57,28.35,16636.36,19.68,0.1,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,123,12779,27,11421.43,28.82,16772.73,20.01,0.13,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,123,13111,26,11421.43,28.82,16772.73,20.01,0.13,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,123,13470,25,11421.43,28.82,16772.73,20.01,0.12,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,123,13861,23,11421.43,28.82,16772.73,20.01,0.12,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,123,14288,22,11421.43,28.82,16772.73,20.01,0.12,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,123,14756,20,11421.43,28.82,16772.73,20.01,0.11,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,123,15274,19,11421.43,28.82,16772.73,20.01,0.11,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,123,15851,17,11421.43,28.82,16772.73,20.01,0.11,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,123,16498,16,11421.43,28.82,16772.73,20.01,0.1,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,123,17231,15,11421.43,28.82,16772.73,20.01,0.1,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,124,12883,28,11514.29,29.29,16909.09,20.33,0.13,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,124,13218,26,11514.29,29.29,16909.09,20.33,0.13,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,124,13580,25,11514.29,29.29,16909.09,20.33,0.13,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,124,13974,24,11514.29,29.29,16909.09,20.33,0.13,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,124,14404,22,11514.29,29.29,16909.09,20.33,0.12,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,124,14876,21,11514.29,29.29,16909.09,20.33,0.11,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,124,15398,19,11514.29,29.29,16909.09,20.33,0.11,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,124,15980,18,11514.29,29.29,16909.09,20.33,0.11,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,124,16632,16,11514.29,29.29,16909.09,20.33,0.1,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,124,17371,15,11514.29,29.29,16909.09,20.33,0.1,84.67,78.96,55 / 29,56 / 40,55 / 46,50 / 47,46 / 46,41 / 42,36 / 37,31 / 30,61 / 52,
TZAF 1120 FF T2,125,12987,28,11607.14,29.76,17045.45,20.66,0.14,84.67,78.96,56 / 30,56 / 40,56 / 46,50 / 48,46 / 46,42 / 42,36 / 38,32 / 30,62 / 52,
TZAF 1120 FF T2,125,13324,26,11607.14,29.76,17045.45,20.66,0.14,84.67,78.96,56 / 30,56 / 40,56 / 46,50 / 48,46 / 46,42 / 42,36 / 38,32 / 30,62 / 52,
TZAF 1120 FF T2,125,13690,26,11607.14,29.76,17045.45,20.66,0.13,84.67,78.96,56 / 30,56 / 40,56 / 46,50 / 48,46 / 46,42 / 42,36 / 38,32 / 30,62 / 52,
TZAF 1120 FF T2,125,14086,24,11607.14,29.76,17045.45,20.66,0.13,84.67,78.96,56 / 30,56 / 40,56 / 46,50 / 48,46 / 46,42 / 42,36 / 38,32 / 30,62 / 52,
TZAF 1120 FF T2,125,14520,22,11607.14,29.76,17045.45,20.66,0.12,84.67,78.96,56 / 30,56 / 40,56 / 46,50 / 48,46 / 46,42 / 42,36 / 38,32 / 30,62 / 52,
TZAF 1120 FF T2,125,14996,21,11607.14,29.76,17045.45,20.66,0.12,84.67,78.96,56 / 30,56 / 40,56 / 46,50 / 48,46 / 46,42 / 42,36 / 38,32 / 30,62 / 52,
TZAF 1120 FF T2,125,15522,20,11607.14,29.76,17045.45,20.66,0.12,84.67,78.96,56 / 30,56 / 40,56 / 46,50 / 48,46 / 46,42 / 42,36 / 38,32 / 30,62 / 52,
TZAF 1120 FF T2,125,16108,18,11607.14,29.76,17045.45,20.66,0.11,84.67,78.96,56 / 30,56 / 40,56 / 46,50 / 48,46 / 46,42 / 42,36 / 38,32 / 30,62 / 52,
TZAF 1120 FF T2,125,16766,16,11607.14,29.76,17045.45,20.66,0.11,84.67,78.96,56 / 30,56 / 40,56 / 46,50 / 48,46 / 46,42 / 42,36 / 38,32 / 30,62 / 52,
TZAF 1120 FF T2,125,17512,15,11607.14,29.76,17045.45,20.66,0.11,84.67,78.96,56 / 30,56 / 40,56 / 46,50 / 48,46 / 46,42 / 42,36 / 38,32 / 30,62 / 52,
TZAF 1120 FF T2,126,13091,28,11700,30.24,17181.82,20.99,0.14,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,126,13431,27,11700,30.24,17181.82,20.99,0.14,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,126,13799,26,11700,30.24,17181.82,20.99,0.13,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,126,14199,24,11700,30.24,17181.82,20.99,0.13,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,126,14636,23,11700,30.24,17181.82,20.99,0.13,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,126,15116,21,11700,30.24,17181.82,20.99,0.12,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,126,15647,20,11700,30.24,17181.82,20.99,0.12,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,126,16237,18,11700,30.24,17181.82,20.99,0.11,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,126,16900,17,11700,30.24,17181.82,20.99,0.11,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,126,17652,15,11700,30.24,17181.82,20.99,0.11,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,127,13195,29,11792.86,30.72,17318.18,21.33,0.14,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,127,13538,27,11792.86,30.72,17318.18,21.33,0.14,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,127,13908,26,11792.86,30.72,17318.18,21.33,0.14,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,127,14312,25,11792.86,30.72,17318.18,21.33,0.14,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,127,14752,23,11792.86,30.72,17318.18,21.33,0.13,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,127,15236,22,11792.86,30.72,17318.18,21.33,0.12,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,127,15771,20,11792.86,30.72,17318.18,21.33,0.12,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,127,16366,19,11792.86,30.72,17318.18,21.33,0.11,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,127,17034,17,11792.86,30.72,17318.18,21.33,0.11,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,127,17792,15,11792.86,30.72,17318.18,21.33,0.11,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,128,13299,29,11885.71,31.21,17454.55,21.66,0.14,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,128,13644,28,11885.71,31.21,17454.55,21.66,0.14,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,128,14018,27,11885.71,31.21,17454.55,21.66,0.14,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,128,14425,25,11885.71,31.21,17454.55,21.66,0.14,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,128,14868,24,11885.71,31.21,17454.55,21.66,0.13,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,128,15356,22,11885.71,31.21,17454.55,21.66,0.12,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,128,15895,20,11885.71,31.21,17454.55,21.66,0.12,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,128,16495,19,11885.71,31.21,17454.55,21.66,0.12,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,128,17168,17,11885.71,31.21,17454.55,21.66,0.11,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,128,17932,16,11885.71,31.21,17454.55,21.66,0.11,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,129,13403,30,11978.57,31.7,17590.91,22,0.15,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,129,13751,28,11978.57,31.7,17590.91,22,0.15,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,129,14128,27,11978.57,31.7,17590.91,22,0.14,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,129,14537,25,11978.57,31.7,17590.91,22,0.14,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,129,14985,24,11978.57,31.7,17590.91,22,0.14,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,129,15476,22,11978.57,31.7,17590.91,22,0.13,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,129,16019,21,11978.57,31.7,17590.91,22,0.13,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,129,16624,19,11978.57,31.7,17590.91,22,0.12,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,129,17302,18,11978.57,31.7,17590.91,22,0.11,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,129,18072,16,11978.57,31.7,17590.91,22,0.11,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,130,13506,30,12071.43,32.19,17727.27,22.35,0.15,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,130,13857,29,12071.43,32.19,17727.27,22.35,0.15,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,130,14237,27,12071.43,32.19,17727.27,22.35,0.14,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,130,14650,26,12071.43,32.19,17727.27,22.35,0.14,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,130,15101,24,12071.43,32.19,17727.27,22.35,0.14,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,130,15596,23,12071.43,32.19,17727.27,22.35,0.13,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,130,16143,21,12071.43,32.19,17727.27,22.35,0.13,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,130,16753,19,12071.43,32.19,17727.27,22.35,0.12,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,130,17437,18,12071.43,32.19,17727.27,22.35,0.12,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,130,18212,16,12071.43,32.19,17727.27,22.35,0.12,84.67,78.96,56 / 30,57 / 41,56 / 47,51 / 48,47 / 47,42 / 43,37 / 38,32 / 31,62 / 53,
TZAF 1120 FF T2,131,13610,31,12164.29,32.69,17863.64,22.69,0.15,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,131,13964,29,12164.29,32.69,17863.64,22.69,0.15,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,131,14346,28,12164.29,32.69,17863.64,22.69,0.15,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,131,14763,26,12164.29,32.69,17863.64,22.69,0.15,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,131,15217,25,12164.29,32.69,17863.64,22.69,0.14,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,131,15716,23,12164.29,32.69,17863.64,22.69,0.13,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,131,16268,21,12164.29,32.69,17863.64,22.69,0.13,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,131,16882,20,12164.29,32.69,17863.64,22.69,0.12,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,131,17571,18,12164.29,32.69,17863.64,22.69,0.12,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,131,18352,16,12164.29,32.69,17863.64,22.69,0.12,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,132,13714,31,12257.14,33.19,18000,23.04,0.16,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,132,14071,29,12257.14,33.19,18000,23.04,0.16,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,132,14456,28,12257.14,33.19,18000,23.04,0.15,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,132,14875,27,12257.14,33.19,18000,23.04,0.15,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,132,15333,25,12257.14,33.19,18000,23.04,0.14,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,132,15836,23,12257.14,33.19,18000,23.04,0.13,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,132,16392,22,12257.14,33.19,18000,23.04,0.13,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,132,17011,20,12257.14,33.19,18000,23.04,0.13,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,132,17705,18,12257.14,33.19,18000,23.04,0.12,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,132,18492,17,12257.14,33.19,18000,23.04,0.12,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,133,13818,32,12350,33.69,18136.36,23.39,0.16,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,133,14177,30,12350,33.69,18136.36,23.39,0.16,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,133,14566,29,12350,33.69,18136.36,23.39,0.15,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,133,14988,27,12350,33.69,18136.36,23.39,0.15,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,133,15449,25,12350,33.69,18136.36,23.39,0.15,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,133,15956,24,12350,33.69,18136.36,23.39,0.14,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,133,16516,22,12350,33.69,18136.36,23.39,0.14,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,133,17139,20,12350,33.69,18136.36,23.39,0.13,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,133,17839,19,12350,33.69,18136.36,23.39,0.12,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,133,18632,17,12350,33.69,18136.36,23.39,0.12,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,134,13922,32,12442.86,34.2,18272.73,23.74,0.16,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,134,14284,30,12442.86,34.2,18272.73,23.74,0.16,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,134,14675,29,12442.86,34.2,18272.73,23.74,0.16,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,134,15101,27,12442.86,34.2,18272.73,23.74,0.16,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,134,15565,26,12442.86,34.2,18272.73,23.74,0.15,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,134,16076,24,12442.86,34.2,18272.73,23.74,0.14,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,134,16640,22,12442.86,34.2,18272.73,23.74,0.14,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,134,17268,21,12442.86,34.2,18272.73,23.74,0.13,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,134,17973,19,12442.86,34.2,18272.73,23.74,0.12,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,134,18772,17,12442.86,34.2,18272.73,23.74,0.12,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,135,14026,32,12535.71,34.71,18409.09,24.1,0.16,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,135,14390,31,12535.71,34.71,18409.09,24.1,0.16,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,135,14784,29,12535.71,34.71,18409.09,24.1,0.16,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,135,15214,28,12535.71,34.71,18409.09,24.1,0.16,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,135,15682,26,12535.71,34.71,18409.09,24.1,0.15,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,135,16196,24,12535.71,34.71,18409.09,24.1,0.14,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,135,16764,22,12535.71,34.71,18409.09,24.1,0.14,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,135,17397,21,12535.71,34.71,18409.09,24.1,0.13,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,135,18107,19,12535.71,34.71,18409.09,24.1,0.13,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,135,18912,17,12535.71,34.71,18409.09,24.1,0.13,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,136,14130,33,12628.57,35.23,18545.45,24.46,0.17,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,136,14497,31,12628.57,35.23,18545.45,24.46,0.17,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,136,14894,30,12628.57,35.23,18545.45,24.46,0.16,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,136,15326,28,12628.57,35.23,18545.45,24.46,0.16,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,136,15798,26,12628.57,35.23,18545.45,24.46,0.15,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,136,16316,25,12628.57,35.23,18545.45,24.46,0.14,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,136,16888,23,12628.57,35.23,18545.45,24.46,0.14,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,136,17526,21,12628.57,35.23,18545.45,24.46,0.14,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,136,18241,19,12628.57,35.23,18545.45,24.46,0.13,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,136,19053,18,12628.57,35.23,18545.45,24.46,0.13,84.67,78.96,57 / 31,58 / 42,57 / 48,52 / 49,48 / 48,43 / 44,38 / 39,33 / 32,63 / 54,
TZAF 1120 FF T2,137,14234,33,12721.43,35.75,18681.82,24.82,0.17,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
