model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,137,14603,32,12721.43,35.75,18681.82,24.82,0.17,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,137,15004,30,12721.43,35.75,18681.82,24.82,0.16,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,137,15439,28,12721.43,35.75,18681.82,24.82,0.16,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,137,15914,27,12721.43,35.75,18681.82,24.82,0.16,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,137,16436,25,12721.43,35.75,18681.82,24.82,0.15,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,137,17013,23,12721.43,35.75,18681.82,24.82,0.15,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,137,17655,21,12721.43,35.75,18681.82,24.82,0.14,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,137,18375,20,12721.43,35.75,18681.82,24.82,0.13,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,137,19193,18,12721.43,35.75,18681.82,24.82,0.13,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,138,14337,34,12814.29,36.27,18818.18,25.18,0.17,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,138,14710,32,12814.29,36.27,18818.18,25.18,0.17,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,138,15113,30,12814.29,36.27,18818.18,25.18,0.17,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,138,15552,29,12814.29,36.27,18818.18,25.18,0.17,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,138,16030,27,12814.29,36.27,18818.18,25.18,0.16,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,138,16555,25,12814.29,36.27,18818.18,25.18,0.15,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,138,17137,23,12814.29,36.27,18818.18,25.18,0.15,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,138,17784,22,12814.29,36.27,18818.18,25.18,0.14,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,138,18510,20,12814.29,36.27,18818.18,25.18,0.13,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,138,19333,18,12814.29,36.27,18818.18,25.18,0.13,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,139,14441,34,12907.14,36.8,18954.55,25.55,0.18,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,139,14817,32,12907.14,36.8,18954.55,25.55,0.18,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,139,15222,31,12907.14,36.8,18954.55,25.55,0.17,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,139,15664,29,12907.14,36.8,18954.55,25.55,0.17,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,139,16146,27,12907.14,36.8,18954.55,25.55,0.16,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,139,16675,25,12907.14,36.8,18954.55,25.55,0.15,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,139,17261,24,12907.14,36.8,18954.55,25.55,0.15,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,139,17913,22,12907.14,36.8,18954.55,25.55,0.14,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,139,18644,20,12907.14,36.8,18954.55,25.55,0.14,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,139,19473,18,12907.14,36.8,18954.55,25.55,0.14,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,140,14545,35,13000,37.33,19090.91,25.92,0.18,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,140,14923,33,13000,37.33,19090.91,25.92,0.18,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,140,15332,31,13000,37.33,19090.91,25.92,0.17,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,140,15777,29,13000,37.33,19090.91,25.92,0.17,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,140,16262,28,13000,37.33,19090.91,25.92,0.16,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,140,16795,26,13000,37.33,19090.91,25.92,0.15,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,140,17385,24,13000,37.33,19090.91,25.92,0.15,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,140,18041,22,13000,37.33,19090.91,25.92,0.15,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,140,18778,20,13000,37.33,19090.91,25.92,0.14,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,140,19613,19,13000,37.33,19090.91,25.92,0.14,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,141,14649,35,13092.86,37.87,19227.27,26.29,0.18,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,141,15030,33,13092.86,37.87,19227.27,26.29,0.18,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,141,15442,32,13092.86,37.87,19227.27,26.29,0.17,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,141,15890,30,13092.86,37.87,19227.27,26.29,0.17,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,141,16379,28,13092.86,37.87,19227.27,26.29,0.17,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,141,16915,26,13092.86,37.87,19227.27,26.29,0.16,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,141,17509,24,13092.86,37.87,19227.27,26.29,0.16,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,141,18170,22,13092.86,37.87,19227.27,26.29,0.15,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,141,18912,21,13092.86,37.87,19227.27,26.29,0.14,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,141,19753,19,13092.86,37.87,19227.27,26.29,0.14,84.67,78.96,58 / 32,59 / 43,58 / 49,53 / 50,49 / 49,44 / 45,39 / 40,34 / 33,64 / 55,
TZAF 1120 FF T2,142,14753,35,13185.71,38.41,19363.64,26.66,0.19,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,142,15136,34,13185.71,38.41,19363.64,26.66,0.19,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,142,15551,32,13185.71,38.41,19363.64,26.66,0.18,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,142,16002,30,13185.71,38.41,19363.64,26.66,0.18,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,142,16495,28,13185.71,38.41,19363.64,26.66,0.17,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,142,17035,26,13185.71,38.41,19363.64,26.66,0.16,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,142,17634,25,13185.71,38.41,19363.64,26.66,0.16,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,142,18299,23,13185.71,38.41,19363.64,26.66,0.15,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,142,19046,21,13185.71,38.41,19363.64,26.66,0.14,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,142,19893,19,13185.71,38.41,19363.64,26.66,0.14,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,143,14857,36,13278.57,38.95,19500,27.04,0.19,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,143,15243,34,13278.57,38.95,19500,27.04,0.19,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,143,15660,32,13278.57,38.95,19500,27.04,0.18,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,143,16115,30,13278.57,38.95,19500,27.04,0.18,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,143,16611,29,13278.57,38.95,19500,27.04,0.17,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,143,17155,27,13278.57,38.95,19500,27.04,0.16,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,143,17758,25,13278.57,38.95,19500,27.04,0.16,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,143,18428,23,13278.57,38.95,19500,27.04,0.15,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,143,19180,21,13278.57,38.95,19500,27.04,0.14,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,143,20033,19,13278.57,38.95,19500,27.04,0.14,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,144,14961,36,13371.43,39.5,19636.36,27.42,0.19,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,144,15350,34,13371.43,39.5,19636.36,27.42,0.19,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,144,15770,33,13371.43,39.5,19636.36,27.42,0.18,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,144,16228,31,13371.43,39.5,19636.36,27.42,0.18,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,144,16727,29,13371.43,39.5,19636.36,27.42,0.17,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,144,17275,27,13371.43,39.5,19636.36,27.42,0.16,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,144,17882,25,13371.43,39.5,19636.36,27.42,0.16,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,144,18557,23,13371.43,39.5,19636.36,27.42,0.16,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,144,19314,21,13371.43,39.5,19636.36,27.42,0.15,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,144,20173,20,13371.43,39.5,19636.36,27.42,0.15,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,145,15065,37,13464.29,40.05,19772.73,27.8,0.2,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,145,15456,35,13464.29,40.05,19772.73,27.8,0.2,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,145,15880,33,13464.29,40.05,19772.73,27.8,0.19,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,145,16340,31,13464.29,40.05,19772.73,27.8,0.19,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,145,16843,29,13464.29,40.05,19772.73,27.8,0.18,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,145,17395,27,13464.29,40.05,19772.73,27.8,0.17,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,145,18006,26,13464.29,40.05,19772.73,27.8,0.17,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,145,18686,24,13464.29,40.05,19772.73,27.8,0.16,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,145,19448,22,13464.29,40.05,19772.73,27.8,0.15,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,145,20314,20,13464.29,40.05,19772.73,27.8,0.15,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,146,15168,37,13557.14,40.6,19909.09,28.19,0.2,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,146,15563,35,13557.14,40.6,19909.09,28.19,0.2,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,146,15989,33,13557.14,40.6,19909.09,28.19,0.19,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,146,16453,32,13557.14,40.6,19909.09,28.19,0.19,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,146,16959,30,13557.14,40.6,19909.09,28.19,0.18,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,146,17515,28,13557.14,40.6,19909.09,28.19,0.17,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,146,18130,26,13557.14,40.6,19909.09,28.19,0.17,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,146,18815,24,13557.14,40.6,19909.09,28.19,0.16,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,146,19583,22,13557.14,40.6,19909.09,28.19,0.15,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,146,20454,20,13557.14,40.6,19909.09,28.19,0.15,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,147,15272,38,13650,41.16,20045.45,28.57,0.2,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,147,15669,36,13650,41.16,20045.45,28.57,0.2,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,147,16098,34,13650,41.16,20045.45,28.57,0.19,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,147,16566,32,13650,41.16,20045.45,28.57,0.19,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,147,17076,30,13650,41.16,20045.45,28.57,0.18,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,147,17635,28,13650,41.16,20045.45,28.57,0.17,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,147,18254,26,13650,41.16,20045.45,28.57,0.17,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,147,18943,24,13650,41.16,20045.45,28.57,0.16,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,147,19717,22,13650,41.16,20045.45,28.57,0.15,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,147,20594,20,13650,41.16,20045.45,28.57,0.15,84.67,78.96,59 / 33,60 / 44,59 / 50,54 / 51,50 / 50,45 / 46,40 / 41,35 / 34,65 / 56,
TZAF 1120 FF T2,148,15376,38,13742.86,41.72,20181.82,28.96,0.2,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,148,15776,36,13742.86,41.72,20181.82,28.96,0.2,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,148,16208,34,13742.86,41.72,20181.82,28.96,0.19,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,148,16679,32,13742.86,41.72,20181.82,28.96,0.19,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,148,17192,30,13742.86,41.72,20181.82,28.96,0.18,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,148,17755,28,13742.86,41.72,20181.82,28.96,0.17,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,148,18379,26,13742.86,41.72,20181.82,28.96,0.17,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,148,19072,24,13742.86,41.72,20181.82,28.96,0.17,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,148,19851,22,13742.86,41.72,20181.82,28.96,0.16,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,148,20734,21,13742.86,41.72,20181.82,28.96,0.16,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,149,15480,39,13835.71,42.29,20318.18,29.36,0.21,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,149,15882,37,13835.71,42.29,20318.18,29.36,0.21,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,149,16318,35,13835.71,42.29,20318.18,29.36,0.2,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,149,16791,33,13835.71,42.29,20318.18,29.36,0.2,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,149,17308,31,13835.71,42.29,20318.18,29.36,0.19,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,149,17875,29,13835.71,42.29,20318.18,29.36,0.18,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,149,18503,27,13835.71,42.29,20318.18,29.36,0.18,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,149,19201,25,13835.71,42.29,20318.18,29.36,0.17,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,149,19985,23,13835.71,42.29,20318.18,29.36,0.16,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,149,20874,21,13835.71,42.29,20318.18,29.36,0.16,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,150,15584,39,13928.57,42.86,20454.55,29.75,0.21,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,150,15989,37,13928.57,42.86,20454.55,29.75,0.21,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,150,16427,35,13928.57,42.86,20454.55,29.75,0.2,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,150,16904,33,13928.57,42.86,20454.55,29.75,0.2,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,150,17424,31,13928.57,42.86,20454.55,29.75,0.19,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,150,17995,29,13928.57,42.86,20454.55,29.75,0.18,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,150,18627,27,13928.57,42.86,20454.55,29.75,0.18,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,150,19330,25,13928.57,42.86,20454.55,29.75,0.17,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,150,20119,23,13928.57,42.86,20454.55,29.75,0.16,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,150,21014,21,13928.57,42.86,20454.55,29.75,0.16,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,151,15688,40,14021.43,43.43,20590.91,30.15,0.22,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,151,16096,38,14021.43,43.43,20590.91,30.15,0.22,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,151,16537,36,14021.43,43.43,20590.91,30.15,0.21,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,151,17017,34,14021.43,43.43,20590.91,30.15,0.21,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,151,17540,31,14021.43,43.43,20590.91,30.15,0.2,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,151,18115,29,14021.43,43.43,20590.91,30.15,0.19,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,151,18751,27,14021.43,43.43,20590.91,30.15,0.18,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,151,19459,25,14021.43,43.43,20590.91,30.15,0.17,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,151,20253,23,14021.43,43.43,20590.91,30.15,0.16,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,151,21154,21,14021.43,43.43,20590.91,30.15,0.16,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,152,15792,40,14114.29,44.01,20727.27,30.55,0.22,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,152,16202,38,14114.29,44.01,20727.27,30.55,0.22,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,152,16646,36,14114.29,44.01,20727.27,30.55,0.21,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,152,17129,34,14114.29,44.01,20727.27,30.55,0.21,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,152,17656,32,14114.29,44.01,20727.27,30.55,0.2,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,152,18235,30,14114.29,44.01,20727.27,30.55,0.19,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,152,18875,28,14114.29,44.01,20727.27,30.55,0.19,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,152,19588,26,14114.29,44.01,20727.27,30.55,0.18,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,152,20387,24,14114.29,44.01,20727.27,30.55,0.17,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,152,21294,22,14114.29,44.01,20727.27,30.55,0.17,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,153,15896,41,14207.14,44.59,20863.64,30.95,0.23,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,153,16309,39,14207.14,44.59,20863.64,30.95,0.23,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,153,16756,37,14207.14,44.59,20863.64,30.95,0.22,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,153,17242,35,14207.14,44.59,20863.64,30.95,0.22,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,153,17772,32,14207.14,44.59,20863.64,30.95,0.21,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,153,18355,30,14207.14,44.59,20863.64,30.95,0.2,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,153,19000,28,14207.14,44.59,20863.64,30.95,0.19,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,153,19717,26,14207.14,44.59,20863.64,30.95,0.18,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,153,20521,24,14207.14,44.59,20863.64,30.95,0.17,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,153,21434,22,14207.14,44.59,20863.64,30.95,0.17,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,154,16000,41,14300,45.17,21000,31.36,0.23,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,154,16415,39,14300,45.17,21000,31.36,0.23,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,154,16865,37,14300,45.17,21000,31.36,0.22,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,154,17355,35,14300,45.17,21000,31.36,0.22,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,154,17889,33,14300,45.17,21000,31.36,0.21,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,154,18475,31,14300,45.17,21000,31.36,0.2,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,154,19124,29,14300,45.17,21000,31.36,0.2,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,154,19845,27,14300,45.17,21000,31.36,0.19,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,154,20656,24,14300,45.17,21000,31.36,0.18,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,154,21574,22,14300,45.17,21000,31.36,0.18,84.67,78.96,60 / 34,61 / 45,60 / 51,55 / 52,51 / 51,46 / 47,41 / 42,36 / 35,66 / 57,
TZAF 1120 FF T2,155,16104,42,14392.86,45.76,21136.36,31.77,0.24,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,155,16522,40,14392.86,45.76,21136.36,31.77,0.24,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,155,16975,38,14392.86,45.76,21136.36,31.77,0.23,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,155,17467,36,14392.86,45.76,21136.36,31.77,0.23,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,155,18005,33,14392.86,45.76,21136.36,31.77,0.22,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,155,18595,31,14392.86,45.76,21136.36,31.77,0.21,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,155,19248,29,14392.86,45.76,21136.36,31.77,0.2,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,155,19974,27,14392.86,45.76,21136.36,31.77,0.19,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,155,20790,25,14392.86,45.76,21136.36,31.77,0.18,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,155,21714,23,14392.86,45.76,21136.36,31.77,0.18,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,156,16207,43,14485.71,46.35,21272.73,32.18,0.24,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,156,16629,40,14485.71,46.35,21272.73,32.18,0.24,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,156,17084,38,14485.71,46.35,21272.73,32.18,0.23,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,156,17580,36,14485.71,46.35,21272.73,32.18,0.23,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,156,18121,34,14485.71,46.35,21272.73,32.18,0.22,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,156,18715,32,14485.71,46.35,21272.73,32.18,0.21,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,156,19372,30,14485.71,46.35,21272.73,32.18,0.21,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,156,20103,27,14485.71,46.35,21272.73,32.18,0.2,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,156,20924,25,14485.71,46.35,21272.73,32.18,0.19,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,156,21855,23,14485.71,46.35,21272.73,32.18,0.19,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,157,16311,43,14578.57,46.95,21409.09,32.59,0.25,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,157,16735,41,14578.57,46.95,21409.09,32.59,0.25,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,157,17194,39,14578.57,46.95,21409.09,32.59,0.24,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,157,17693,37,14578.57,46.95,21409.09,32.59,0.24,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,157,18237,34,14578.57,46.95,21409.09,32.59,0.23,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,157,18835,32,14578.57,46.95,21409.09,32.59,0.22,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,157,19496,30,14578.57,46.95,21409.09,32.59,0.21,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,157,20232,28,14578.57,46.95,21409.09,32.59,0.2,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,157,21058,26,14578.57,46.95,21409.09,32.59,0.19,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,157,21995,23,14578.57,46.95,21409.09,32.59,0.19,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,158,16415,44,14671.43,47.55,21545.45,33.01,0.26,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,158,16842,42,14671.43,47.55,21545.45,33.01,0.25,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,158,17303,39,14671.43,47.55,21545.45,33.01,0.24,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,158,17805,37,14671.43,47.55,21545.45,33.01,0.24,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,158,18353,35,14671.43,47.55,21545.45,33.01,0.23,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,158,18955,33,14671.43,47.55,21545.45,33.01,0.22,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,158,19620,30,14671.43,47.55,21545.45,33.01,0.22,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,158,20361,28,14671.43,47.55,21545.45,33.01,0.21,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,158,21192,26,14671.43,47.55,21545.45,33.01,0.2,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,158,22135,24,14671.43,47.55,21545.45,33.01,0.19,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,159,16519,44,14764.29,48.15,21681.82,33.43,0.26,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,159,16948,42,14764.29,48.15,21681.82,33.43,0.26,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,159,17413,40,14764.29,48.15,21681.82,33.43,0.25,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,159,17918,38,14764.29,48.15,21681.82,33.43,0.25,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,159,18469,35,14764.29,48.15,21681.82,33.43,0.24,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,159,19075,33,14764.29,48.15,21681.82,33.43,0.23,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,159,19745,31,14764.29,48.15,21681.82,33.43,0.22,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,159,20490,29,14764.29,48.15,21681.82,33.43,0.21,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,159,21326,26,14764.29,48.15,21681.82,33.43,0.2,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,159,22275,24,14764.29,48.15,21681.82,33.43,0.2,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,160,16623,45,14857.14,48.76,21818.18,33.85,0.27,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,160,17055,43,14857.14,48.76,21818.18,33.85,0.27,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,160,17522,40,14857.14,48.76,21818.18,33.85,0.26,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,160,18031,38,14857.14,48.76,21818.18,33.85,0.25,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,160,18586,36,14857.14,48.76,21818.18,33.85,0.24,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,160,19195,34,14857.14,48.76,21818.18,33.85,0.23,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,160,19869,31,14857.14,48.76,21818.18,33.85,0.23,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,160,20619,29,14857.14,48.76,21818.18,33.85,0.22,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,160,21460,27,14857.14,48.76,21818.18,33.85,0.21,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,160,22415,24,14857.14,48.76,21818.18,33.85,0.2,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,161,16727,46,14950,49.37,21954.55,34.28,0.27,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,161,17162,43,14950,49.37,21954.55,34.28,0.27,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,161,17632,41,14950,49.37,21954.55,34.28,0.26,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,161,18143,39,14950,49.37,21954.55,34.28,0.26,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,161,18702,36,14950,49.37,21954.55,34.28,0.25,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,161,19315,34,14950,49.37,21954.55,34.28,0.24,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,161,19993,32,14950,49.37,21954.55,34.28,0.23,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,161,20747,29,14950,49.37,21954.55,34.28,0.22,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,161,21595,27,14950,49.37,21954.55,34.28,0.21,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,161,22555,25,14950,49.37,21954.55,34.28,0.21,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,162,16831,46,15042.86,49.99,22090.91,34.7,0.28,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,162,17268,44,15042.86,49.99,22090.91,34.7,0.28,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,162,17741,41,15042.86,49.99,22090.91,34.7,0.27,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,162,18256,39,15042.86,49.99,22090.91,34.7,0.26,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,162,18818,37,15042.86,49.99,22090.91,34.7,0.25,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,162,19435,35,15042.86,49.99,22090.91,34.7,0.24,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,162,20117,32,15042.86,49.99,22090.91,34.7,0.24,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,162,20876,30,15042.86,49.99,22090.91,34.7,0.23,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,162,21729,27,15042.86,49.99,22090.91,34.7,0.22,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,162,22695,25,15042.86,49.99,22090.91,34.7,0.21,84.67,78.96,61 / 35,62 / 46,61 / 52,56 / 53,52 / 52,47 / 48,42 / 43,37 / 36,67 / 58,
TZAF 1120 FF T2,163,16935,47,15135.71,50.61,22227.27,35.13,0.29,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,163,17375,45,15135.71,50.61,22227.27,35.13,0.28,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,163,17851,42,15135.71,50.61,22227.27,35.13,0.27,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,163,18369,40,15135.71,50.61,22227.27,35.13,0.27,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,163,18934,37,15135.71,50.61,22227.27,35.13,0.26,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,163,19555,35,15135.71,50.61,22227.27,35.13,0.25,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,163,20241,32,15135.71,50.61,22227.27,35.13,0.24,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,163,21005,30,15135.71,50.61,22227.27,35.13,0.23,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,163,21863,28,15135.71,50.61,22227.27,35.13,0.22,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,163,22835,25,15135.71,50.61,22227.27,35.13,0.21,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,164,17039,47,15228.57,51.23,22363.64,35.56,0.29,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,164,17481,45,15228.57,51.23,22363.64,35.56,0.29,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,164,17960,43,15228.57,51.23,22363.64,35.56,0.28,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,164,18482,40,15228.57,51.23,22363.64,35.56,0.27,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,164,19050,38,15228.57,51.23,22363.64,35.56,0.26,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,164,19675,35,15228.57,51.23,22363.64,35.56,0.25,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,164,20366,33,15228.57,51.23,22363.64,35.56,0.25,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,164,21134,31,15228.57,51.23,22363.64,35.56,0.24,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,164,21997,28,15228.57,51.23,22363.64,35.56,0.22,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,164,22975,26,15228.57,51.23,22363.64,35.56,0.22,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,165,17142,48,15321.43,51.86,22500,36,0.3,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,165,17588,46,15321.43,51.86,22500,36,0.29,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,165,18070,43,15321.43,51.86,22500,36,0.28,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,165,18594,41,15321.43,51.86,22500,36,0.28,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,165,19166,38,15321.43,51.86,22500,36,0.27,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,165,19795,36,15321.43,51.86,22500,36,0.26,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,165,20490,33,15321.43,51.86,22500,36,0.25,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,165,21263,31,15321.43,51.86,22500,36,0.24,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,165,22131,28,15321.43,51.86,22500,36,0.23,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,165,23116,26,15321.43,51.86,22500,36,0.22,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,166,17246,49,15414.29,52.49,22636.36,36.44,0.3,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,166,17695,46,15414.29,52.49,22636.36,36.44,0.3,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,166,18179,44,15414.29,52.49,22636.36,36.44,0.29,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,166,18707,41,15414.29,52.49,22636.36,36.44,0.28,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,166,19283,39,15414.29,52.49,22636.36,36.44,0.27,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,166,19915,36,15414.29,52.49,22636.36,36.44,0.26,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,166,20614,34,15414.29,52.49,22636.36,36.44,0.26,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,166,21392,31,15414.29,52.49,22636.36,36.44,0.25,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,166,22265,29,15414.29,52.49,22636.36,36.44,0.23,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,166,23256,26,15414.29,52.49,22636.36,36.44,0.23,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,167,17350,49,15507.14,53.12,22772.73,36.88,0.31,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,167,17801,47,15507.14,53.12,22772.73,36.88,0.31,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,167,18289,44,15507.14,53.12,22772.73,36.88,0.3,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,167,18820,42,15507.14,53.12,22772.73,36.88,0.29,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,167,19399,39,15507.14,53.12,22772.73,36.88,0.28,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,167,20035,37,15507.14,53.12,22772.73,36.88,0.27,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,167,20738,34,15507.14,53.12,22772.73,36.88,0.26,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,167,21521,32,15507.14,53.12,22772.73,36.88,0.25,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,167,22399,29,15507.14,53.12,22772.73,36.88,0.24,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,167,23396,27,15507.14,53.12,22772.73,36.88,0.23,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,168,17454,50,15600,53.76,22909.09,37.32,0.31,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,168,17908,47,15600,53.76,22909.09,37.32,0.31,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,168,18398,45,15600,53.76,22909.09,37.32,0.3,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,168,18932,42,15600,53.76,22909.09,37.32,0.29,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,168,19515,40,15600,53.76,22909.09,37.32,0.28,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,168,20155,37,15600,53.76,22909.09,37.32,0.27,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,168,20862,35,15600,53.76,22909.09,37.32,0.27,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,168,21649,32,15600,53.76,22909.09,37.32,0.26,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,168,22534,29,15600,53.76,22909.09,37.32,0.24,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,168,23536,27,15600,53.76,22909.09,37.32,0.24,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,169,17558,50,15692.86,54.4,23045.45,37.77,0.32,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,169,18014,48,15692.86,54.4,23045.45,37.77,0.32,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,169,18508,45,15692.86,54.4,23045.45,37.77,0.31,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
