model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,169,19045,43,15692.86,54.4,23045.45,37.77,0.3,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,169,19631,40,15692.86,54.4,23045.45,37.77,0.29,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,169,20275,38,15692.86,54.4,23045.45,37.77,0.28,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,169,20986,35,15692.86,54.4,23045.45,37.77,0.27,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,169,21778,33,15692.86,54.4,23045.45,37.77,0.26,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,169,22668,30,15692.86,54.4,23045.45,37.77,0.25,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,169,23676,27,15692.86,54.4,23045.45,37.77,0.24,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,170,17662,51,15785.71,55.05,23181.82,38.21,0.33,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,170,18121,49,15785.71,55.05,23181.82,38.21,0.32,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,170,18617,46,15785.71,55.05,23181.82,38.21,0.31,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,170,19158,43,15785.71,55.05,23181.82,38.21,0.3,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,170,19747,41,15785.71,55.05,23181.82,38.21,0.29,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,170,20395,38,15785.71,55.05,23181.82,38.21,0.28,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,170,21111,35,15785.71,55.05,23181.82,38.21,0.28,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,170,21907,33,15785.71,55.05,23181.82,38.21,0.27,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,170,22802,30,15785.71,55.05,23181.82,38.21,0.25,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,170,23816,28,15785.71,55.05,23181.82,38.21,0.24,84.67,78.96,62 / 36,63 / 47,62 / 53,57 / 54,53 / 53,48 / 49,43 / 44,38 / 37,68 / 59,
TZAF 1120 FF T2,171,17766,52,15878.57,55.7,23318.18,38.67,0.33,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,171,18228,49,15878.57,55.7,23318.18,38.67,0.33,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,171,18727,46,15878.57,55.7,23318.18,38.67,0.32,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,171,19270,44,15878.57,55.7,23318.18,38.67,0.31,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,171,19863,41,15878.57,55.7,23318.18,38.67,0.3,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,171,20515,39,15878.57,55.7,23318.18,38.67,0.29,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,171,21235,36,15878.57,55.7,23318.18,38.67,0.28,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,171,22036,33,15878.57,55.7,23318.18,38.67,0.27,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,171,22936,31,15878.57,55.7,23318.18,38.67,0.26,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,171,23956,28,15878.57,55.7,23318.18,38.67,0.25,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,172,17870,52,15971.43,56.35,23454.55,39.12,0.34,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,172,18334,50,15971.43,56.35,23454.55,39.12,0.33,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,172,18836,47,15971.43,56.35,23454.55,39.12,0.32,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,172,19383,44,15971.43,56.35,23454.55,39.12,0.31,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,172,19980,42,15971.43,56.35,23454.55,39.12,0.3,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,172,20635,39,15971.43,56.35,23454.55,39.12,0.29,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,172,21359,36,15971.43,56.35,23454.55,39.12,0.29,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,172,22165,34,15971.43,56.35,23454.55,39.12,0.28,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,172,23070,31,15971.43,56.35,23454.55,39.12,0.26,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,172,24096,28,15971.43,56.35,23454.55,39.12,0.25,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,173,17974,53,16064.29,57.01,23590.91,39.58,0.34,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,173,18441,50,16064.29,57.01,23590.91,39.58,0.34,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,173,18946,47,16064.29,57.01,23590.91,39.58,0.33,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,173,19496,45,16064.29,57.01,23590.91,39.58,0.32,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,173,20096,42,16064.29,57.01,23590.91,39.58,0.31,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,173,20755,40,16064.29,57.01,23590.91,39.58,0.3,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,173,21483,37,16064.29,57.01,23590.91,39.58,0.29,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,173,22294,34,16064.29,57.01,23590.91,39.58,0.28,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,173,23204,31,16064.29,57.01,23590.91,39.58,0.27,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,173,24236,29,16064.29,57.01,23590.91,39.58,0.26,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,174,18078,53,16157.14,57.67,23727.27,40.03,0.35,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,174,18547,51,16157.14,57.67,23727.27,40.03,0.34,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,174,19055,48,16157.14,57.67,23727.27,40.03,0.33,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,174,19608,45,16157.14,57.67,23727.27,40.03,0.32,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,174,20212,43,16157.14,57.67,23727.27,40.03,0.31,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,174,20875,40,16157.14,57.67,23727.27,40.03,0.3,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,174,21607,37,16157.14,57.67,23727.27,40.03,0.3,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,174,22423,35,16157.14,57.67,23727.27,40.03,0.29,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,174,23338,32,16157.14,57.67,23727.27,40.03,0.27,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,174,24376,29,16157.14,57.67,23727.27,40.03,0.26,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,175,18182,54,16250,58.33,23863.64,40.5,0.35,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,175,18654,52,16250,58.33,23863.64,40.5,0.35,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,175,19165,48,16250,58.33,23863.64,40.5,0.34,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,175,19721,46,16250,58.33,23863.64,40.5,0.33,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,175,20328,43,16250,58.33,23863.64,40.5,0.32,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,175,20994,40,16250,58.33,23863.64,40.5,0.31,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,175,21732,38,16250,58.33,23863.64,40.5,0.3,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,175,22552,35,16250,58.33,23863.64,40.5,0.29,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,175,23472,32,16250,58.33,23863.64,40.5,0.28,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,175,24516,30,16250,58.33,23863.64,40.5,0.27,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,176,18285,55,16342.86,59,24000,40.96,0.36,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,176,18761,52,16342.86,59,24000,40.96,0.36,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,176,19275,49,16342.86,59,24000,40.96,0.35,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,176,19834,47,16342.86,59,24000,40.96,0.34,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,176,20444,43,16342.86,59,24000,40.96,0.33,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,176,21114,41,16342.86,59,24000,40.96,0.32,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,176,21856,38,16342.86,59,24000,40.96,0.3,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,176,22680,35,16342.86,59,24000,40.96,0.29,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,176,23607,32,16342.86,59,24000,40.96,0.28,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,176,24657,30,16342.86,59,24000,40.96,0.27,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,177,18389,55,16435.71,59.67,24136.36,41.43,0.37,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,177,18867,53,16435.71,59.67,24136.36,41.43,0.36,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,177,19384,50,16435.71,59.67,24136.36,41.43,0.35,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,177,19946,47,16435.71,59.67,24136.36,41.43,0.34,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,177,20560,44,16435.71,59.67,24136.36,41.43,0.33,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,177,21234,41,16435.71,59.67,24136.36,41.43,0.32,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,177,21980,38,16435.71,59.67,24136.36,41.43,0.31,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,177,22809,36,16435.71,59.67,24136.36,41.43,0.3,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,177,23741,33,16435.71,59.67,24136.36,41.43,0.28,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,177,24797,30,16435.71,59.67,24136.36,41.43,0.27,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,178,18493,56,16528.57,60.35,24272.73,41.9,0.37,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,178,18974,53,16528.57,60.35,24272.73,41.9,0.37,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,178,19494,50,16528.57,60.35,24272.73,41.9,0.36,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,178,20059,48,16528.57,60.35,24272.73,41.9,0.35,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,178,20676,44,16528.57,60.35,24272.73,41.9,0.34,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,178,21354,42,16528.57,60.35,24272.73,41.9,0.33,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,178,22104,39,16528.57,60.35,24272.73,41.9,0.31,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,178,22938,36,16528.57,60.35,24272.73,41.9,0.3,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,178,23875,33,16528.57,60.35,24272.73,41.9,0.29,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,178,24937,31,16528.57,60.35,24272.73,41.9,0.28,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,179,18597,56,16621.43,61.03,24409.09,42.37,0.38,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,179,19080,54,16621.43,61.03,24409.09,42.37,0.37,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,179,19603,51,16621.43,61.03,24409.09,42.37,0.36,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,179,20172,48,16621.43,61.03,24409.09,42.37,0.35,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,179,20793,45,16621.43,61.03,24409.09,42.37,0.34,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,179,21474,42,16621.43,61.03,24409.09,42.37,0.33,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,179,22228,39,16621.43,61.03,24409.09,42.37,0.32,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,179,23067,37,16621.43,61.03,24409.09,42.37,0.31,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,179,24009,33,16621.43,61.03,24409.09,42.37,0.29,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,179,25077,31,16621.43,61.03,24409.09,42.37,0.28,84.67,78.96,63 / 37,64 / 48,63 / 54,58 / 55,54 / 54,49 / 50,44 / 45,39 / 38,69 / 60,
TZAF 1120 FF T2,180,18701,57,16714.29,61.71,24545.45,42.84,0.38,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,180,19187,54,16714.29,61.71,24545.45,42.84,0.38,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,180,19713,51,16714.29,61.71,24545.45,42.84,0.37,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,180,20284,49,16714.29,61.71,24545.45,42.84,0.36,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,180,20909,45,16714.29,61.71,24545.45,42.84,0.35,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,180,21594,43,16714.29,61.71,24545.45,42.84,0.34,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,180,22352,40,16714.29,61.71,24545.45,42.84,0.32,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,180,23196,37,16714.29,61.71,24545.45,42.84,0.31,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,180,24143,34,16714.29,61.71,24545.45,42.84,0.3,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,180,25217,31,16714.29,61.71,24545.45,42.84,0.29,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,181,18805,58,16807.14,62.4,24681.82,43.32,0.39,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,181,19294,55,16807.14,62.4,24681.82,43.32,0.38,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,181,19822,52,16807.14,62.4,24681.82,43.32,0.37,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,181,20397,49,16807.14,62.4,24681.82,43.32,0.36,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,181,21025,46,16807.14,62.4,24681.82,43.32,0.35,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,181,21714,43,16807.14,62.4,24681.82,43.32,0.34,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,181,22477,40,16807.14,62.4,24681.82,43.32,0.33,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,181,23325,37,16807.14,62.4,24681.82,43.32,0.32,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,181,24277,34,16807.14,62.4,24681.82,43.32,0.3,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,181,25357,32,16807.14,62.4,24681.82,43.32,0.29,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,182,18909,58,16900,63.09,24818.18,43.8,0.4,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,182,19400,56,16900,63.09,24818.18,43.8,0.39,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,182,19932,52,16900,63.09,24818.18,43.8,0.38,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,182,20510,50,16900,63.09,24818.18,43.8,0.37,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,182,21141,46,16900,63.09,24818.18,43.8,0.36,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,182,21834,44,16900,63.09,24818.18,43.8,0.35,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,182,22601,40,16900,63.09,24818.18,43.8,0.33,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,182,23454,38,16900,63.09,24818.18,43.8,0.32,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,182,24411,35,16900,63.09,24818.18,43.8,0.31,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,182,25497,32,16900,63.09,24818.18,43.8,0.29,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,183,19013,59,16992.86,63.79,24954.55,44.28,0.4,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,183,19507,56,16992.86,63.79,24954.55,44.28,0.39,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,183,20041,53,16992.86,63.79,24954.55,44.28,0.38,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,183,20622,50,16992.86,63.79,24954.55,44.28,0.37,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,183,21257,47,16992.86,63.79,24954.55,44.28,0.36,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,183,21954,44,16992.86,63.79,24954.55,44.28,0.35,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,183,22725,41,16992.86,63.79,24954.55,44.28,0.34,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,183,23582,38,16992.86,63.79,24954.55,44.28,0.33,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,183,24546,35,16992.86,63.79,24954.55,44.28,0.31,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,183,25637,32,16992.86,63.79,24954.55,44.28,0.3,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,184,19117,59,17085.71,64.49,25090.91,44.77,0.41,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,184,19613,57,17085.71,64.49,25090.91,44.77,0.4,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,184,20151,53,17085.71,64.49,25090.91,44.77,0.39,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,184,20735,51,17085.71,64.49,25090.91,44.77,0.38,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,184,21373,47,17085.71,64.49,25090.91,44.77,0.37,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,184,22074,45,17085.71,64.49,25090.91,44.77,0.36,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,184,22849,41,17085.71,64.49,25090.91,44.77,0.34,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,184,23711,39,17085.71,64.49,25090.91,44.77,0.33,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,184,24680,35,17085.71,64.49,25090.91,44.77,0.32,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,184,25777,33,17085.71,64.49,25090.91,44.77,0.3,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,185,19220,60,17178.57,65.19,25227.27,45.26,0.41,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,185,19720,57,17178.57,65.19,25227.27,45.26,0.41,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,185,20260,54,17178.57,65.19,25227.27,45.26,0.4,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,185,20848,51,17178.57,65.19,25227.27,45.26,0.38,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,185,21490,48,17178.57,65.19,25227.27,45.26,0.37,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,185,22194,45,17178.57,65.19,25227.27,45.26,0.36,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,185,22973,42,17178.57,65.19,25227.27,45.26,0.35,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,185,23840,39,17178.57,65.19,25227.27,45.26,0.34,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,185,24814,36,17178.57,65.19,25227.27,45.26,0.32,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,185,25918,33,17178.57,65.19,25227.27,45.26,0.31,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,186,19324,61,17271.43,65.9,25363.64,45.75,0.42,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,186,19827,58,17271.43,65.9,25363.64,45.75,0.41,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,186,20370,54,17271.43,65.9,25363.64,45.75,0.4,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,186,20960,52,17271.43,65.9,25363.64,45.75,0.39,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,186,21606,48,17271.43,65.9,25363.64,45.75,0.38,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,186,22314,46,17271.43,65.9,25363.64,45.75,0.37,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,186,23097,42,17271.43,65.9,25363.64,45.75,0.35,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,186,23969,39,17271.43,65.9,25363.64,45.75,0.34,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,186,24948,36,17271.43,65.9,25363.64,45.75,0.33,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,186,26058,33,17271.43,65.9,25363.64,45.75,0.31,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,187,19428,61,17364.29,66.61,25500,46.24,0.42,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,187,19933,58,17364.29,66.61,25500,46.24,0.42,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,187,20479,55,17364.29,66.61,25500,46.24,0.41,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,187,21073,52,17364.29,66.61,25500,46.24,0.39,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,187,21722,49,17364.29,66.61,25500,46.24,0.38,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,187,22434,46,17364.29,66.61,25500,46.24,0.37,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,187,23222,43,17364.29,66.61,25500,46.24,0.36,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,187,24098,40,17364.29,66.61,25500,46.24,0.35,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,187,25082,36,17364.29,66.61,25500,46.24,0.33,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,187,26198,34,17364.29,66.61,25500,46.24,0.32,84.67,78.96,64 / 38,65 / 49,64 / 55,59 / 56,55 / 55,50 / 51,45 / 46,40 / 39,70 / 61,
TZAF 1120 FF T2,188,19532,62,17457.14,67.32,25636.36,46.74,0.43,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,188,20040,59,17457.14,67.32,25636.36,46.74,0.42,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,188,20589,56,17457.14,67.32,25636.36,46.74,0.41,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,188,21186,53,17457.14,67.32,25636.36,46.74,0.4,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,188,21838,49,17457.14,67.32,25636.36,46.74,0.39,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,188,22554,46,17457.14,67.32,25636.36,46.74,0.38,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,188,23346,43,17457.14,67.32,25636.36,46.74,0.36,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,188,24227,40,17457.14,67.32,25636.36,46.74,0.35,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,188,25216,37,17457.14,67.32,25636.36,46.74,0.33,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,188,26338,34,17457.14,67.32,25636.36,46.74,0.32,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,189,19636,62,17550,68.04,25772.73,47.23,0.44,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,189,20146,60,17550,68.04,25772.73,47.23,0.43,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,189,20698,56,17550,68.04,25772.73,47.23,0.42,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,189,21299,53,17550,68.04,25772.73,47.23,0.4,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,189,21954,50,17550,68.04,25772.73,47.23,0.39,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,189,22674,47,17550,68.04,25772.73,47.23,0.38,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,189,23470,43,17550,68.04,25772.73,47.23,0.37,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,189,24356,41,17550,68.04,25772.73,47.23,0.36,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,189,25350,37,17550,68.04,25772.73,47.23,0.34,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,189,26478,34,17550,68.04,25772.73,47.23,0.32,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,190,19740,63,17642.86,68.76,25909.09,47.74,0.44,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,190,20253,60,17642.86,68.76,25909.09,47.74,0.43,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,190,20808,57,17642.86,68.76,25909.09,47.74,0.42,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,190,21411,54,17642.86,68.76,25909.09,47.74,0.41,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,190,22070,50,17642.86,68.76,25909.09,47.74,0.4,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,190,22794,47,17642.86,68.76,25909.09,47.74,0.39,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,190,23594,44,17642.86,68.76,25909.09,47.74,0.37,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,190,24484,41,17642.86,68.76,25909.09,47.74,0.36,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,190,25485,37,17642.86,68.76,25909.09,47.74,0.34,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,190,26618,35,17642.86,68.76,25909.09,47.74,0.33,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,191,19844,64,17735.71,69.49,26045.45,48.24,0.45,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,191,20360,61,17735.71,69.49,26045.45,48.24,0.44,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,191,20917,57,17735.71,69.49,26045.45,48.24,0.43,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,191,21524,54,17735.71,69.49,26045.45,48.24,0.41,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,191,22187,51,17735.71,69.49,26045.45,48.24,0.4,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,191,22914,48,17735.71,69.49,26045.45,48.24,0.39,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,191,23718,44,17735.71,69.49,26045.45,48.24,0.38,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,191,24613,41,17735.71,69.49,26045.45,48.24,0.37,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,191,25619,38,17735.71,69.49,26045.45,48.24,0.35,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,191,26758,35,17735.71,69.49,26045.45,48.24,0.33,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,192,19948,64,17828.57,70.22,26181.82,48.75,0.45,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,192,20466,61,17828.57,70.22,26181.82,48.75,0.45,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,192,21027,58,17828.57,70.22,26181.82,48.75,0.44,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,192,21637,55,17828.57,70.22,26181.82,48.75,0.42,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,192,22303,51,17828.57,70.22,26181.82,48.75,0.41,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,192,23034,48,17828.57,70.22,26181.82,48.75,0.4,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,192,23843,45,17828.57,70.22,26181.82,48.75,0.38,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,192,24742,42,17828.57,70.22,26181.82,48.75,0.37,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,192,25753,38,17828.57,70.22,26181.82,48.75,0.35,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,192,26898,35,17828.57,70.22,26181.82,48.75,0.34,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,193,20052,65,17921.43,70.95,26318.18,49.25,0.46,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,193,20573,62,17921.43,70.95,26318.18,49.25,0.45,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,193,21136,58,17921.43,70.95,26318.18,49.25,0.44,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,193,21749,55,17921.43,70.95,26318.18,49.25,0.42,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,193,22419,52,17921.43,70.95,26318.18,49.25,0.41,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,193,23154,49,17921.43,70.95,26318.18,49.25,0.4,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,193,23967,45,17921.43,70.95,26318.18,49.25,0.39,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,193,24871,42,17921.43,70.95,26318.18,49.25,0.38,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,193,25887,38,17921.43,70.95,26318.18,49.25,0.36,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,193,27038,36,17921.43,70.95,26318.18,49.25,0.34,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,194,20156,65,18014.29,71.69,26454.55,49.77,0.47,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,194,20679,63,18014.29,71.69,26454.55,49.77,0.46,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,194,21246,59,18014.29,71.69,26454.55,49.77,0.45,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,194,21862,56,18014.29,71.69,26454.55,49.77,0.43,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,194,22535,52,18014.29,71.69,26454.55,49.77,0.42,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,194,23274,49,18014.29,71.69,26454.55,49.77,0.41,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,194,24091,45,18014.29,71.69,26454.55,49.77,0.39,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,194,25000,43,18014.29,71.69,26454.55,49.77,0.38,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,194,26021,39,18014.29,71.69,26454.55,49.77,0.36,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,194,27178,36,18014.29,71.69,26454.55,49.77,0.34,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,195,20260,66,18107.14,72.43,26590.91,50.28,0.47,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,195,20786,63,18107.14,72.43,26590.91,50.28,0.46,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,195,21355,59,18107.14,72.43,26590.91,50.28,0.45,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,195,21975,56,18107.14,72.43,26590.91,50.28,0.43,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,195,22651,53,18107.14,72.43,26590.91,50.28,0.42,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,195,23394,50,18107.14,72.43,26590.91,50.28,0.41,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,195,24215,46,18107.14,72.43,26590.91,50.28,0.4,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,195,25129,43,18107.14,72.43,26590.91,50.28,0.39,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,195,26155,39,18107.14,72.43,26590.91,50.28,0.37,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,195,27318,36,18107.14,72.43,26590.91,50.28,0.35,84.67,78.96,65 / 39,66 / 50,65 / 56,60 / 57,56 / 56,51 / 52,46 / 47,41 / 40,71 / 62,
TZAF 1120 FF T2,196,20363,67,18200,73.17,26727.27,50.8,0.48,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,196,20893,64,18200,73.17,26727.27,50.8,0.47,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,196,21465,60,18200,73.17,26727.27,50.8,0.46,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,196,22087,57,18200,73.17,26727.27,50.8,0.44,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,196,22767,53,18200,73.17,26727.27,50.8,0.43,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,196,23514,50,18200,73.17,26727.27,50.8,0.42,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,196,24339,46,18200,73.17,26727.27,50.8,0.4,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,196,25258,43,18200,73.17,26727.27,50.8,0.39,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,196,26289,40,18200,73.17,26727.27,50.8,0.37,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,196,27459,37,18200,73.17,26727.27,50.8,0.35,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,197,20467,67,18292.86,73.92,26863.64,51.32,0.48,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,197,20999,64,18292.86,73.92,26863.64,51.32,0.47,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,197,21574,60,18292.86,73.92,26863.64,51.32,0.46,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,197,22200,57,18292.86,73.92,26863.64,51.32,0.44,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,197,22884,54,18292.86,73.92,26863.64,51.32,0.43,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,197,23634,51,18292.86,73.92,26863.64,51.32,0.42,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,197,24463,47,18292.86,73.92,26863.64,51.32,0.41,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,197,25386,44,18292.86,73.92,26863.64,51.32,0.4,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,197,26424,40,18292.86,73.92,26863.64,51.32,0.38,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,197,27599,37,18292.86,73.92,26863.64,51.32,0.36,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,198,20571,68,18385.71,74.67,27000,51.84,0.49,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,198,21106,65,18385.71,74.67,27000,51.84,0.48,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,198,21684,61,18385.71,74.67,27000,51.84,0.47,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,198,22313,58,18385.71,74.67,27000,51.84,0.45,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,198,23000,54,18385.71,74.67,27000,51.84,0.44,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,198,23754,51,18385.71,74.67,27000,51.84,0.43,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,198,24588,47,18385.71,74.67,27000,51.84,0.41,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,198,25515,44,18385.71,74.67,27000,51.84,0.4,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,198,26558,40,18385.71,74.67,27000,51.84,0.38,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,198,27739,37,18385.71,74.67,27000,51.84,0.36,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,199,20675,68,18478.57,75.43,27136.36,52.36,0.49,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,199,21212,65,18478.57,75.43,27136.36,52.36,0.48,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,199,21793,61,18478.57,75.43,27136.36,52.36,0.47,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,199,22425,58,18478.57,75.43,27136.36,52.36,0.45,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,199,23116,55,18478.57,75.43,27136.36,52.36,0.44,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,199,23874,52,18478.57,75.43,27136.36,52.36,0.43,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,199,24712,48,18478.57,75.43,27136.36,52.36,0.42,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,199,25644,45,18478.57,75.43,27136.36,52.36,0.41,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,199,26692,41,18478.57,75.43,27136.36,52.36,0.39,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,199,27879,38,18478.57,75.43,27136.36,52.36,0.37,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,200,20779,69,18571.43,76.19,27272.73,52.89,0.5,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,200,21319,66,18571.43,76.19,27272.73,52.89,0.49,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,200,21903,62,18571.43,76.19,27272.73,52.89,0.48,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,200,22538,59,18571.43,76.19,27272.73,52.89,0.46,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,200,23232,55,18571.43,76.19,27272.73,52.89,0.45,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,200,23994,52,18571.43,76.19,27272.73,52.89,0.44,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,200,24836,48,18571.43,76.19,27272.73,52.89,0.42,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,200,25773,45,18571.43,76.19,27272.73,52.89,0.41,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,200,26826,41,18571.43,76.19,27272.73,52.89,0.39,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,200,28019,38,18571.43,76.19,27272.73,52.89,0.37,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,201,20883,70,18664.29,76.95,27409.09,53.42,0.51,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,201,21426,67,18664.29,76.95,27409.09,53.42,0.5,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,201,22013,63,18664.29,76.95,27409.09,53.42,0.49,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,201,22651,60,18664.29,76.95,27409.09,53.42,0.47,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,201,23348,56,18664.29,76.95,27409.09,53.42,0.46,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
