model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,201,24114,53,18664.29,76.95,27409.09,53.42,0.45,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,201,24960,49,18664.29,76.95,27409.09,53.42,0.43,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,201,25902,46,18664.29,76.95,27409.09,53.42,0.42,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,201,26960,41,18664.29,76.95,27409.09,53.42,0.4,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,201,28159,38,18664.29,76.95,27409.09,53.42,0.38,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,202,20987,71,18757.14,77.72,27545.45,53.96,0.52,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,202,21532,67,18757.14,77.72,27545.45,53.96,0.51,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,202,22122,63,18757.14,77.72,27545.45,53.96,0.5,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,202,22763,60,18757.14,77.72,27545.45,53.96,0.48,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,202,23464,56,18757.14,77.72,27545.45,53.96,0.47,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,202,24234,53,18757.14,77.72,27545.45,53.96,0.46,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,202,25084,49,18757.14,77.72,27545.45,53.96,0.44,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,202,26031,46,18757.14,77.72,27545.45,53.96,0.43,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,202,27094,42,18757.14,77.72,27545.45,53.96,0.4,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,202,28299,39,18757.14,77.72,27545.45,53.96,0.38,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,203,21091,71,18850,78.49,27681.82,54.49,0.53,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,203,21639,68,18850,78.49,27681.82,54.49,0.52,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,203,22232,64,18850,78.49,27681.82,54.49,0.51,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,203,22876,61,18850,78.49,27681.82,54.49,0.49,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,203,23580,57,18850,78.49,27681.82,54.49,0.48,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,203,24354,54,18850,78.49,27681.82,54.49,0.46,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,203,25209,50,18850,78.49,27681.82,54.49,0.44,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,203,26160,46,18850,78.49,27681.82,54.49,0.43,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,203,27228,42,18850,78.49,27681.82,54.49,0.41,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,203,28439,39,18850,78.49,27681.82,54.49,0.39,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,204,21195,72,18942.86,79.27,27818.18,55.03,0.54,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,204,21745,69,18942.86,79.27,27818.18,55.03,0.53,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,204,22341,65,18942.86,79.27,27818.18,55.03,0.52,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,204,22989,62,18942.86,79.27,27818.18,55.03,0.5,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,204,23697,57,18942.86,79.27,27818.18,55.03,0.48,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,204,24474,54,18942.86,79.27,27818.18,55.03,0.47,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,204,25333,50,18942.86,79.27,27818.18,55.03,0.45,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,204,26289,47,18942.86,79.27,27818.18,55.03,0.44,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,204,27362,43,18942.86,79.27,27818.18,55.03,0.42,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,204,28579,40,18942.86,79.27,27818.18,55.03,0.4,84.67,78.96,66 / 40,67 / 51,66 / 57,61 / 58,57 / 57,52 / 53,47 / 48,42 / 41,72 / 63,
TZAF 1120 FF T2,205,21298,73,19035.71,80.05,27954.55,55.57,0.55,84.67,78.96,66 / 40,68 / 52,66 / 58,62 / 58,58 / 58,52 / 54,48 / 48,42 / 42,72 / 64,
TZAF 1120 FF T2,205,21852,70,19035.71,80.05,27954.55,55.57,0.54,84.67,78.96,66 / 40,68 / 52,66 / 58,62 / 58,58 / 58,52 / 54,48 / 48,42 / 42,72 / 64,
TZAF 1120 FF T2,205,22451,66,19035.71,80.05,27954.55,55.57,0.53,84.67,78.96,66 / 40,68 / 52,66 / 58,62 / 58,58 / 58,52 / 54,48 / 48,42 / 42,72 / 64,
TZAF 1120 FF T2,205,23102,62,19035.71,80.05,27954.55,55.57,0.51,84.67,78.96,66 / 40,68 / 52,66 / 58,62 / 58,58 / 58,52 / 54,48 / 48,42 / 42,72 / 64,
TZAF 1120 FF T2,205,23813,58,19035.71,80.05,27954.55,55.57,0.49,84.67,78.96,66 / 40,68 / 52,66 / 58,62 / 58,58 / 58,52 / 54,48 / 48,42 / 42,72 / 64,
TZAF 1120 FF T2,205,24594,55,19035.71,80.05,27954.55,55.57,0.48,84.67,78.96,66 / 40,68 / 52,66 / 58,62 / 58,58 / 58,52 / 54,48 / 48,42 / 42,72 / 64,
TZAF 1120 FF T2,205,25457,51,19035.71,80.05,27954.55,55.57,0.46,84.67,78.96,66 / 40,68 / 52,66 / 58,62 / 58,58 / 58,52 / 54,48 / 48,42 / 42,72 / 64,
TZAF 1120 FF T2,205,26417,48,19035.71,80.05,27954.55,55.57,0.45,84.67,78.96,66 / 40,68 / 52,66 / 58,62 / 58,58 / 58,52 / 54,48 / 48,42 / 42,72 / 64,
TZAF 1120 FF T2,205,27497,43,19035.71,80.05,27954.55,55.57,0.43,84.67,78.96,66 / 40,68 / 52,66 / 58,62 / 58,58 / 58,52 / 54,48 / 48,42 / 42,72 / 64,
TZAF 1120 FF T2,205,28719,40,19035.71,80.05,27954.55,55.57,0.41,84.67,78.96,66 / 40,68 / 52,66 / 58,62 / 58,58 / 58,52 / 54,48 / 48,42 / 42,72 / 64,
TZAF 1120 FF T2,206,21402,74,19128.57,80.83,28090.91,56.11,0.56,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,206,21959,70,19128.57,80.83,28090.91,56.11,0.55,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,206,22560,66,19128.57,80.83,28090.91,56.11,0.53,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,206,23214,63,19128.57,80.83,28090.91,56.11,0.51,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,206,23929,59,19128.57,80.83,28090.91,56.11,0.5,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,206,24714,55,19128.57,80.83,28090.91,56.11,0.49,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,206,25581,51,19128.57,80.83,28090.91,56.11,0.47,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,206,26546,48,19128.57,80.83,28090.91,56.11,0.46,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,206,27631,44,19128.57,80.83,28090.91,56.11,0.43,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,206,28859,41,19128.57,80.83,28090.91,56.11,0.41,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,207,21506,74,19221.43,81.62,28227.27,56.66,0.57,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,207,22065,71,19221.43,81.62,28227.27,56.66,0.56,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,207,22670,67,19221.43,81.62,28227.27,56.66,0.54,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,207,23327,64,19221.43,81.62,28227.27,56.66,0.52,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,207,24045,59,19221.43,81.62,28227.27,56.66,0.51,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,207,24834,56,19221.43,81.62,28227.27,56.66,0.5,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,207,25705,52,19221.43,81.62,28227.27,56.66,0.48,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,207,26675,48,19221.43,81.62,28227.27,56.66,0.46,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,207,27765,44,19221.43,81.62,28227.27,56.66,0.44,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,207,29000,41,19221.43,81.62,28227.27,56.66,0.42,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,208,21610,75,19314.29,82.41,28363.64,57.21,0.58,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,208,22172,72,19314.29,82.41,28363.64,57.21,0.57,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,208,22779,68,19314.29,82.41,28363.64,57.21,0.55,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,208,23440,64,19314.29,82.41,28363.64,57.21,0.53,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,208,24161,60,19314.29,82.41,28363.64,57.21,0.52,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,208,24954,57,19314.29,82.41,28363.64,57.21,0.51,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,208,25829,52,19314.29,82.41,28363.64,57.21,0.48,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,208,26804,49,19314.29,82.41,28363.64,57.21,0.47,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,208,27899,45,19314.29,82.41,28363.64,57.21,0.45,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,208,29140,41,19314.29,82.41,28363.64,57.21,0.43,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,209,21714,76,19407.14,83.2,28500,57.76,0.59,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,209,22278,72,19407.14,83.2,28500,57.76,0.57,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,209,22889,68,19407.14,83.2,28500,57.76,0.56,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,209,23552,65,19407.14,83.2,28500,57.76,0.54,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,209,24277,61,19407.14,83.2,28500,57.76,0.53,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,209,25074,57,19407.14,83.2,28500,57.76,0.51,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,209,25954,53,19407.14,83.2,28500,57.76,0.49,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,209,26933,50,19407.14,83.2,28500,57.76,0.48,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,209,28033,45,19407.14,83.2,28500,57.76,0.46,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,209,29280,42,19407.14,83.2,28500,57.76,0.43,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,210,21818,77,19500,84,28636.36,58.31,0.6,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,210,22385,73,19500,84,28636.36,58.31,0.58,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,210,22998,69,19500,84,28636.36,58.31,0.57,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,210,23665,66,19500,84,28636.36,58.31,0.55,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,210,24394,61,19500,84,28636.36,58.31,0.54,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,210,25194,58,19500,84,28636.36,58.31,0.52,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,210,26078,53,19500,84,28636.36,58.31,0.5,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,210,27062,50,19500,84,28636.36,58.31,0.49,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,210,28167,46,19500,84,28636.36,58.31,0.46,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,210,29420,42,19500,84,28636.36,58.31,0.44,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,211,21922,78,19592.86,84.8,28772.73,58.87,0.61,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,211,22492,74,19592.86,84.8,28772.73,58.87,0.59,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,211,23108,70,19592.86,84.8,28772.73,58.87,0.58,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,211,23778,66,19592.86,84.8,28772.73,58.87,0.56,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,211,24510,62,19592.86,84.8,28772.73,58.87,0.54,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,211,25314,58,19592.86,84.8,28772.73,58.87,0.53,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,211,26202,54,19592.86,84.8,28772.73,58.87,0.51,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,211,27191,50,19592.86,84.8,28772.73,58.87,0.49,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,211,28301,46,19592.86,84.8,28772.73,58.87,0.47,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,211,29560,43,19592.86,84.8,28772.73,58.87,0.45,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,212,22026,78,19685.71,85.61,28909.09,59.43,0.62,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,212,22598,75,19685.71,85.61,28909.09,59.43,0.6,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,212,23217,70,19685.71,85.61,28909.09,59.43,0.59,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,212,23890,67,19685.71,85.61,28909.09,59.43,0.57,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,212,24626,62,19685.71,85.61,28909.09,59.43,0.55,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,212,25434,59,19685.71,85.61,28909.09,59.43,0.54,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,212,26326,54,19685.71,85.61,28909.09,59.43,0.52,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,212,27320,51,19685.71,85.61,28909.09,59.43,0.5,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,212,28435,47,19685.71,85.61,28909.09,59.43,0.48,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,212,29700,43,19685.71,85.61,28909.09,59.43,0.46,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,213,22130,79,19778.57,86.42,29045.45,59.99,0.62,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,213,22705,75,19778.57,86.42,29045.45,59.99,0.61,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,213,23327,71,19778.57,86.42,29045.45,59.99,0.6,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,213,24003,68,19778.57,86.42,29045.45,59.99,0.58,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,213,24742,63,19778.57,86.42,29045.45,59.99,0.56,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,213,25553,60,19778.57,86.42,29045.45,59.99,0.55,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,213,26450,55,19778.57,86.42,29045.45,59.99,0.52,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,213,27448,52,19778.57,86.42,29045.45,59.99,0.51,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,213,28570,47,19778.57,86.42,29045.45,59.99,0.49,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,213,29840,43,19778.57,86.42,29045.45,59.99,0.46,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,214,22234,80,19871.43,87.23,29181.82,60.56,0.63,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,214,22811,76,19871.43,87.23,29181.82,60.56,0.62,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,214,23436,72,19871.43,87.23,29181.82,60.56,0.61,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,214,24116,68,19871.43,87.23,29181.82,60.56,0.59,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,214,24858,64,19871.43,87.23,29181.82,60.56,0.57,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,214,25673,60,19871.43,87.23,29181.82,60.56,0.55,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,214,26575,56,19871.43,87.23,29181.82,60.56,0.53,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,214,27577,52,19871.43,87.23,29181.82,60.56,0.52,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,214,28704,48,19871.43,87.23,29181.82,60.56,0.49,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,214,29980,44,19871.43,87.23,29181.82,60.56,0.47,84.67,78.96,67 / 41,68 / 52,67 / 58,62 / 59,58 / 58,53 / 54,48 / 49,43 / 42,73 / 64,
TZAF 1120 FF T2,215,22338,81,19964.29,88.05,29318.18,61.12,0.64,84.67,78.96,68 / 42,68 / 52,68 / 58,62 / 60,58 / 58,54 / 54,48 / 50,44 / 42,74 / 64,
TZAF 1120 FF T2,215,22918,77,19964.29,88.05,29318.18,61.12,0.63,84.67,78.96,68 / 42,68 / 52,68 / 58,62 / 60,58 / 58,54 / 54,48 / 50,44 / 42,74 / 64,
TZAF 1120 FF T2,215,23546,72,19964.29,88.05,29318.18,61.12,0.61,84.67,78.96,68 / 42,68 / 52,68 / 58,62 / 60,58 / 58,54 / 54,48 / 50,44 / 42,74 / 64,
TZAF 1120 FF T2,215,24228,69,19964.29,88.05,29318.18,61.12,0.59,84.67,78.96,68 / 42,68 / 52,68 / 58,62 / 60,58 / 58,54 / 54,48 / 50,44 / 42,74 / 64,
TZAF 1120 FF T2,215,24974,64,19964.29,88.05,29318.18,61.12,0.58,84.67,78.96,68 / 42,68 / 52,68 / 58,62 / 60,58 / 58,54 / 54,48 / 50,44 / 42,74 / 64,
TZAF 1120 FF T2,215,25793,61,19964.29,88.05,29318.18,61.12,0.56,84.67,78.96,68 / 42,68 / 52,68 / 58,62 / 60,58 / 58,54 / 54,48 / 50,44 / 42,74 / 64,
TZAF 1120 FF T2,215,26699,56,19964.29,88.05,29318.18,61.12,0.54,84.67,78.96,68 / 42,68 / 52,68 / 58,62 / 60,58 / 58,54 / 54,48 / 50,44 / 42,74 / 64,
TZAF 1120 FF T2,215,27706,52,19964.29,88.05,29318.18,61.12,0.52,84.67,78.96,68 / 42,68 / 52,68 / 58,62 / 60,58 / 58,54 / 54,48 / 50,44 / 42,74 / 64,
TZAF 1120 FF T2,215,28838,48,19964.29,88.05,29318.18,61.12,0.5,84.67,78.96,68 / 42,68 / 52,68 / 58,62 / 60,58 / 58,54 / 54,48 / 50,44 / 42,74 / 64,
TZAF 1120 FF T2,215,30120,44,19964.29,88.05,29318.18,61.12,0.48,84.67,78.96,68 / 42,68 / 52,68 / 58,62 / 60,58 / 58,54 / 54,48 / 50,44 / 42,74 / 64,
TZAF 1120 FF T2,216,22441,81,20057.14,88.87,29454.55,61.69,0.65,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,216,23025,78,20057.14,88.87,29454.55,61.69,0.64,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,216,23655,73,20057.14,88.87,29454.55,61.69,0.62,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,216,24341,70,20057.14,88.87,29454.55,61.69,0.6,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,216,25091,65,20057.14,88.87,29454.55,61.69,0.59,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,216,25913,61,20057.14,88.87,29454.55,61.69,0.57,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,216,26823,57,20057.14,88.87,29454.55,61.69,0.55,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,216,27835,53,20057.14,88.87,29454.55,61.69,0.53,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,216,28972,49,20057.14,88.87,29454.55,61.69,0.51,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,216,30260,45,20057.14,88.87,29454.55,61.69,0.49,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,217,22545,82,20150,89.69,29590.91,62.27,0.66,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,217,23131,78,20150,89.69,29590.91,62.27,0.65,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,217,23765,74,20150,89.69,29590.91,62.27,0.63,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,217,24454,70,20150,89.69,29590.91,62.27,0.61,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,217,25207,66,20150,89.69,29590.91,62.27,0.6,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,217,26033,62,20150,89.69,29590.91,62.27,0.58,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,217,26947,57,20150,89.69,29590.91,62.27,0.56,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,217,27964,54,20150,89.69,29590.91,62.27,0.54,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,217,29106,49,20150,89.69,29590.91,62.27,0.52,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,217,30400,45,20150,89.69,29590.91,62.27,0.49,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,218,22649,83,20242.86,90.52,29727.27,62.84,0.67,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,218,23238,79,20242.86,90.52,29727.27,62.84,0.66,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,218,23874,75,20242.86,90.52,29727.27,62.84,0.64,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,218,24567,71,20242.86,90.52,29727.27,62.84,0.62,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,218,25323,66,20242.86,90.52,29727.27,62.84,0.6,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,218,26153,62,20242.86,90.52,29727.27,62.84,0.59,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,218,27071,58,20242.86,90.52,29727.27,62.84,0.56,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,218,28093,54,20242.86,90.52,29727.27,62.84,0.55,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,218,29240,50,20242.86,90.52,29727.27,62.84,0.52,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,218,30540,46,20242.86,90.52,29727.27,62.84,0.5,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,219,22753,84,20335.71,91.35,29863.64,63.42,0.68,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,219,23344,80,20335.71,91.35,29863.64,63.42,0.67,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,219,23984,75,20335.71,91.35,29863.64,63.42,0.65,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,219,24679,72,20335.71,91.35,29863.64,63.42,0.63,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,219,25439,67,20335.71,91.35,29863.64,63.42,0.61,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,219,26273,63,20335.71,91.35,29863.64,63.42,0.6,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,219,27195,58,20335.71,91.35,29863.64,63.42,0.57,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,219,28222,54,20335.71,91.35,29863.64,63.42,0.55,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,219,29374,50,20335.71,91.35,29863.64,63.42,0.53,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,219,30681,46,20335.71,91.35,29863.64,63.42,0.51,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,220,22857,85,20428.57,92.19,30000,64,0.69,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,220,23451,80,20428.57,92.19,30000,64,0.68,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,220,24093,76,20428.57,92.19,30000,64,0.66,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,220,24792,72,20428.57,92.19,30000,64,0.64,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,220,25555,67,20428.57,92.19,30000,64,0.62,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,220,26393,64,20428.57,92.19,30000,64,0.6,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,220,27320,59,20428.57,92.19,30000,64,0.58,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,220,28351,55,20428.57,92.19,30000,64,0.56,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,220,29508,51,20428.57,92.19,30000,64,0.54,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,220,30821,46,20428.57,92.19,30000,64,0.51,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,221,22961,85,20521.43,93.03,30136.36,64.58,0.7,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,221,23558,81,20521.43,93.03,30136.36,64.58,0.69,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,221,24203,77,20521.43,93.03,30136.36,64.58,0.67,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,221,24905,73,20521.43,93.03,30136.36,64.58,0.65,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,221,25671,68,20521.43,93.03,30136.36,64.58,0.63,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,221,26513,64,20521.43,93.03,30136.36,64.58,0.61,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,221,27444,59,20521.43,93.03,30136.36,64.58,0.59,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,221,28479,56,20521.43,93.03,30136.36,64.58,0.57,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,221,29643,51,20521.43,93.03,30136.36,64.58,0.55,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,221,30961,47,20521.43,93.03,30136.36,64.58,0.52,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,222,23065,86,20614.29,93.87,30272.73,65.17,0.71,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,222,23664,82,20614.29,93.87,30272.73,65.17,0.7,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,222,24312,77,20614.29,93.87,30272.73,65.17,0.68,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,222,25017,74,20614.29,93.87,30272.73,65.17,0.66,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,222,25788,69,20614.29,93.87,30272.73,65.17,0.64,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,222,26633,65,20614.29,93.87,30272.73,65.17,0.62,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,222,27568,60,20614.29,93.87,30272.73,65.17,0.6,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,222,28608,56,20614.29,93.87,30272.73,65.17,0.58,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,222,29777,52,20614.29,93.87,30272.73,65.17,0.55,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,222,31101,47,20614.29,93.87,30272.73,65.17,0.53,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,223,23169,87,20707.14,94.72,30409.09,65.76,0.72,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,223,23771,83,20707.14,94.72,30409.09,65.76,0.71,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,223,24422,78,20707.14,94.72,30409.09,65.76,0.69,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,223,25130,74,20707.14,94.72,30409.09,65.76,0.67,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,223,25904,69,20707.14,94.72,30409.09,65.76,0.65,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,223,26753,65,20707.14,94.72,30409.09,65.76,0.63,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,223,27692,60,20707.14,94.72,30409.09,65.76,0.6,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,223,28737,56,20707.14,94.72,30409.09,65.76,0.58,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,223,29911,52,20707.14,94.72,30409.09,65.76,0.56,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,223,31241,48,20707.14,94.72,30409.09,65.76,0.54,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,224,23273,88,20800,95.57,30545.45,66.35,0.73,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,224,23877,83,20800,95.57,30545.45,66.35,0.72,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,224,24531,79,20800,95.57,30545.45,66.35,0.7,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,224,25243,75,20800,95.57,30545.45,66.35,0.68,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,224,26020,70,20800,95.57,30545.45,66.35,0.66,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,224,26873,66,20800,95.57,30545.45,66.35,0.64,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,224,27816,61,20800,95.57,30545.45,66.35,0.61,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,224,28866,57,20800,95.57,30545.45,66.35,0.59,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,224,30045,53,20800,95.57,30545.45,66.35,0.57,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,224,31381,48,20800,95.57,30545.45,66.35,0.54,84.67,78.96,68 / 42,69 / 53,68 / 59,63 / 60,59 / 59,54 / 55,49 / 50,44 / 43,74 / 65,
TZAF 1120 FF T2,225,23376,88,20892.86,96.43,30681.82,66.94,0.74,84.67,78.96,68 / 42,70 / 54,68 / 60,64 / 60,60 / 60,54 / 56,50 / 50,44 / 44,74 / 66,
TZAF 1120 FF T2,225,23984,84,20892.86,96.43,30681.82,66.94,0.72,84.67,78.96,68 / 42,70 / 54,68 / 60,64 / 60,60 / 60,54 / 56,50 / 50,44 / 44,74 / 66,
TZAF 1120 FF T2,225,24641,80,20892.86,96.43,30681.82,66.94,0.71,84.67,78.96,68 / 42,70 / 54,68 / 60,64 / 60,60 / 60,54 / 56,50 / 50,44 / 44,74 / 66,
TZAF 1120 FF T2,225,25356,76,20892.86,96.43,30681.82,66.94,0.69,84.67,78.96,68 / 42,70 / 54,68 / 60,64 / 60,60 / 60,54 / 56,50 / 50,44 / 44,74 / 66,
TZAF 1120 FF T2,225,26136,70,20892.86,96.43,30681.82,66.94,0.67,84.67,78.96,68 / 42,70 / 54,68 / 60,64 / 60,60 / 60,54 / 56,50 / 50,44 / 44,74 / 66,
TZAF 1120 FF T2,225,26993,66,20892.86,96.43,30681.82,66.94,0.65,84.67,78.96,68 / 42,70 / 54,68 / 60,64 / 60,60 / 60,54 / 56,50 / 50,44 / 44,74 / 66,
TZAF 1120 FF T2,225,27940,62,20892.86,96.43,30681.82,66.94,0.62,84.67,78.96,68 / 42,70 / 54,68 / 60,64 / 60,60 / 60,54 / 56,50 / 50,44 / 44,74 / 66,
TZAF 1120 FF T2,225,28995,58,20892.86,96.43,30681.82,66.94,0.6,84.67,78.96,68 / 42,70 / 54,68 / 60,64 / 60,60 / 60,54 / 56,50 / 50,44 / 44,74 / 66,
TZAF 1120 FF T2,225,30179,53,20892.86,96.43,30681.82,66.94,0.57,84.67,78.96,68 / 42,70 / 54,68 / 60,64 / 60,60 / 60,54 / 56,50 / 50,44 / 44,74 / 66,
TZAF 1120 FF T2,225,31521,48,20892.86,96.43,30681.82,66.94,0.55,84.67,78.96,68 / 42,70 / 54,68 / 60,64 / 60,60 / 60,54 / 56,50 / 50,44 / 44,74 / 66,
TZAF 1120 FF T2,226,23480,89,20985.71,97.29,30818.18,67.54,0.75,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,226,24091,85,20985.71,97.29,30818.18,67.54,0.73,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,226,24751,80,20985.71,97.29,30818.18,67.54,0.71,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,226,25468,76,20985.71,97.29,30818.18,67.54,0.69,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,226,26252,71,20985.71,97.29,30818.18,67.54,0.67,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,226,27113,67,20985.71,97.29,30818.18,67.54,0.65,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,226,28065,62,20985.71,97.29,30818.18,67.54,0.63,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,226,29124,58,20985.71,97.29,30818.18,67.54,0.61,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,226,30313,53,20985.71,97.29,30818.18,67.54,0.58,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,226,31661,49,20985.71,97.29,30818.18,67.54,0.56,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,227,23584,90,21078.57,98.15,30954.55,68.14,0.76,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,227,24197,85,21078.57,98.15,30954.55,68.14,0.74,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,227,24860,81,21078.57,98.15,30954.55,68.14,0.72,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,227,25581,77,21078.57,98.15,30954.55,68.14,0.7,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,227,26368,72,21078.57,98.15,30954.55,68.14,0.68,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,227,27233,68,21078.57,98.15,30954.55,68.14,0.66,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,227,28189,63,21078.57,98.15,30954.55,68.14,0.64,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,227,29253,58,21078.57,98.15,30954.55,68.14,0.62,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,227,30447,54,21078.57,98.15,30954.55,68.14,0.59,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,227,31801,49,21078.57,98.15,30954.55,68.14,0.56,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,228,23688,91,21171.43,99.02,31090.91,68.74,0.77,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,228,24304,86,21171.43,99.02,31090.91,68.74,0.75,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,228,24970,82,21171.43,99.02,31090.91,68.74,0.73,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,228,25694,77,21171.43,99.02,31090.91,68.74,0.71,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,228,26484,72,21171.43,99.02,31090.91,68.74,0.69,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,228,27353,68,21171.43,99.02,31090.91,68.74,0.67,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,228,28313,63,21171.43,99.02,31090.91,68.74,0.64,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,228,29382,59,21171.43,99.02,31090.91,68.74,0.62,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,228,30581,54,21171.43,99.02,31090.91,68.74,0.6,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,228,31941,50,21171.43,99.02,31090.91,68.74,0.57,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,229,23792,92,21264.29,99.89,31227.27,69.34,0.78,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,229,24410,87,21264.29,99.89,31227.27,69.34,0.76,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,229,25079,82,21264.29,99.89,31227.27,69.34,0.74,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,229,25806,78,21264.29,99.89,31227.27,69.34,0.72,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,229,26601,73,21264.29,99.89,31227.27,69.34,0.7,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,229,27473,69,21264.29,99.89,31227.27,69.34,0.68,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,229,28437,64,21264.29,99.89,31227.27,69.34,0.65,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,229,29511,60,21264.29,99.89,31227.27,69.34,0.63,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,229,30715,55,21264.29,99.89,31227.27,69.34,0.6,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,229,32081,50,21264.29,99.89,31227.27,69.34,0.58,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,230,23896,92,21357.14,100.76,31363.64,69.95,0.79,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,230,24517,88,21357.14,100.76,31363.64,69.95,0.77,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,230,25189,83,21357.14,100.76,31363.64,69.95,0.75,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,230,25919,79,21357.14,100.76,31363.64,69.95,0.73,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,230,26717,74,21357.14,100.76,31363.64,69.95,0.71,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,230,27593,69,21357.14,100.76,31363.64,69.95,0.69,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,230,28561,64,21357.14,100.76,31363.64,69.95,0.66,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,230,29639,60,21357.14,100.76,31363.64,69.95,0.64,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,230,30850,55,21357.14,100.76,31363.64,69.95,0.61,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,230,32221,51,21357.14,100.76,31363.64,69.95,0.59,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,231,24000,93,21450,101.64,31500,70.56,0.8,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,231,24624,88,21450,101.64,31500,70.56,0.78,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,231,25298,84,21450,101.64,31500,70.56,0.76,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,231,26032,79,21450,101.64,31500,70.56,0.74,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,231,26833,74,21450,101.64,31500,70.56,0.72,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,231,27713,70,21450,101.64,31500,70.56,0.69,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,231,28686,65,21450,101.64,31500,70.56,0.67,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,231,29768,60,21450,101.64,31500,70.56,0.65,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,231,30984,56,21450,101.64,31500,70.56,0.62,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,231,32361,51,21450,101.64,31500,70.56,0.59,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,232,24104,94,21542.86,102.52,31636.36,71.17,0.81,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,232,24730,89,21542.86,102.52,31636.36,71.17,0.79,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,232,25408,84,21542.86,102.52,31636.36,71.17,0.77,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,232,26144,80,21542.86,102.52,31636.36,71.17,0.75,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,232,26949,75,21542.86,102.52,31636.36,71.17,0.73,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,232,27833,71,21542.86,102.52,31636.36,71.17,0.7,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,232,28810,65,21542.86,102.52,31636.36,71.17,0.68,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,232,29897,61,21542.86,102.52,31636.36,71.17,0.65,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,232,31118,56,21542.86,102.52,31636.36,71.17,0.63,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,232,32502,51,21542.86,102.52,31636.36,71.17,0.6,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,233,24208,95,21635.71,103.41,31772.73,71.79,0.82,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,233,24837,90,21635.71,103.41,31772.73,71.79,0.8,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,233,25517,85,21635.71,103.41,31772.73,71.79,0.78,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,233,26257,81,21635.71,103.41,31772.73,71.79,0.76,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,233,27065,75,21635.71,103.41,31772.73,71.79,0.73,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,233,27953,71,21635.71,103.41,31772.73,71.79,0.71,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,233,28934,66,21635.71,103.41,31772.73,71.79,0.68,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
