model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,233,30026,62,21635.71,103.41,31772.73,71.79,0.66,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,233,31252,57,21635.71,103.41,31772.73,71.79,0.63,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,233,32642,52,21635.71,103.41,31772.73,71.79,0.61,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,234,24312,96,21728.57,104.3,31909.09,72.4,0.83,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,234,24943,90,21728.57,104.3,31909.09,72.4,0.81,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,234,25627,86,21728.57,104.3,31909.09,72.4,0.79,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,234,26370,81,21728.57,104.3,31909.09,72.4,0.77,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,234,27181,76,21728.57,104.3,31909.09,72.4,0.74,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,234,28073,72,21728.57,104.3,31909.09,72.4,0.72,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,234,29058,66,21728.57,104.3,31909.09,72.4,0.69,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,234,30155,62,21728.57,104.3,31909.09,72.4,0.67,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,234,31386,57,21728.57,104.3,31909.09,72.4,0.64,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,234,32782,52,21728.57,104.3,31909.09,72.4,0.61,84.67,78.96,69 / 43,70 / 54,69 / 60,64 / 61,60 / 60,55 / 56,50 / 51,45 / 44,75 / 66,
TZAF 1120 FF T2,235,24416,96,21821.43,105.19,32045.45,73.02,0.84,84.67,78.96,70 / 44,70 / 54,70 / 60,64 / 62,60 / 60,56 / 56,50 / 52,46 / 44,76 / 66,
TZAF 1120 FF T2,235,25050,91,21821.43,105.19,32045.45,73.02,0.82,84.67,78.96,70 / 44,70 / 54,70 / 60,64 / 62,60 / 60,56 / 56,50 / 52,46 / 44,76 / 66,
TZAF 1120 FF T2,235,25736,86,21821.43,105.19,32045.45,73.02,0.79,84.67,78.96,70 / 44,70 / 54,70 / 60,64 / 62,60 / 60,56 / 56,50 / 52,46 / 44,76 / 66,
TZAF 1120 FF T2,235,26482,82,21821.43,105.19,32045.45,73.02,0.78,84.67,78.96,70 / 44,70 / 54,70 / 60,64 / 62,60 / 60,56 / 56,50 / 52,46 / 44,76 / 66,
TZAF 1120 FF T2,235,27298,77,21821.43,105.19,32045.45,73.02,0.75,84.67,78.96,70 / 44,70 / 54,70 / 60,64 / 62,60 / 60,56 / 56,50 / 52,46 / 44,76 / 66,
TZAF 1120 FF T2,235,28193,72,21821.43,105.19,32045.45,73.02,0.73,84.67,78.96,70 / 44,70 / 54,70 / 60,64 / 62,60 / 60,56 / 56,50 / 52,46 / 44,76 / 66,
TZAF 1120 FF T2,235,29182,67,21821.43,105.19,32045.45,73.02,0.7,84.67,78.96,70 / 44,70 / 54,70 / 60,64 / 62,60 / 60,56 / 56,50 / 52,46 / 44,76 / 66,
TZAF 1120 FF T2,235,30284,62,21821.43,105.19,32045.45,73.02,0.68,84.67,78.96,70 / 44,70 / 54,70 / 60,64 / 62,60 / 60,56 / 56,50 / 52,46 / 44,76 / 66,
TZAF 1120 FF T2,235,31520,58,21821.43,105.19,32045.45,73.02,0.65,84.67,78.96,70 / 44,70 / 54,70 / 60,64 / 62,60 / 60,56 / 56,50 / 52,46 / 44,76 / 66,
TZAF 1120 FF T2,235,32922,53,21821.43,105.19,32045.45,73.02,0.62,84.67,78.96,70 / 44,70 / 54,70 / 60,64 / 62,60 / 60,56 / 56,50 / 52,46 / 44,76 / 66,
TZAF 1120 FF T2,236,24519,97,21914.29,106.09,32181.82,73.65,0.85,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,236,25157,92,21914.29,106.09,32181.82,73.65,0.83,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,236,25846,87,21914.29,106.09,32181.82,73.65,0.8,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,236,26595,83,21914.29,106.09,32181.82,73.65,0.78,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,236,27414,77,21914.29,106.09,32181.82,73.65,0.76,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,236,28313,73,21914.29,106.09,32181.82,73.65,0.74,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,236,29306,67,21914.29,106.09,32181.82,73.65,0.71,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,236,30413,63,21914.29,106.09,32181.82,73.65,0.68,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,236,31654,58,21914.29,106.09,32181.82,73.65,0.66,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,236,33062,53,21914.29,106.09,32181.82,73.65,0.63,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,237,24623,98,22007.14,106.99,32318.18,74.27,0.86,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,237,25263,93,22007.14,106.99,32318.18,74.27,0.84,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,237,25955,88,22007.14,106.99,32318.18,74.27,0.81,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,237,26708,83,22007.14,106.99,32318.18,74.27,0.79,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,237,27530,78,22007.14,106.99,32318.18,74.27,0.77,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,237,28433,73,22007.14,106.99,32318.18,74.27,0.74,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,237,29431,68,22007.14,106.99,32318.18,74.27,0.72,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,237,30542,64,22007.14,106.99,32318.18,74.27,0.69,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,237,31788,59,22007.14,106.99,32318.18,74.27,0.66,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,237,33202,54,22007.14,106.99,32318.18,74.27,0.64,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,238,24727,99,22100,107.89,32454.55,74.9,0.86,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,238,25370,93,22100,107.89,32454.55,74.9,0.85,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,238,26065,89,22100,107.89,32454.55,74.9,0.82,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,238,26821,84,22100,107.89,32454.55,74.9,0.8,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,238,27646,79,22100,107.89,32454.55,74.9,0.78,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,238,28552,74,22100,107.89,32454.55,74.9,0.75,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,238,29555,69,22100,107.89,32454.55,74.9,0.72,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,238,30670,64,22100,107.89,32454.55,74.9,0.7,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,238,31923,59,22100,107.89,32454.55,74.9,0.67,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,238,33342,54,22100,107.89,32454.55,74.9,0.64,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,239,24831,99,22192.86,108.8,32590.91,75.53,0.87,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,239,25476,94,22192.86,108.8,32590.91,75.53,0.86,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,239,26174,89,22192.86,108.8,32590.91,75.53,0.83,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,239,26933,85,22192.86,108.8,32590.91,75.53,0.81,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,239,27762,79,22192.86,108.8,32590.91,75.53,0.79,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,239,28672,75,22192.86,108.8,32590.91,75.53,0.76,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,239,29679,69,22192.86,108.8,32590.91,75.53,0.73,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,239,30799,64,22192.86,108.8,32590.91,75.53,0.71,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,239,32057,60,22192.86,108.8,32590.91,75.53,0.68,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,239,33482,54,22192.86,108.8,32590.91,75.53,0.65,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,240,24935,100,22285.71,109.71,32727.27,76.17,0.88,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,240,25583,95,22285.71,109.71,32727.27,76.17,0.87,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,240,26284,90,22285.71,109.71,32727.27,76.17,0.84,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,240,27046,85,22285.71,109.71,32727.27,76.17,0.82,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,240,27878,80,22285.71,109.71,32727.27,76.17,0.79,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,240,28792,75,22285.71,109.71,32727.27,76.17,0.77,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,240,29803,70,22285.71,109.71,32727.27,76.17,0.74,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,240,30928,65,22285.71,109.71,32727.27,76.17,0.71,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,240,32191,60,22285.71,109.71,32727.27,76.17,0.69,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,240,33622,55,22285.71,109.71,32727.27,76.17,0.66,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,241,25039,101,22378.57,110.63,32863.64,76.8,0.89,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,241,25690,96,22378.57,110.63,32863.64,76.8,0.88,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,241,26393,91,22378.57,110.63,32863.64,76.8,0.85,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,241,27159,86,22378.57,110.63,32863.64,76.8,0.83,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,241,27995,80,22378.57,110.63,32863.64,76.8,0.8,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,241,28912,76,22378.57,110.63,32863.64,76.8,0.78,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,241,29927,70,22378.57,110.63,32863.64,76.8,0.75,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,241,31057,66,22378.57,110.63,32863.64,76.8,0.72,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,241,32325,61,22378.57,110.63,32863.64,76.8,0.69,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,241,33762,55,22378.57,110.63,32863.64,76.8,0.67,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,242,25143,102,22471.43,111.55,33000,77.44,0.9,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,242,25796,96,22471.43,111.55,33000,77.44,0.88,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,242,26503,91,22471.43,111.55,33000,77.44,0.86,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,242,27271,87,22471.43,111.55,33000,77.44,0.84,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,242,28111,81,22471.43,111.55,33000,77.44,0.81,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,242,29032,76,22471.43,111.55,33000,77.44,0.78,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,242,30052,71,22471.43,111.55,33000,77.44,0.76,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,242,31186,66,22471.43,111.55,33000,77.44,0.73,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,242,32459,61,22471.43,111.55,33000,77.44,0.7,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,242,33902,56,22471.43,111.55,33000,77.44,0.67,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,243,25247,103,22564.29,112.47,33136.36,78.08,0.91,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,243,25903,97,22564.29,112.47,33136.36,78.08,0.89,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,243,26612,92,22564.29,112.47,33136.36,78.08,0.87,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,243,27384,87,22564.29,112.47,33136.36,78.08,0.85,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,243,28227,82,22564.29,112.47,33136.36,78.08,0.82,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,243,29152,77,22564.29,112.47,33136.36,78.08,0.79,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,243,30176,71,22564.29,112.47,33136.36,78.08,0.76,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,243,31315,66,22564.29,112.47,33136.36,78.08,0.74,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,243,32593,62,22564.29,112.47,33136.36,78.08,0.71,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,243,34042,56,22564.29,112.47,33136.36,78.08,0.68,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,244,25351,103,22657.14,113.4,33272.73,78.73,0.92,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,244,26009,98,22657.14,113.4,33272.73,78.73,0.9,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,244,26722,93,22657.14,113.4,33272.73,78.73,0.88,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,244,27497,88,22657.14,113.4,33272.73,78.73,0.86,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,244,28343,82,22657.14,113.4,33272.73,78.73,0.83,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,244,29272,78,22657.14,113.4,33272.73,78.73,0.8,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,244,30300,72,22657.14,113.4,33272.73,78.73,0.77,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,244,31444,67,22657.14,113.4,33272.73,78.73,0.74,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,244,32727,62,22657.14,113.4,33272.73,78.73,0.72,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,244,34183,56,22657.14,113.4,33272.73,78.73,0.69,84.67,78.96,70 / 44,71 / 55,70 / 61,65 / 62,61 / 61,56 / 57,51 / 52,46 / 45,76 / 67,
TZAF 1120 FF T2,245,25454,104,22750,114.33,33409.09,79.37,0.93,84.67,78.96,70 / 44,72 / 56,70 / 62,66 / 62,62 / 62,56 / 58,52 / 52,46 / 46,76 / 68,
TZAF 1120 FF T2,245,26116,98,22750,114.33,33409.09,79.37,0.91,84.67,78.96,70 / 44,72 / 56,70 / 62,66 / 62,62 / 62,56 / 58,52 / 52,46 / 46,76 / 68,
TZAF 1120 FF T2,245,26831,94,22750,114.33,33409.09,79.37,0.89,84.67,78.96,70 / 44,72 / 56,70 / 62,66 / 62,62 / 62,56 / 58,52 / 52,46 / 46,76 / 68,
TZAF 1120 FF T2,245,27610,89,22750,114.33,33409.09,79.37,0.86,84.67,78.96,70 / 44,72 / 56,70 / 62,66 / 62,62 / 62,56 / 58,52 / 52,46 / 46,76 / 68,
TZAF 1120 FF T2,245,28459,83,22750,114.33,33409.09,79.37,0.84,84.67,78.96,70 / 44,72 / 56,70 / 62,66 / 62,62 / 62,56 / 58,52 / 52,46 / 46,76 / 68,
TZAF 1120 FF T2,245,29392,78,22750,114.33,33409.09,79.37,0.81,84.67,78.96,70 / 44,72 / 56,70 / 62,66 / 62,62 / 62,56 / 58,52 / 52,46 / 46,76 / 68,
TZAF 1120 FF T2,245,30424,72,22750,114.33,33409.09,79.37,0.78,84.67,78.96,70 / 44,72 / 56,70 / 62,66 / 62,62 / 62,56 / 58,52 / 52,46 / 46,76 / 68,
TZAF 1120 FF T2,245,31573,68,22750,114.33,33409.09,79.37,0.75,84.67,78.96,70 / 44,72 / 56,70 / 62,66 / 62,62 / 62,56 / 58,52 / 52,46 / 46,76 / 68,
TZAF 1120 FF T2,245,32861,63,22750,114.33,33409.09,79.37,0.72,84.67,78.96,70 / 44,72 / 56,70 / 62,66 / 62,62 / 62,56 / 58,52 / 52,46 / 46,76 / 68,
TZAF 1120 FF T2,245,34323,57,22750,114.33,33409.09,79.37,0.69,84.67,78.96,70 / 44,72 / 56,70 / 62,66 / 62,62 / 62,56 / 58,52 / 52,46 / 46,76 / 68,
TZAF 1120 FF T2,246,25558,105,22842.86,115.27,33545.45,80.02,0.94,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,246,26223,99,22842.86,115.27,33545.45,80.02,0.92,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,246,26941,94,22842.86,115.27,33545.45,80.02,0.89,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,246,27722,89,22842.86,115.27,33545.45,80.02,0.87,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,246,28575,84,22842.86,115.27,33545.45,80.02,0.85,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,246,29512,79,22842.86,115.27,33545.45,80.02,0.82,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,246,30548,73,22842.86,115.27,33545.45,80.02,0.79,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,246,31701,68,22842.86,115.27,33545.45,80.02,0.76,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,246,32996,63,22842.86,115.27,33545.45,80.02,0.73,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,246,34463,57,22842.86,115.27,33545.45,80.02,0.7,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,247,25662,106,22935.71,116.21,33681.82,80.67,0.95,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,247,26329,100,22935.71,116.21,33681.82,80.67,0.93,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,247,27050,95,22935.71,116.21,33681.82,80.67,0.9,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,247,27835,90,22935.71,116.21,33681.82,80.67,0.88,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,247,28692,84,22935.71,116.21,33681.82,80.67,0.85,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,247,29632,79,22935.71,116.21,33681.82,80.67,0.83,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,247,30672,73,22935.71,116.21,33681.82,80.67,0.8,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,247,31830,68,22935.71,116.21,33681.82,80.67,0.77,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,247,33130,64,22935.71,116.21,33681.82,80.67,0.74,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,247,34603,58,22935.71,116.21,33681.82,80.67,0.71,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,248,25766,106,23028.57,117.15,33818.18,81.33,0.96,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,248,26436,101,23028.57,117.15,33818.18,81.33,0.94,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,248,27160,96,23028.57,117.15,33818.18,81.33,0.91,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,248,27948,91,23028.57,117.15,33818.18,81.33,0.89,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,248,28808,85,23028.57,117.15,33818.18,81.33,0.86,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,248,29752,80,23028.57,117.15,33818.18,81.33,0.83,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,248,30797,74,23028.57,117.15,33818.18,81.33,0.8,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,248,31959,69,23028.57,117.15,33818.18,81.33,0.77,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,248,33264,64,23028.57,117.15,33818.18,81.33,0.75,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,248,34743,58,23028.57,117.15,33818.18,81.33,0.72,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,249,25870,107,23121.43,118.1,33954.55,81.98,0.97,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,249,26542,101,23121.43,118.1,33954.55,81.98,0.95,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,249,27269,96,23121.43,118.1,33954.55,81.98,0.92,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,249,28060,91,23121.43,118.1,33954.55,81.98,0.9,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,249,28924,85,23121.43,118.1,33954.55,81.98,0.87,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,249,29872,80,23121.43,118.1,33954.55,81.98,0.84,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,249,30921,74,23121.43,118.1,33954.55,81.98,0.81,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,249,32088,70,23121.43,118.1,33954.55,81.98,0.78,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,249,33398,65,23121.43,118.1,33954.55,81.98,0.75,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,249,34883,59,23121.43,118.1,33954.55,81.98,0.72,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,250,25974,108,23214.29,119.05,34090.91,82.64,0.98,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,250,26649,102,23214.29,119.05,34090.91,82.64,0.96,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,250,27379,97,23214.29,119.05,34090.91,82.64,0.93,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,250,28173,92,23214.29,119.05,34090.91,82.64,0.91,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,250,29040,86,23214.29,119.05,34090.91,82.64,0.88,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,250,29992,81,23214.29,119.05,34090.91,82.64,0.85,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,250,31045,75,23214.29,119.05,34090.91,82.64,0.82,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,250,32217,70,23214.29,119.05,34090.91,82.64,0.79,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,250,33532,65,23214.29,119.05,34090.91,82.64,0.76,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,250,35023,59,23214.29,119.05,34090.91,82.64,0.73,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,251,26078,109,23307.14,120,34227.27,83.31,0.99,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,251,26756,103,23307.14,120,34227.27,83.31,0.97,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,251,27489,98,23307.14,120,34227.27,83.31,0.94,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,251,28286,93,23307.14,120,34227.27,83.31,0.92,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,251,29156,87,23307.14,120,34227.27,83.31,0.89,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,251,30112,82,23307.14,120,34227.27,83.31,0.86,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,251,31169,76,23307.14,120,34227.27,83.31,0.83,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,251,32346,71,23307.14,120,34227.27,83.31,0.8,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,251,33666,66,23307.14,120,34227.27,83.31,0.77,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,251,35163,60,23307.14,120,34227.27,83.31,0.74,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,252,26182,110,23400,120.96,34363.64,83.97,1.01,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,252,26862,104,23400,120.96,34363.64,83.97,0.99,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,252,27598,99,23400,120.96,34363.64,83.97,0.96,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,252,28398,94,23400,120.96,34363.64,83.97,0.94,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,252,29272,88,23400,120.96,34363.64,83.97,0.91,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,252,30232,82,23400,120.96,34363.64,83.97,0.87,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,252,31293,76,23400,120.96,34363.64,83.97,0.84,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,252,32475,71,23400,120.96,34363.64,83.97,0.81,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,252,33800,66,23400,120.96,34363.64,83.97,0.78,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,252,35303,60,23400,120.96,34363.64,83.97,0.75,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,253,26286,111,23492.86,121.92,34500,84.64,1.02,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,253,26969,105,23492.86,121.92,34500,84.64,1,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,253,27708,100,23492.86,121.92,34500,84.64,0.97,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,253,28511,94,23492.86,121.92,34500,84.64,0.95,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,253,29388,88,23492.86,121.92,34500,84.64,0.92,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,253,30352,83,23492.86,121.92,34500,84.64,0.89,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,253,31418,77,23492.86,121.92,34500,84.64,0.86,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,253,32604,72,23492.86,121.92,34500,84.64,0.82,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,253,33934,67,23492.86,121.92,34500,84.64,0.79,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,253,35443,61,23492.86,121.92,34500,84.64,0.76,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,254,26390,112,23585.71,122.89,34636.36,85.31,1.04,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,254,27075,106,23585.71,122.89,34636.36,85.31,1.02,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,254,27817,100,23585.71,122.89,34636.36,85.31,0.98,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,254,28624,95,23585.71,122.89,34636.36,85.31,0.96,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,254,29505,89,23585.71,122.89,34636.36,85.31,0.93,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,254,30472,84,23585.71,122.89,34636.36,85.31,0.9,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,254,31542,78,23585.71,122.89,34636.36,85.31,0.87,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,254,32732,72,23585.71,122.89,34636.36,85.31,0.84,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,254,34069,67,23585.71,122.89,34636.36,85.31,0.8,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,254,35583,61,23585.71,122.89,34636.36,85.31,0.77,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,255,26494,113,23678.57,123.86,34772.73,85.98,1.05,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,255,27182,106,23678.57,123.86,34772.73,85.98,1.03,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,255,27927,101,23678.57,123.86,34772.73,85.98,1,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,255,28736,96,23678.57,123.86,34772.73,85.98,0.98,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,255,29621,90,23678.57,123.86,34772.73,85.98,0.94,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,255,30592,84,23678.57,123.86,34772.73,85.98,0.91,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,255,31666,78,23678.57,123.86,34772.73,85.98,0.88,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,255,32861,73,23678.57,123.86,34772.73,85.98,0.85,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,255,34203,68,23678.57,123.86,34772.73,85.98,0.82,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,255,35724,62,23678.57,123.86,34772.73,85.98,0.78,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,256,26597,114,23771.43,124.83,34909.09,86.66,1.07,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,256,27289,107,23771.43,124.83,34909.09,86.66,1.04,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,256,28036,102,23771.43,124.83,34909.09,86.66,1.01,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,256,28849,97,23771.43,124.83,34909.09,86.66,0.99,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,256,29737,91,23771.43,124.83,34909.09,86.66,0.96,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,256,30712,85,23771.43,124.83,34909.09,86.66,0.92,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,256,31790,79,23771.43,124.83,34909.09,86.66,0.89,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,256,32990,74,23771.43,124.83,34909.09,86.66,0.86,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,256,34337,68,23771.43,124.83,34909.09,86.66,0.83,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,256,35864,62,23771.43,124.83,34909.09,86.66,0.79,84.67,78.96,71 / 45,72 / 56,71 / 62,66 / 63,62 / 62,57 / 58,52 / 53,47 / 46,77 / 68,
TZAF 1120 FF T2,257,26701,115,23864.29,125.81,35045.45,87.34,1.08,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,257,27395,108,23864.29,125.81,35045.45,87.34,1.06,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,257,28146,103,23864.29,125.81,35045.45,87.34,1.03,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,257,28962,98,23864.29,125.81,35045.45,87.34,1,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,257,29853,91,23864.29,125.81,35045.45,87.34,0.97,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,257,30832,86,23864.29,125.81,35045.45,87.34,0.94,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,257,31914,80,23864.29,125.81,35045.45,87.34,0.9,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,257,33119,74,23864.29,125.81,35045.45,87.34,0.87,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,257,34471,69,23864.29,125.81,35045.45,87.34,0.84,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,257,36004,63,23864.29,125.81,35045.45,87.34,0.8,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,258,26805,116,23957.14,126.79,35181.82,88.02,1.1,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,258,27502,109,23957.14,126.79,35181.82,88.02,1.07,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,258,28255,104,23957.14,126.79,35181.82,88.02,1.04,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,258,29074,98,23957.14,126.79,35181.82,88.02,1.02,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,258,29969,92,23957.14,126.79,35181.82,88.02,0.98,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,258,30952,87,23957.14,126.79,35181.82,88.02,0.95,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,258,32038,80,23957.14,126.79,35181.82,88.02,0.92,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,258,33248,75,23957.14,126.79,35181.82,88.02,0.88,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,258,34605,69,23957.14,126.79,35181.82,88.02,0.85,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,258,36144,63,23957.14,126.79,35181.82,88.02,0.81,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,259,26909,116,24050,127.77,35318.18,88.7,1.11,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,259,27608,110,24050,127.77,35318.18,88.7,1.09,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,259,28365,105,24050,127.77,35318.18,88.7,1.05,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,259,29187,99,24050,127.77,35318.18,88.7,1.03,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,259,30085,93,24050,127.77,35318.18,88.7,1,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,259,31072,87,24050,127.77,35318.18,88.7,0.96,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,259,32163,81,24050,127.77,35318.18,88.7,0.93,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,259,33377,76,24050,127.77,35318.18,88.7,0.89,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,259,34739,70,24050,127.77,35318.18,88.7,0.86,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,259,36284,64,24050,127.77,35318.18,88.7,0.83,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,260,27013,117,24142.86,128.76,35454.55,89.39,1.12,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,260,27715,111,24142.86,128.76,35454.55,89.39,1.1,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,260,28474,106,24142.86,128.76,35454.55,89.39,1.07,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,260,29300,100,24142.86,128.76,35454.55,89.39,1.04,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,260,30202,94,24142.86,128.76,35454.55,89.39,1.01,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,260,31192,88,24142.86,128.76,35454.55,89.39,0.97,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,260,32287,82,24142.86,128.76,35454.55,89.39,0.94,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,260,33506,76,24142.86,128.76,35454.55,89.39,0.91,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,260,34873,71,24142.86,128.76,35454.55,89.39,0.87,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,260,36424,64,24142.86,128.76,35454.55,89.39,0.84,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,261,27117,118,24235.71,129.75,35590.91,90.08,1.14,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,261,27822,112,24235.71,129.75,35590.91,90.08,1.11,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,261,28584,106,24235.71,129.75,35590.91,90.08,1.08,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,261,29412,101,24235.71,129.75,35590.91,90.08,1.06,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,261,30318,94,24235.71,129.75,35590.91,90.08,1.02,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,261,31312,89,24235.71,129.75,35590.91,90.08,0.99,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,261,32411,82,24235.71,129.75,35590.91,90.08,0.95,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,261,33634,77,24235.71,129.75,35590.91,90.08,0.92,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,261,35008,71,24235.71,129.75,35590.91,90.08,0.88,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,261,36564,65,24235.71,129.75,35590.91,90.08,0.85,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,262,27221,119,24328.57,130.75,35727.27,90.77,1.15,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,262,27928,113,24328.57,130.75,35727.27,90.77,1.13,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,262,28693,107,24328.57,130.75,35727.27,90.77,1.09,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,262,29525,102,24328.57,130.75,35727.27,90.77,1.07,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,262,30434,95,24328.57,130.75,35727.27,90.77,1.03,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,262,31432,89,24328.57,130.75,35727.27,90.77,1,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,262,32535,83,24328.57,130.75,35727.27,90.77,0.96,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,262,33763,77,24328.57,130.75,35727.27,90.77,0.93,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,262,35142,72,24328.57,130.75,35727.27,90.77,0.89,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,262,36704,65,24328.57,130.75,35727.27,90.77,0.86,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,263,27325,120,24421.43,131.75,35863.64,91.46,1.17,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,263,28035,114,24421.43,131.75,35863.64,91.46,1.14,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,263,28803,108,24421.43,131.75,35863.64,91.46,1.11,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,263,29638,102,24421.43,131.75,35863.64,91.46,1.08,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,263,30550,96,24421.43,131.75,35863.64,91.46,1.05,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,263,31552,90,24421.43,131.75,35863.64,91.46,1.01,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,263,32659,84,24421.43,131.75,35863.64,91.46,0.98,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,263,33892,78,24421.43,131.75,35863.64,91.46,0.94,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,263,35276,72,24421.43,131.75,35863.64,91.46,0.91,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,263,36844,66,24421.43,131.75,35863.64,91.46,0.87,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,264,27429,121,24514.29,132.75,36000,92.16,1.18,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,264,28141,115,24514.29,132.75,36000,92.16,1.16,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,264,28912,109,24514.29,132.75,36000,92.16,1.12,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,264,29751,103,24514.29,132.75,36000,92.16,1.09,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,264,30666,97,24514.29,132.75,36000,92.16,1.06,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,264,31672,91,24514.29,132.75,36000,92.16,1.02,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,264,32784,85,24514.29,132.75,36000,92.16,0.99,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,264,34021,79,24514.29,132.75,36000,92.16,0.95,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,264,35410,73,24514.29,132.75,36000,92.16,0.92,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,264,36984,66,24514.29,132.75,36000,92.16,0.88,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,265,27532,122,24607.14,133.76,36136.36,92.86,1.2,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,265,28248,116,24607.14,133.76,36136.36,92.86,1.17,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,265,29022,110,24607.14,133.76,36136.36,92.86,1.13,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,265,29863,104,24607.14,133.76,36136.36,92.86,1.11,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,265,30782,97,24607.14,133.76,36136.36,92.86,1.07,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,265,31792,92,24607.14,133.76,36136.36,92.86,1.04,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
