model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,265,32908,85,24607.14,133.76,36136.36,92.86,1,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,265,34150,79,24607.14,133.76,36136.36,92.86,0.96,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,265,35544,73,24607.14,133.76,36136.36,92.86,0.93,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,265,37124,67,24607.14,133.76,36136.36,92.86,0.89,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,266,27636,123,24700,134.77,36272.73,93.56,1.21,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,266,28355,116,24700,134.77,36272.73,93.56,1.18,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,266,29131,111,24700,134.77,36272.73,93.56,1.15,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,266,29976,105,24700,134.77,36272.73,93.56,1.12,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,266,30899,98,24700,134.77,36272.73,93.56,1.08,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,266,31912,92,24700,134.77,36272.73,93.56,1.05,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,266,33032,86,24700,134.77,36272.73,93.56,1.01,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,266,34279,80,24700,134.77,36272.73,93.56,0.98,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,266,35678,74,24700,134.77,36272.73,93.56,0.94,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,266,37265,67,24700,134.77,36272.73,93.56,0.9,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,267,27740,124,24792.86,135.79,36409.09,94.27,1.22,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,267,28461,117,24792.86,135.79,36409.09,94.27,1.2,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,267,29241,112,24792.86,135.79,36409.09,94.27,1.16,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,267,30089,106,24792.86,135.79,36409.09,94.27,1.13,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,267,31015,99,24792.86,135.79,36409.09,94.27,1.1,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,267,32032,93,24792.86,135.79,36409.09,94.27,1.06,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,267,33156,87,24792.86,135.79,36409.09,94.27,1.02,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,267,34408,81,24792.86,135.79,36409.09,94.27,0.99,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,267,35812,75,24792.86,135.79,36409.09,94.27,0.95,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,267,37405,68,24792.86,135.79,36409.09,94.27,0.91,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,268,27844,125,24885.71,136.81,36545.45,94.97,1.24,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,268,28568,118,24885.71,136.81,36545.45,94.97,1.21,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,268,29350,112,24885.71,136.81,36545.45,94.97,1.17,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,268,30201,106,24885.71,136.81,36545.45,94.97,1.15,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,268,31131,100,24885.71,136.81,36545.45,94.97,1.11,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,268,32152,94,24885.71,136.81,36545.45,94.97,1.07,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,268,33280,87,24885.71,136.81,36545.45,94.97,1.04,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,268,34536,81,24885.71,136.81,36545.45,94.97,1,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,268,35947,75,24885.71,136.81,36545.45,94.97,0.96,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,268,37545,68,24885.71,136.81,36545.45,94.97,0.92,84.67,78.96,72 / 46,73 / 57,72 / 63,67 / 64,63 / 63,58 / 59,53 / 54,48 / 47,78 / 69,
TZAF 1120 FF T2,269,27948,126,24978.57,137.83,36681.82,95.68,1.25,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,269,28674,119,24978.57,137.83,36681.82,95.68,1.23,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,269,29460,113,24978.57,137.83,36681.82,95.68,1.19,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,269,30314,107,24978.57,137.83,36681.82,95.68,1.16,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,269,31247,100,24978.57,137.83,36681.82,95.68,1.12,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,269,32272,94,24978.57,137.83,36681.82,95.68,1.09,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,269,33404,88,24978.57,137.83,36681.82,95.68,1.05,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,269,34665,82,24978.57,137.83,36681.82,95.68,1.01,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,269,36081,76,24978.57,137.83,36681.82,95.68,0.97,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,269,37685,69,24978.57,137.83,36681.82,95.68,0.93,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,270,28052,127,25071.43,138.86,36818.18,96.4,1.27,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,270,28781,120,25071.43,138.86,36818.18,96.4,1.24,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,270,29569,114,25071.43,138.86,36818.18,96.4,1.2,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,270,30427,108,25071.43,138.86,36818.18,96.4,1.17,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,270,31363,101,25071.43,138.86,36818.18,96.4,1.14,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,270,32392,95,25071.43,138.86,36818.18,96.4,1.1,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,270,33529,89,25071.43,138.86,36818.18,96.4,1.06,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,270,34794,82,25071.43,138.86,36818.18,96.4,1.02,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,270,36215,76,25071.43,138.86,36818.18,96.4,0.98,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,270,37825,69,25071.43,138.86,36818.18,96.4,0.94,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,271,28156,128,25164.29,139.89,36954.55,97.11,1.28,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,271,28888,121,25164.29,139.89,36954.55,97.11,1.25,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,271,29679,115,25164.29,139.89,36954.55,97.11,1.22,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,271,30539,109,25164.29,139.89,36954.55,97.11,1.19,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,271,31479,102,25164.29,139.89,36954.55,97.11,1.15,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,271,32512,96,25164.29,139.89,36954.55,97.11,1.11,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,271,33653,89,25164.29,139.89,36954.55,97.11,1.07,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,271,34923,83,25164.29,139.89,36954.55,97.11,1.03,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,271,36349,77,25164.29,139.89,36954.55,97.11,1,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,271,37965,70,25164.29,139.89,36954.55,97.11,0.95,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,272,28260,129,25257.14,140.92,37090.91,97.83,1.3,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,272,28994,122,25257.14,140.92,37090.91,97.83,1.27,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,272,29788,116,25257.14,140.92,37090.91,97.83,1.23,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,272,30652,110,25257.14,140.92,37090.91,97.83,1.2,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,272,31596,103,25257.14,140.92,37090.91,97.83,1.16,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,272,32632,96,25257.14,140.92,37090.91,97.83,1.12,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,272,33777,90,25257.14,140.92,37090.91,97.83,1.08,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,272,35052,84,25257.14,140.92,37090.91,97.83,1.05,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,272,36483,77,25257.14,140.92,37090.91,97.83,1.01,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,272,38105,70,25257.14,140.92,37090.91,97.83,0.96,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,273,28364,130,25350,141.96,37227.27,98.55,1.31,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,273,29101,123,25350,141.96,37227.27,98.55,1.28,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,273,29898,117,25350,141.96,37227.27,98.55,1.24,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,273,30765,110,25350,141.96,37227.27,98.55,1.21,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,273,31712,103,25350,141.96,37227.27,98.55,1.17,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,273,32752,97,25350,141.96,37227.27,98.55,1.14,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,273,33901,91,25350,141.96,37227.27,98.55,1.1,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,273,35181,84,25350,141.96,37227.27,98.55,1.06,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,273,36617,78,25350,141.96,37227.27,98.55,1.02,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,273,38245,71,25350,141.96,37227.27,98.55,0.97,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,274,28468,131,25442.86,143,37363.64,99.27,1.33,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,274,29207,124,25442.86,143,37363.64,99.27,1.3,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,274,30007,118,25442.86,143,37363.64,99.27,1.26,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,274,30877,111,25442.86,143,37363.64,99.27,1.23,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,274,31828,104,25442.86,143,37363.64,99.27,1.19,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,274,32872,98,25442.86,143,37363.64,99.27,1.15,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,274,34025,91,25442.86,143,37363.64,99.27,1.11,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,274,35310,85,25442.86,143,37363.64,99.27,1.07,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,274,36751,78,25442.86,143,37363.64,99.27,1.03,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,274,38385,71,25442.86,143,37363.64,99.27,0.98,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,275,28572,132,25535.71,144.05,37500,100,1.34,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,275,29314,124,25535.71,144.05,37500,100,1.31,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,275,30117,118,25535.71,144.05,37500,100,1.27,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,275,30990,112,25535.71,144.05,37500,100,1.24,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,275,31944,105,25535.71,144.05,37500,100,1.2,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,275,32992,98,25535.71,144.05,37500,100,1.16,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,275,34150,92,25535.71,144.05,37500,100,1.12,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,275,35438,86,25535.71,144.05,37500,100,1.08,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,275,36886,79,25535.71,144.05,37500,100,1.04,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,275,38526,72,25535.71,144.05,37500,100,0.99,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,276,28675,132,25628.57,145.1,37636.36,100.73,1.35,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,276,29421,125,25628.57,145.1,37636.36,100.73,1.32,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,276,30227,119,25628.57,145.1,37636.36,100.73,1.28,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,276,31103,113,25628.57,145.1,37636.36,100.73,1.25,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,276,32060,106,25628.57,145.1,37636.36,100.73,1.21,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,276,33111,99,25628.57,145.1,37636.36,100.73,1.17,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,276,34274,93,25628.57,145.1,37636.36,100.73,1.13,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,276,35567,86,25628.57,145.1,37636.36,100.73,1.09,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,276,37020,80,25628.57,145.1,37636.36,100.73,1.05,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,276,38666,73,25628.57,145.1,37636.36,100.73,1.01,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,277,28779,133,25721.43,146.15,37772.73,101.46,1.37,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,277,29527,126,25721.43,146.15,37772.73,101.46,1.34,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,277,30336,120,25721.43,146.15,37772.73,101.46,1.3,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,277,31215,114,25721.43,146.15,37772.73,101.46,1.27,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,277,32176,107,25721.43,146.15,37772.73,101.46,1.23,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,277,33231,100,25721.43,146.15,37772.73,101.46,1.18,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,277,34398,93,25721.43,146.15,37772.73,101.46,1.14,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,277,35696,87,25721.43,146.15,37772.73,101.46,1.1,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,277,37154,80,25721.43,146.15,37772.73,101.46,1.06,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,277,38806,73,25721.43,146.15,37772.73,101.46,1.02,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,278,28883,134,25814.29,147.21,37909.09,102.19,1.38,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,278,29634,127,25814.29,147.21,37909.09,102.19,1.35,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,278,30446,121,25814.29,147.21,37909.09,102.19,1.31,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,278,31328,114,25814.29,147.21,37909.09,102.19,1.28,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,278,32292,107,25814.29,147.21,37909.09,102.19,1.24,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,278,33351,101,25814.29,147.21,37909.09,102.19,1.2,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,278,34522,94,25814.29,147.21,37909.09,102.19,1.16,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,278,35825,87,25814.29,147.21,37909.09,102.19,1.11,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,278,37288,81,25814.29,147.21,37909.09,102.19,1.07,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,278,38946,74,25814.29,147.21,37909.09,102.19,1.03,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,279,28987,135,25907.14,148.27,38045.45,102.93,1.4,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,279,29740,128,25907.14,148.27,38045.45,102.93,1.37,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,279,30555,122,25907.14,148.27,38045.45,102.93,1.32,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,279,31441,115,25907.14,148.27,38045.45,102.93,1.29,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,279,32409,108,25907.14,148.27,38045.45,102.93,1.25,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,279,33471,101,25907.14,148.27,38045.45,102.93,1.21,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,279,34646,95,25907.14,148.27,38045.45,102.93,1.17,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,279,35954,88,25907.14,148.27,38045.45,102.93,1.13,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,279,37422,81,25907.14,148.27,38045.45,102.93,1.08,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,279,39086,74,25907.14,148.27,38045.45,102.93,1.04,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,280,29091,136,26000,149.33,38181.82,103.67,1.41,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,280,29847,129,26000,149.33,38181.82,103.67,1.38,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,280,30665,123,26000,149.33,38181.82,103.67,1.34,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,280,31553,116,26000,149.33,38181.82,103.67,1.31,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,280,32525,109,26000,149.33,38181.82,103.67,1.26,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,280,33591,102,26000,149.33,38181.82,103.67,1.22,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,280,34770,95,26000,149.33,38181.82,103.67,1.18,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,280,36083,89,26000,149.33,38181.82,103.67,1.14,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,280,37556,82,26000,149.33,38181.82,103.67,1.1,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,280,39226,75,26000,149.33,38181.82,103.67,1.05,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,281,29195,137,26092.86,150.4,38318.18,104.41,1.43,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,281,29954,130,26092.86,150.4,38318.18,104.41,1.39,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,281,30774,124,26092.86,150.4,38318.18,104.41,1.35,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,281,31666,117,26092.86,150.4,38318.18,104.41,1.32,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,281,32641,110,26092.86,150.4,38318.18,104.41,1.28,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,281,33711,103,26092.86,150.4,38318.18,104.41,1.23,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,281,34895,96,26092.86,150.4,38318.18,104.41,1.19,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,281,36212,89,26092.86,150.4,38318.18,104.41,1.15,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,281,37690,82,26092.86,150.4,38318.18,104.41,1.11,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,281,39366,75,26092.86,150.4,38318.18,104.41,1.06,84.67,78.96,73 / 47,74 / 58,73 / 64,68 / 65,64 / 64,59 / 60,54 / 55,49 / 48,79 / 70,
TZAF 1120 FF T2,282,29299,138,26185.71,151.47,38454.55,105.16,1.44,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,282,30060,131,26185.71,151.47,38454.55,105.16,1.41,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,282,30884,125,26185.71,151.47,38454.55,105.16,1.37,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,282,31779,118,26185.71,151.47,38454.55,105.16,1.33,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,282,32757,110,26185.71,151.47,38454.55,105.16,1.29,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,282,33831,103,26185.71,151.47,38454.55,105.16,1.25,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,282,35019,97,26185.71,151.47,38454.55,105.16,1.2,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,282,36341,90,26185.71,151.47,38454.55,105.16,1.16,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,282,37824,83,26185.71,151.47,38454.55,105.16,1.12,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,282,39506,76,26185.71,151.47,38454.55,105.16,1.07,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,283,29403,139,26278.57,152.55,38590.91,105.9,1.46,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,283,30167,132,26278.57,152.55,38590.91,105.9,1.42,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,283,30993,125,26278.57,152.55,38590.91,105.9,1.38,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,283,31891,118,26278.57,152.55,38590.91,105.9,1.35,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,283,32873,111,26278.57,152.55,38590.91,105.9,1.3,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,283,33951,104,26278.57,152.55,38590.91,105.9,1.26,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,283,35143,97,26278.57,152.55,38590.91,105.9,1.22,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,283,36469,90,26278.57,152.55,38590.91,105.9,1.17,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,283,37959,83,26278.57,152.55,38590.91,105.9,1.13,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,283,39646,76,26278.57,152.55,38590.91,105.9,1.08,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,284,29507,140,26371.43,153.63,38727.27,106.65,1.47,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,284,30273,133,26371.43,153.63,38727.27,106.65,1.44,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,284,31103,126,26371.43,153.63,38727.27,106.65,1.39,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,284,32004,119,26371.43,153.63,38727.27,106.65,1.36,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,284,32989,112,26371.43,153.63,38727.27,106.65,1.32,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,284,34071,105,26371.43,153.63,38727.27,106.65,1.27,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,284,35267,98,26371.43,153.63,38727.27,106.65,1.23,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,284,36598,91,26371.43,153.63,38727.27,106.65,1.18,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,284,38093,84,26371.43,153.63,38727.27,106.65,1.14,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,284,39786,77,26371.43,153.63,38727.27,106.65,1.09,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,285,29610,141,26464.29,154.71,38863.64,107.4,1.48,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,285,30380,134,26464.29,154.71,38863.64,107.4,1.45,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,285,31212,127,26464.29,154.71,38863.64,107.4,1.41,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,285,32117,120,26464.29,154.71,38863.64,107.4,1.37,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,285,33106,113,26464.29,154.71,38863.64,107.4,1.33,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,285,34191,106,26464.29,154.71,38863.64,107.4,1.28,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,285,35391,99,26464.29,154.71,38863.64,107.4,1.24,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,285,36727,92,26464.29,154.71,38863.64,107.4,1.2,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,285,38227,85,26464.29,154.71,38863.64,107.4,1.15,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,285,39926,77,26464.29,154.71,38863.64,107.4,1.1,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,286,29714,142,26557.14,155.8,39000,108.16,1.5,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,286,30487,134,26557.14,155.8,39000,108.16,1.46,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,286,31322,128,26557.14,155.8,39000,108.16,1.42,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,286,32229,121,26557.14,155.8,39000,108.16,1.39,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,286,33222,113,26557.14,155.8,39000,108.16,1.34,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,286,34311,106,26557.14,155.8,39000,108.16,1.3,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,286,35515,99,26557.14,155.8,39000,108.16,1.25,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,286,36856,92,26557.14,155.8,39000,108.16,1.21,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,286,38361,85,26557.14,155.8,39000,108.16,1.16,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,286,40067,78,26557.14,155.8,39000,108.16,1.11,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,287,29818,143,26650,156.89,39136.36,108.92,1.51,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,287,30593,135,26650,156.89,39136.36,108.92,1.48,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,287,31431,129,26650,156.89,39136.36,108.92,1.43,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,287,32342,122,26650,156.89,39136.36,108.92,1.4,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,287,33338,114,26650,156.89,39136.36,108.92,1.35,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,287,34431,107,26650,156.89,39136.36,108.92,1.31,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,287,35640,100,26650,156.89,39136.36,108.92,1.26,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,287,36985,93,26650,156.89,39136.36,108.92,1.22,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,287,38495,86,26650,156.89,39136.36,108.92,1.17,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,287,40207,78,26650,156.89,39136.36,108.92,1.12,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,288,29922,144,26742.86,157.99,39272.73,109.68,1.53,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,288,30700,136,26742.86,157.99,39272.73,109.68,1.49,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,288,31541,130,26742.86,157.99,39272.73,109.68,1.45,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,288,32455,122,26742.86,157.99,39272.73,109.68,1.41,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,288,33454,115,26742.86,157.99,39272.73,109.68,1.37,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,288,34551,108,26742.86,157.99,39272.73,109.68,1.32,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,288,35764,101,26742.86,157.99,39272.73,109.68,1.28,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,288,37114,94,26742.86,157.99,39272.73,109.68,1.23,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,288,38629,86,26742.86,157.99,39272.73,109.68,1.19,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,288,40347,79,26742.86,157.99,39272.73,109.68,1.13,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,289,30026,145,26835.71,159.09,39409.09,110.44,1.54,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,289,30806,137,26835.71,159.09,39409.09,110.44,1.51,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,289,31650,131,26835.71,159.09,39409.09,110.44,1.46,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,289,32568,123,26835.71,159.09,39409.09,110.44,1.42,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,289,33570,116,26835.71,159.09,39409.09,110.44,1.38,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,289,34671,108,26835.71,159.09,39409.09,110.44,1.33,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,289,35888,102,26835.71,159.09,39409.09,110.44,1.29,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,289,37243,94,26835.71,159.09,39409.09,110.44,1.24,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,289,38763,87,26835.71,159.09,39409.09,110.44,1.2,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,289,40487,79,26835.71,159.09,39409.09,110.44,1.14,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,290,30130,146,26928.57,160.19,39545.45,111.21,1.56,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,290,30913,138,26928.57,160.19,39545.45,111.21,1.52,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,290,31760,131,26928.57,160.19,39545.45,111.21,1.47,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,290,32680,124,26928.57,160.19,39545.45,111.21,1.44,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,290,33686,116,26928.57,160.19,39545.45,111.21,1.39,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,290,34791,109,26928.57,160.19,39545.45,111.21,1.35,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,290,36012,102,26928.57,160.19,39545.45,111.21,1.3,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,290,37371,95,26928.57,160.19,39545.45,111.21,1.25,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,290,38898,87,26928.57,160.19,39545.45,111.21,1.21,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,290,40627,80,26928.57,160.19,39545.45,111.21,1.15,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,291,30234,147,27021.43,161.3,39681.82,111.97,1.57,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,291,31020,139,27021.43,161.3,39681.82,111.97,1.53,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,291,31869,132,27021.43,161.3,39681.82,111.97,1.49,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,291,32793,125,27021.43,161.3,39681.82,111.97,1.45,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,291,33803,117,27021.43,161.3,39681.82,111.97,1.4,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,291,34911,110,27021.43,161.3,39681.82,111.97,1.36,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,291,36136,103,27021.43,161.3,39681.82,111.97,1.31,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,291,37500,95,27021.43,161.3,39681.82,111.97,1.27,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,291,39032,88,27021.43,161.3,39681.82,111.97,1.22,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,291,40767,80,27021.43,161.3,39681.82,111.97,1.16,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,292,30338,147,27114.29,162.41,39818.18,112.75,1.58,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,292,31126,140,27114.29,162.41,39818.18,112.75,1.55,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,292,31979,133,27114.29,162.41,39818.18,112.75,1.5,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,292,32906,126,27114.29,162.41,39818.18,112.75,1.46,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,292,33919,118,27114.29,162.41,39818.18,112.75,1.42,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,292,35031,110,27114.29,162.41,39818.18,112.75,1.37,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,292,36261,104,27114.29,162.41,39818.18,112.75,1.32,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,292,37629,96,27114.29,162.41,39818.18,112.75,1.28,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,292,39166,89,27114.29,162.41,39818.18,112.75,1.23,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,292,40907,81,27114.29,162.41,39818.18,112.75,1.18,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,293,30442,148,27207.14,163.52,39954.55,113.52,1.6,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,293,31233,141,27207.14,163.52,39954.55,113.52,1.56,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,293,32088,134,27207.14,163.52,39954.55,113.52,1.51,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,293,33018,126,27207.14,163.52,39954.55,113.52,1.48,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,293,34035,119,27207.14,163.52,39954.55,113.52,1.43,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,293,35151,111,27207.14,163.52,39954.55,113.52,1.38,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,293,36385,104,27207.14,163.52,39954.55,113.52,1.34,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,293,37758,97,27207.14,163.52,39954.55,113.52,1.29,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,293,39300,89,27207.14,163.52,39954.55,113.52,1.24,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,293,41047,81,27207.14,163.52,39954.55,113.52,1.19,84.67,78.96,74 / 48,75 / 59,74 / 65,69 / 66,65 / 65,60 / 61,55 / 56,50 / 49,80 / 71,
TZAF 1120 FF T2,294,30546,149,27300,164.64,40090.91,114.3,1.61,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,294,31339,142,27300,164.64,40090.91,114.3,1.58,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,294,32198,135,27300,164.64,40090.91,114.3,1.53,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,294,33131,127,27300,164.64,40090.91,114.3,1.49,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,294,34151,119,27300,164.64,40090.91,114.3,1.44,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,294,35271,112,27300,164.64,40090.91,114.3,1.4,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,294,36509,105,27300,164.64,40090.91,114.3,1.35,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,294,37887,97,27300,164.64,40090.91,114.3,1.3,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,294,39434,90,27300,164.64,40090.91,114.3,1.25,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,294,41187,82,27300,164.64,40090.91,114.3,1.2,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,295,30650,150,27392.86,165.76,40227.27,115.07,1.63,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,295,31446,142,27392.86,165.76,40227.27,115.07,1.59,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,295,32307,136,27392.86,165.76,40227.27,115.07,1.54,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,295,33244,128,27392.86,165.76,40227.27,115.07,1.5,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,295,34267,120,27392.86,165.76,40227.27,115.07,1.46,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,295,35391,112,27392.86,165.76,40227.27,115.07,1.41,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,295,36633,106,27392.86,165.76,40227.27,115.07,1.36,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,295,38016,98,27392.86,165.76,40227.27,115.07,1.31,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,295,39568,90,27392.86,165.76,40227.27,115.07,1.26,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,295,41328,82,27392.86,165.76,40227.27,115.07,1.21,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,296,30753,151,27485.71,166.89,40363.64,115.86,1.64,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,296,31553,143,27485.71,166.89,40363.64,115.86,1.6,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,296,32417,137,27485.71,166.89,40363.64,115.86,1.56,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,296,33356,129,27485.71,166.89,40363.64,115.86,1.52,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,296,34383,121,27485.71,166.89,40363.64,115.86,1.47,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,296,35511,113,27485.71,166.89,40363.64,115.86,1.42,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,296,36757,106,27485.71,166.89,40363.64,115.86,1.37,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,296,38145,99,27485.71,166.89,40363.64,115.86,1.32,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,296,39702,91,27485.71,166.89,40363.64,115.86,1.28,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,296,41468,83,27485.71,166.89,40363.64,115.86,1.22,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,297,30857,152,27578.57,168.02,40500,116.64,1.66,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,297,31659,144,27578.57,168.02,40500,116.64,1.62,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,297,32526,137,27578.57,168.02,40500,116.64,1.57,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
