model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,297,33469,130,27578.57,168.02,40500,116.64,1.53,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,297,34500,122,27578.57,168.02,40500,116.64,1.48,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,297,35631,114,27578.57,168.02,40500,116.64,1.43,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,297,36881,107,27578.57,168.02,40500,116.64,1.38,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,297,38273,99,27578.57,168.02,40500,116.64,1.34,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,297,39837,91,27578.57,168.02,40500,116.64,1.29,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,297,41608,83,27578.57,168.02,40500,116.64,1.23,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,298,30961,153,27671.43,169.15,40636.36,117.43,1.67,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,298,31766,145,27671.43,169.15,40636.36,117.43,1.63,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,298,32636,138,27671.43,169.15,40636.36,117.43,1.58,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,298,33582,130,27671.43,169.15,40636.36,117.43,1.54,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,298,34616,122,27671.43,169.15,40636.36,117.43,1.49,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,298,35751,115,27671.43,169.15,40636.36,117.43,1.45,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,298,37006,108,27671.43,169.15,40636.36,117.43,1.4,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,298,38402,100,27671.43,169.15,40636.36,117.43,1.35,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,298,39971,92,27671.43,169.15,40636.36,117.43,1.3,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,298,41748,84,27671.43,169.15,40636.36,117.43,1.24,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,299,31065,154,27764.29,170.29,40772.73,118.22,1.69,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,299,31872,146,27764.29,170.29,40772.73,118.22,1.65,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,299,32745,139,27764.29,170.29,40772.73,118.22,1.6,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,299,33694,131,27764.29,170.29,40772.73,118.22,1.56,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,299,34732,123,27764.29,170.29,40772.73,118.22,1.51,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,299,35871,115,27764.29,170.29,40772.73,118.22,1.46,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,299,37130,108,27764.29,170.29,40772.73,118.22,1.41,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,299,38531,100,27764.29,170.29,40772.73,118.22,1.36,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,299,40105,92,27764.29,170.29,40772.73,118.22,1.31,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,299,41888,84,27764.29,170.29,40772.73,118.22,1.25,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,300,31169,155,27857.14,171.43,40909.09,119.01,1.7,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,300,31979,147,27857.14,171.43,40909.09,119.01,1.66,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,300,32855,140,27857.14,171.43,40909.09,119.01,1.61,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,300,33807,132,27857.14,171.43,40909.09,119.01,1.57,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,300,34848,124,27857.14,171.43,40909.09,119.01,1.52,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,300,35991,116,27857.14,171.43,40909.09,119.01,1.47,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,300,37254,109,27857.14,171.43,40909.09,119.01,1.42,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,300,38660,101,27857.14,171.43,40909.09,119.01,1.37,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,300,40239,93,27857.14,171.43,40909.09,119.01,1.32,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,300,42028,85,27857.14,171.43,40909.09,119.01,1.26,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,301,31273,156,27950,172.57,41045.45,119.8,1.72,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,301,32086,148,27950,172.57,41045.45,119.8,1.68,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,301,32965,141,27950,172.57,41045.45,119.8,1.63,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,301,33920,133,27950,172.57,41045.45,119.8,1.59,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,301,34964,125,27950,172.57,41045.45,119.8,1.54,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,301,36111,117,27950,172.57,41045.45,119.8,1.49,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,301,37378,110,27950,172.57,41045.45,119.8,1.44,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,301,38789,102,27950,172.57,41045.45,119.8,1.39,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,301,40373,94,27950,172.57,41045.45,119.8,1.34,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,301,42168,86,27950,172.57,41045.45,119.8,1.27,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,302,31377,157,28042.86,173.72,41181.82,120.6,1.74,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,302,32192,149,28042.86,173.72,41181.82,120.6,1.7,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,302,33074,142,28042.86,173.72,41181.82,120.6,1.65,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,302,34032,134,28042.86,173.72,41181.82,120.6,1.61,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,302,35080,126,28042.86,173.72,41181.82,120.6,1.56,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,302,36231,118,28042.86,173.72,41181.82,120.6,1.5,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,302,37502,111,28042.86,173.72,41181.82,120.6,1.45,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,302,38918,102,28042.86,173.72,41181.82,120.6,1.4,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,302,40507,94,28042.86,173.72,41181.82,120.6,1.35,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,302,42308,86,28042.86,173.72,41181.82,120.6,1.29,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,303,31481,158,28135.71,174.87,41318.18,121.4,1.76,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,303,32299,150,28135.71,174.87,41318.18,121.4,1.72,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,303,33184,143,28135.71,174.87,41318.18,121.4,1.67,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,303,34145,135,28135.71,174.87,41318.18,121.4,1.63,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,303,35196,127,28135.71,174.87,41318.18,121.4,1.57,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,303,36351,119,28135.71,174.87,41318.18,121.4,1.52,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,303,37627,111,28135.71,174.87,41318.18,121.4,1.47,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,303,39047,103,28135.71,174.87,41318.18,121.4,1.42,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,303,40641,95,28135.71,174.87,41318.18,121.4,1.37,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,303,42448,87,28135.71,174.87,41318.18,121.4,1.3,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,304,31585,159,28228.57,176.03,41454.55,122.2,1.78,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,304,32405,151,28228.57,176.03,41454.55,122.2,1.74,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,304,33293,144,28228.57,176.03,41454.55,122.2,1.69,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,304,34258,136,28228.57,176.03,41454.55,122.2,1.64,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,304,35313,128,28228.57,176.03,41454.55,122.2,1.59,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,304,36471,119,28228.57,176.03,41454.55,122.2,1.54,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,304,37751,112,28228.57,176.03,41454.55,122.2,1.49,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,304,39176,104,28228.57,176.03,41454.55,122.2,1.43,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,304,40775,96,28228.57,176.03,41454.55,122.2,1.38,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,304,42588,87,28228.57,176.03,41454.55,122.2,1.32,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,305,31688,161,28321.43,177.19,41590.91,123.01,1.8,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,305,32512,152,28321.43,177.19,41590.91,123.01,1.76,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,305,33403,145,28321.43,177.19,41590.91,123.01,1.71,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,305,34370,137,28321.43,177.19,41590.91,123.01,1.66,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,305,35429,128,28321.43,177.19,41590.91,123.01,1.61,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,305,36591,120,28321.43,177.19,41590.91,123.01,1.56,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,305,37875,113,28321.43,177.19,41590.91,123.01,1.5,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,305,39304,105,28321.43,177.19,41590.91,123.01,1.45,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,305,40910,96,28321.43,177.19,41590.91,123.01,1.4,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,305,42728,88,28321.43,177.19,41590.91,123.01,1.33,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,306,31792,162,28414.29,178.35,41727.27,123.82,1.82,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,306,32618,153,28414.29,178.35,41727.27,123.82,1.78,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,306,33512,146,28414.29,178.35,41727.27,123.82,1.72,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,306,34483,138,28414.29,178.35,41727.27,123.82,1.68,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,306,35545,129,28414.29,178.35,41727.27,123.82,1.63,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,306,36711,121,28414.29,178.35,41727.27,123.82,1.57,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,306,37999,114,28414.29,178.35,41727.27,123.82,1.52,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,306,39433,105,28414.29,178.35,41727.27,123.82,1.47,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,306,41044,97,28414.29,178.35,41727.27,123.82,1.41,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,306,42869,89,28414.29,178.35,41727.27,123.82,1.35,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,307,31896,163,28507.14,179.52,41863.64,124.63,1.84,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,307,32725,155,28507.14,179.52,41863.64,124.63,1.8,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,307,33622,147,28507.14,179.52,41863.64,124.63,1.74,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,307,34596,139,28507.14,179.52,41863.64,124.63,1.7,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,307,35661,130,28507.14,179.52,41863.64,124.63,1.65,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,307,36831,122,28507.14,179.52,41863.64,124.63,1.59,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,307,38123,114,28507.14,179.52,41863.64,124.63,1.54,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,307,39562,106,28507.14,179.52,41863.64,124.63,1.48,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,307,41178,98,28507.14,179.52,41863.64,124.63,1.43,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,307,43009,89,28507.14,179.52,41863.64,124.63,1.36,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,308,32000,164,28600,180.69,42000,125.44,1.86,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,308,32832,156,28600,180.69,42000,125.44,1.82,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,308,33731,148,28600,180.69,42000,125.44,1.76,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,308,34709,140,28600,180.69,42000,125.44,1.72,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,308,35777,131,28600,180.69,42000,125.44,1.66,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,308,36951,123,28600,180.69,42000,125.44,1.61,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,308,38247,115,28600,180.69,42000,125.44,1.55,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,308,39691,107,28600,180.69,42000,125.44,1.5,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,308,41312,98,28600,180.69,42000,125.44,1.44,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,308,43149,90,28600,180.69,42000,125.44,1.38,84.67,78.96,75 / 49,76 / 60,75 / 66,70 / 67,66 / 66,61 / 62,56 / 57,51 / 50,81 / 72,
TZAF 1120 FF T2,309,32104,165,28692.86,181.87,42136.36,126.26,1.88,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,309,32938,157,28692.86,181.87,42136.36,126.26,1.83,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,309,33841,149,28692.86,181.87,42136.36,126.26,1.78,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,309,34821,141,28692.86,181.87,42136.36,126.26,1.74,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,309,35893,132,28692.86,181.87,42136.36,126.26,1.68,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,309,37071,124,28692.86,181.87,42136.36,126.26,1.63,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,309,38372,116,28692.86,181.87,42136.36,126.26,1.57,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,309,39820,107,28692.86,181.87,42136.36,126.26,1.52,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,309,41446,99,28692.86,181.87,42136.36,126.26,1.46,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,309,43289,91,28692.86,181.87,42136.36,126.26,1.39,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,310,32208,166,28785.71,183.05,42272.73,127.07,1.9,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,310,33045,158,28785.71,183.05,42272.73,127.07,1.85,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,310,33950,150,28785.71,183.05,42272.73,127.07,1.8,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,310,34934,142,28785.71,183.05,42272.73,127.07,1.75,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,310,36010,133,28785.71,183.05,42272.73,127.07,1.7,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,310,37191,124,28785.71,183.05,42272.73,127.07,1.64,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,310,38496,117,28785.71,183.05,42272.73,127.07,1.59,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,310,39949,108,28785.71,183.05,42272.73,127.07,1.53,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,310,41580,100,28785.71,183.05,42272.73,127.07,1.47,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,310,43429,91,28785.71,183.05,42272.73,127.07,1.41,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,311,32312,167,28878.57,184.23,42409.09,127.9,1.92,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,311,33151,159,28878.57,184.23,42409.09,127.9,1.87,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,311,34060,151,28878.57,184.23,42409.09,127.9,1.82,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,311,35047,143,28878.57,184.23,42409.09,127.9,1.77,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,311,36126,134,28878.57,184.23,42409.09,127.9,1.72,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,311,37311,125,28878.57,184.23,42409.09,127.9,1.66,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,311,38620,118,28878.57,184.23,42409.09,127.9,1.6,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,311,40078,109,28878.57,184.23,42409.09,127.9,1.55,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,311,41714,100,28878.57,184.23,42409.09,127.9,1.49,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,311,43569,92,28878.57,184.23,42409.09,127.9,1.42,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,312,32416,168,28971.43,185.42,42545.45,128.72,1.94,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,312,33258,160,28971.43,185.42,42545.45,128.72,1.89,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,312,34169,152,28971.43,185.42,42545.45,128.72,1.84,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,312,35159,144,28971.43,185.42,42545.45,128.72,1.79,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,312,36242,135,28971.43,185.42,42545.45,128.72,1.74,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,312,37431,126,28971.43,185.42,42545.45,128.72,1.68,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,312,38744,118,28971.43,185.42,42545.45,128.72,1.62,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,312,40207,110,28971.43,185.42,42545.45,128.72,1.56,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,312,41848,101,28971.43,185.42,42545.45,128.72,1.5,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,312,43709,92,28971.43,185.42,42545.45,128.72,1.44,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,313,32520,170,29064.29,186.61,42681.82,129.55,1.96,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,313,33365,161,29064.29,186.61,42681.82,129.55,1.91,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,313,34279,153,29064.29,186.61,42681.82,129.55,1.86,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,313,35272,144,29064.29,186.61,42681.82,129.55,1.81,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,313,36358,136,29064.29,186.61,42681.82,129.55,1.75,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,313,37550,127,29064.29,186.61,42681.82,129.55,1.7,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,313,38868,119,29064.29,186.61,42681.82,129.55,1.64,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,313,40335,110,29064.29,186.61,42681.82,129.55,1.58,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,313,41983,102,29064.29,186.61,42681.82,129.55,1.52,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,313,43849,93,29064.29,186.61,42681.82,129.55,1.45,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,314,32624,171,29157.14,187.8,42818.18,130.37,1.98,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,314,33471,162,29157.14,187.8,42818.18,130.37,1.93,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,314,34388,154,29157.14,187.8,42818.18,130.37,1.88,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,314,35385,145,29157.14,187.8,42818.18,130.37,1.83,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,314,36474,137,29157.14,187.8,42818.18,130.37,1.77,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,314,37670,128,29157.14,187.8,42818.18,130.37,1.71,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,314,38993,120,29157.14,187.8,42818.18,130.37,1.66,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,314,40464,111,29157.14,187.8,42818.18,130.37,1.6,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,314,42117,103,29157.14,187.8,42818.18,130.37,1.54,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,314,43989,94,29157.14,187.8,42818.18,130.37,1.47,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,315,32728,172,29250,189,42954.55,131.21,2,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,315,33578,163,29250,189,42954.55,131.21,1.95,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,315,34498,155,29250,189,42954.55,131.21,1.9,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,315,35498,146,29250,189,42954.55,131.21,1.85,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,315,36590,138,29250,189,42954.55,131.21,1.79,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,315,37790,129,29250,189,42954.55,131.21,1.73,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,315,39117,121,29250,189,42954.55,131.21,1.67,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,315,40593,112,29250,189,42954.55,131.21,1.61,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,315,42251,103,29250,189,42954.55,131.21,1.55,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,315,44130,94,29250,189,42954.55,131.21,1.48,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,316,32831,173,29342.86,190.2,43090.91,132.04,2.02,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,316,33684,164,29342.86,190.2,43090.91,132.04,1.97,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,316,34607,156,29342.86,190.2,43090.91,132.04,1.91,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,316,35610,147,29342.86,190.2,43090.91,132.04,1.86,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,316,36707,138,29342.86,190.2,43090.91,132.04,1.81,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,316,37910,129,29342.86,190.2,43090.91,132.04,1.75,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,316,39241,121,29342.86,190.2,43090.91,132.04,1.69,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,316,40722,113,29342.86,190.2,43090.91,132.04,1.63,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,316,42385,104,29342.86,190.2,43090.91,132.04,1.57,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,316,44270,95,29342.86,190.2,43090.91,132.04,1.5,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,317,32935,174,29435.71,191.41,43227.27,132.88,2.04,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,317,33791,165,29435.71,191.41,43227.27,132.88,1.99,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,317,34717,157,29435.71,191.41,43227.27,132.88,1.93,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,317,35723,148,29435.71,191.41,43227.27,132.88,1.88,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,317,36823,139,29435.71,191.41,43227.27,132.88,1.83,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,317,38030,130,29435.71,191.41,43227.27,132.88,1.77,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,317,39365,122,29435.71,191.41,43227.27,132.88,1.71,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,317,40851,113,29435.71,191.41,43227.27,132.88,1.65,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,317,42519,105,29435.71,191.41,43227.27,132.88,1.58,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,317,44410,96,29435.71,191.41,43227.27,132.88,1.51,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,318,33039,175,29528.57,192.62,43363.64,133.72,2.06,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,318,33897,166,29528.57,192.62,43363.64,133.72,2.01,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,318,34826,158,29528.57,192.62,43363.64,133.72,1.95,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,318,35836,149,29528.57,192.62,43363.64,133.72,1.9,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,318,36939,140,29528.57,192.62,43363.64,133.72,1.84,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,318,38150,131,29528.57,192.62,43363.64,133.72,1.78,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,318,39489,123,29528.57,192.62,43363.64,133.72,1.72,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,318,40980,114,29528.57,192.62,43363.64,133.72,1.66,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,318,42653,105,29528.57,192.62,43363.64,133.72,1.6,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,318,44550,96,29528.57,192.62,43363.64,133.72,1.53,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,319,33143,176,29621.43,193.83,43500,134.56,2.08,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,319,34004,168,29621.43,193.83,43500,134.56,2.03,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,319,34936,159,29621.43,193.83,43500,134.56,1.97,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,319,35948,150,29621.43,193.83,43500,134.56,1.92,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,319,37055,141,29621.43,193.83,43500,134.56,1.86,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,319,38270,132,29621.43,193.83,43500,134.56,1.8,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,319,39613,124,29621.43,193.83,43500,134.56,1.74,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,319,41109,115,29621.43,193.83,43500,134.56,1.68,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,319,42787,106,29621.43,193.83,43500,134.56,1.61,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,319,44690,97,29621.43,193.83,43500,134.56,1.54,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,320,33247,177,29714.29,195.05,43636.36,135.4,2.1,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,320,34111,169,29714.29,195.05,43636.36,135.4,2.05,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,320,35045,160,29714.29,195.05,43636.36,135.4,1.99,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,320,36061,151,29714.29,195.05,43636.36,135.4,1.94,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,320,37171,142,29714.29,195.05,43636.36,135.4,1.88,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,320,38390,133,29714.29,195.05,43636.36,135.4,1.82,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,320,39738,125,29714.29,195.05,43636.36,135.4,1.76,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,320,41238,115,29714.29,195.05,43636.36,135.4,1.69,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,320,42921,107,29714.29,195.05,43636.36,135.4,1.63,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,320,44830,97,29714.29,195.05,43636.36,135.4,1.56,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,321,33351,179,29807.14,196.27,43772.73,136.25,2.12,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,321,34217,170,29807.14,196.27,43772.73,136.25,2.07,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,321,35155,161,29807.14,196.27,43772.73,136.25,2.01,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,321,36174,152,29807.14,196.27,43772.73,136.25,1.96,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,321,37287,143,29807.14,196.27,43772.73,136.25,1.9,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,321,38510,134,29807.14,196.27,43772.73,136.25,1.84,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,321,39862,125,29807.14,196.27,43772.73,136.25,1.77,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,321,41366,116,29807.14,196.27,43772.73,136.25,1.71,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,321,43056,107,29807.14,196.27,43772.73,136.25,1.64,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,321,44970,98,29807.14,196.27,43772.73,136.25,1.57,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,322,33455,180,29900,197.49,43909.09,137.1,2.14,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,322,34324,171,29900,197.49,43909.09,137.1,2.09,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,322,35264,162,29900,197.49,43909.09,137.1,2.03,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,322,36286,153,29900,197.49,43909.09,137.1,1.97,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,322,37404,144,29900,197.49,43909.09,137.1,1.92,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,322,38630,134,29900,197.49,43909.09,137.1,1.85,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,322,39986,126,29900,197.49,43909.09,137.1,1.79,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,322,41495,117,29900,197.49,43909.09,137.1,1.73,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,322,43190,108,29900,197.49,43909.09,137.1,1.66,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,322,45110,99,29900,197.49,43909.09,137.1,1.59,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,323,33559,181,29992.86,198.72,44045.45,137.96,2.16,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,323,34430,172,29992.86,198.72,44045.45,137.96,2.11,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,323,35374,163,29992.86,198.72,44045.45,137.96,2.05,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,323,36399,154,29992.86,198.72,44045.45,137.96,1.99,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,323,37520,145,29992.86,198.72,44045.45,137.96,1.93,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,323,38750,135,29992.86,198.72,44045.45,137.96,1.87,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,323,40110,127,29992.86,198.72,44045.45,137.96,1.81,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,323,41624,118,29992.86,198.72,44045.45,137.96,1.74,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,323,43324,109,29992.86,198.72,44045.45,137.96,1.67,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,323,45250,99,29992.86,198.72,44045.45,137.96,1.6,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,324,33663,182,30085.71,199.95,44181.82,138.81,2.18,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,324,34537,173,30085.71,199.95,44181.82,138.81,2.13,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,324,35483,164,30085.71,199.95,44181.82,138.81,2.07,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,324,36512,155,30085.71,199.95,44181.82,138.81,2.01,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,324,37636,146,30085.71,199.95,44181.82,138.81,1.95,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,324,38870,136,30085.71,199.95,44181.82,138.81,1.89,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,324,40234,128,30085.71,199.95,44181.82,138.81,1.82,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,324,41753,118,30085.71,199.95,44181.82,138.81,1.76,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,324,43458,109,30085.71,199.95,44181.82,138.81,1.69,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,324,45390,100,30085.71,199.95,44181.82,138.81,1.62,84.67,78.96,76 / 50,77 / 61,76 / 67,71 / 68,67 / 67,62 / 63,57 / 58,52 / 51,82 / 73,
TZAF 1120 FF T2,325,33766,183,30178.57,201.19,44318.18,139.67,2.2,84.67,78.96,76 / 50,78 / 62,76 / 68,72 / 68,68 / 68,62 / 64,58 / 58,52 / 52,82 / 74,
TZAF 1120 FF T2,325,34644,174,30178.57,201.19,44318.18,139.67,2.15,84.67,78.96,76 / 50,78 / 62,76 / 68,72 / 68,68 / 68,62 / 64,58 / 58,52 / 52,82 / 74,
TZAF 1120 FF T2,325,35593,165,30178.57,201.19,44318.18,139.67,2.08,84.67,78.96,76 / 50,78 / 62,76 / 68,72 / 68,68 / 68,62 / 64,58 / 58,52 / 52,82 / 74,
TZAF 1120 FF T2,325,36624,156,30178.57,201.19,44318.18,139.67,2.03,84.67,78.96,76 / 50,78 / 62,76 / 68,72 / 68,68 / 68,62 / 64,58 / 58,52 / 52,82 / 74,
TZAF 1120 FF T2,325,37752,146,30178.57,201.19,44318.18,139.67,1.97,84.67,78.96,76 / 50,78 / 62,76 / 68,72 / 68,68 / 68,62 / 64,58 / 58,52 / 52,82 / 74,
TZAF 1120 FF T2,325,38990,137,30178.57,201.19,44318.18,139.67,1.9,84.67,78.96,76 / 50,78 / 62,76 / 68,72 / 68,68 / 68,62 / 64,58 / 58,52 / 52,82 / 74,
TZAF 1120 FF T2,325,40358,128,30178.57,201.19,44318.18,139.67,1.84,84.67,78.96,76 / 50,78 / 62,76 / 68,72 / 68,68 / 68,62 / 64,58 / 58,52 / 52,82 / 74,
TZAF 1120 FF T2,325,41882,119,30178.57,201.19,44318.18,139.67,1.78,84.67,78.96,76 / 50,78 / 62,76 / 68,72 / 68,68 / 68,62 / 64,58 / 58,52 / 52,82 / 74,
TZAF 1120 FF T2,325,43592,110,30178.57,201.19,44318.18,139.67,1.71,84.67,78.96,76 / 50,78 / 62,76 / 68,72 / 68,68 / 68,62 / 64,58 / 58,52 / 52,82 / 74,
TZAF 1120 FF T2,325,45530,100,30178.57,201.19,44318.18,139.67,1.63,84.67,78.96,76 / 50,78 / 62,76 / 68,72 / 68,68 / 68,62 / 64,58 / 58,52 / 52,82 / 74,
TZAF 1120 FF T2,326,33870,184,30271.43,202.43,44454.55,140.53,2.22,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,326,34750,175,30271.43,202.43,44454.55,140.53,2.16,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,326,35703,166,30271.43,202.43,44454.55,140.53,2.1,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,326,36737,157,30271.43,202.43,44454.55,140.53,2.05,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,326,37868,147,30271.43,202.43,44454.55,140.53,1.99,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,326,39110,138,30271.43,202.43,44454.55,140.53,1.92,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,326,40483,129,30271.43,202.43,44454.55,140.53,1.86,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,326,42011,120,30271.43,202.43,44454.55,140.53,1.79,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,326,43726,111,30271.43,202.43,44454.55,140.53,1.72,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,326,45671,101,30271.43,202.43,44454.55,140.53,1.64,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,327,33974,185,30364.29,203.67,44590.91,141.39,2.24,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,327,34857,176,30364.29,203.67,44590.91,141.39,2.18,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,327,35812,167,30364.29,203.67,44590.91,141.39,2.12,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,327,36850,158,30364.29,203.67,44590.91,141.39,2.07,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,327,37984,148,30364.29,203.67,44590.91,141.39,2.01,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,327,39230,139,30364.29,203.67,44590.91,141.39,1.94,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,327,40607,130,30364.29,203.67,44590.91,141.39,1.87,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,327,42140,120,30364.29,203.67,44590.91,141.39,1.81,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,327,43860,111,30364.29,203.67,44590.91,141.39,1.74,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,327,45811,102,30364.29,203.67,44590.91,141.39,1.66,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,328,34078,186,30457.14,204.92,44727.27,142.26,2.26,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,328,34963,177,30457.14,204.92,44727.27,142.26,2.2,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,328,35922,168,30457.14,204.92,44727.27,142.26,2.14,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,328,36963,159,30457.14,204.92,44727.27,142.26,2.09,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,328,38100,149,30457.14,204.92,44727.27,142.26,2.02,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,328,39350,140,30457.14,204.92,44727.27,142.26,1.96,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,328,40731,131,30457.14,204.92,44727.27,142.26,1.89,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,328,42269,121,30457.14,204.92,44727.27,142.26,1.82,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,328,43994,112,30457.14,204.92,44727.27,142.26,1.75,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
