model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,328,45951,102,30457.14,204.92,44727.27,142.26,1.67,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,329,34182,187,30550,206.17,44863.64,143.13,2.28,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,329,35070,178,30550,206.17,44863.64,143.13,2.22,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,329,36031,169,30550,206.17,44863.64,143.13,2.16,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,329,37075,160,30550,206.17,44863.64,143.13,2.1,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,329,38217,150,30550,206.17,44863.64,143.13,2.04,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,329,39470,140,30550,206.17,44863.64,143.13,1.97,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,329,40855,132,30550,206.17,44863.64,143.13,1.91,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,329,42398,122,30550,206.17,44863.64,143.13,1.84,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,329,44128,113,30550,206.17,44863.64,143.13,1.77,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,329,46091,103,30550,206.17,44863.64,143.13,1.69,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,330,34286,189,30642.86,207.43,45000,144,2.3,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,330,35176,179,30642.86,207.43,45000,144,2.24,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,330,36141,170,30642.86,207.43,45000,144,2.18,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,330,37188,161,30642.86,207.43,45000,144,2.12,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,330,38333,151,30642.86,207.43,45000,144,2.06,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,330,39590,141,30642.86,207.43,45000,144,1.99,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,330,40979,132,30642.86,207.43,45000,144,1.92,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,330,42526,123,30642.86,207.43,45000,144,1.86,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,330,44263,113,30642.86,207.43,45000,144,1.78,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,330,46231,104,30642.86,207.43,45000,144,1.7,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,331,34390,190,30735.71,208.69,45136.36,144.87,2.32,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,331,35283,180,30735.71,208.69,45136.36,144.87,2.26,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,331,36250,171,30735.71,208.69,45136.36,144.87,2.2,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,331,37301,162,30735.71,208.69,45136.36,144.87,2.14,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,331,38449,152,30735.71,208.69,45136.36,144.87,2.08,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,331,39710,142,30735.71,208.69,45136.36,144.87,2.01,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,331,41104,133,30735.71,208.69,45136.36,144.87,1.94,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,331,42655,123,30735.71,208.69,45136.36,144.87,1.87,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,331,44397,114,30735.71,208.69,45136.36,144.87,1.8,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,331,46371,104,30735.71,208.69,45136.36,144.87,1.72,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,332,34494,191,30828.57,209.95,45272.73,145.75,2.34,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,332,35390,182,30828.57,209.95,45272.73,145.75,2.28,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,332,36360,172,30828.57,209.95,45272.73,145.75,2.22,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,332,37413,163,30828.57,209.95,45272.73,145.75,2.16,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,332,38565,153,30828.57,209.95,45272.73,145.75,2.1,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,332,39830,143,30828.57,209.95,45272.73,145.75,2.03,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,332,41228,134,30828.57,209.95,45272.73,145.75,1.96,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,332,42784,124,30828.57,209.95,45272.73,145.75,1.89,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,332,44531,115,30828.57,209.95,45272.73,145.75,1.81,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,332,46511,105,30828.57,209.95,45272.73,145.75,1.73,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,333,34598,192,30921.43,211.22,45409.09,146.63,2.36,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,333,35496,183,30921.43,211.22,45409.09,146.63,2.3,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,333,36469,173,30921.43,211.22,45409.09,146.63,2.24,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,333,37526,164,30921.43,211.22,45409.09,146.63,2.18,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,333,38681,154,30921.43,211.22,45409.09,146.63,2.11,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,333,39950,144,30921.43,211.22,45409.09,146.63,2.04,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,333,41352,135,30921.43,211.22,45409.09,146.63,1.97,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,333,42913,125,30921.43,211.22,45409.09,146.63,1.9,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,333,44665,115,30921.43,211.22,45409.09,146.63,1.83,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,333,46651,105,30921.43,211.22,45409.09,146.63,1.75,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,334,34702,193,31014.29,212.49,45545.45,147.51,2.38,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,334,35603,184,31014.29,212.49,45545.45,147.51,2.32,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,334,36579,174,31014.29,212.49,45545.45,147.51,2.26,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,334,37639,165,31014.29,212.49,45545.45,147.51,2.2,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,334,38797,155,31014.29,212.49,45545.45,147.51,2.13,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,334,40070,145,31014.29,212.49,45545.45,147.51,2.06,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,334,41476,136,31014.29,212.49,45545.45,147.51,1.99,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,334,43042,125,31014.29,212.49,45545.45,147.51,1.92,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,334,44799,116,31014.29,212.49,45545.45,147.51,1.84,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,334,46791,106,31014.29,212.49,45545.45,147.51,1.76,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,335,34806,194,31107.14,213.76,45681.82,148.4,2.4,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,335,35709,185,31107.14,213.76,45681.82,148.4,2.34,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,335,36688,175,31107.14,213.76,45681.82,148.4,2.27,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,335,37752,166,31107.14,213.76,45681.82,148.4,2.21,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,335,38914,156,31107.14,213.76,45681.82,148.4,2.15,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,335,40190,145,31107.14,213.76,45681.82,148.4,2.08,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,335,41600,136,31107.14,213.76,45681.82,148.4,2.01,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,335,43171,126,31107.14,213.76,45681.82,148.4,1.94,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,335,44933,117,31107.14,213.76,45681.82,148.4,1.86,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,335,46932,107,31107.14,213.76,45681.82,148.4,1.78,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,336,34909,195,31200,215.04,45818.18,149.28,2.42,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,336,35816,186,31200,215.04,45818.18,149.28,2.36,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,336,36798,176,31200,215.04,45818.18,149.28,2.29,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,336,37864,167,31200,215.04,45818.18,149.28,2.23,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,336,39030,156,31200,215.04,45818.18,149.28,2.17,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,336,40310,146,31200,215.04,45818.18,149.28,2.1,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,336,41724,137,31200,215.04,45818.18,149.28,2.02,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,336,43300,127,31200,215.04,45818.18,149.28,1.95,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,336,45067,117,31200,215.04,45818.18,149.28,1.87,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,336,47072,107,31200,215.04,45818.18,149.28,1.79,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,337,35013,196,31292.86,216.32,45954.55,150.17,2.44,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,337,35922,187,31292.86,216.32,45954.55,150.17,2.38,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,337,36907,177,31292.86,216.32,45954.55,150.17,2.31,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,337,37977,168,31292.86,216.32,45954.55,150.17,2.25,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,337,39146,157,31292.86,216.32,45954.55,150.17,2.19,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,337,40430,147,31292.86,216.32,45954.55,150.17,2.11,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,337,41849,138,31292.86,216.32,45954.55,150.17,2.04,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,337,43429,128,31292.86,216.32,45954.55,150.17,1.97,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,337,45201,118,31292.86,216.32,45954.55,150.17,1.89,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,337,47212,108,31292.86,216.32,45954.55,150.17,1.81,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,338,35117,198,31385.71,217.61,46090.91,151.07,2.46,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,338,36029,188,31385.71,217.61,46090.91,151.07,2.4,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,338,37017,178,31385.71,217.61,46090.91,151.07,2.33,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,338,38090,168,31385.71,217.61,46090.91,151.07,2.27,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,338,39262,158,31385.71,217.61,46090.91,151.07,2.2,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,338,40549,148,31385.71,217.61,46090.91,151.07,2.13,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,338,41973,139,31385.71,217.61,46090.91,151.07,2.06,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,338,43557,128,31385.71,217.61,46090.91,151.07,1.99,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,338,45336,119,31385.71,217.61,46090.91,151.07,1.91,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,338,47352,109,31385.71,217.61,46090.91,151.07,1.82,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,339,35221,199,31478.57,218.9,46227.27,151.96,2.48,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,339,36136,189,31478.57,218.9,46227.27,151.96,2.42,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,339,37126,179,31478.57,218.9,46227.27,151.96,2.35,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,339,38202,169,31478.57,218.9,46227.27,151.96,2.29,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,339,39378,159,31478.57,218.9,46227.27,151.96,2.22,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,339,40669,149,31478.57,218.9,46227.27,151.96,2.15,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,339,42097,139,31478.57,218.9,46227.27,151.96,2.08,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,339,43686,129,31478.57,218.9,46227.27,151.96,2,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,339,45470,120,31478.57,218.9,46227.27,151.96,1.92,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,339,47492,109,31478.57,218.9,46227.27,151.96,1.84,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,340,35325,200,31571.43,220.19,46363.64,152.86,2.5,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,340,36242,190,31571.43,220.19,46363.64,152.86,2.44,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,340,37236,180,31571.43,220.19,46363.64,152.86,2.37,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,340,38315,170,31571.43,220.19,46363.64,152.86,2.31,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,340,39494,160,31571.43,220.19,46363.64,152.86,2.24,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,340,40789,150,31571.43,220.19,46363.64,152.86,2.17,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,340,42221,140,31571.43,220.19,46363.64,152.86,2.09,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,340,43815,130,31571.43,220.19,46363.64,152.86,2.02,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,340,45604,120,31571.43,220.19,46363.64,152.86,1.94,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,340,47632,110,31571.43,220.19,46363.64,152.86,1.85,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,341,35429,201,31664.29,221.49,46500,153.76,2.52,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,341,36349,191,31664.29,221.49,46500,153.76,2.46,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,341,37345,181,31664.29,221.49,46500,153.76,2.39,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,341,38428,171,31664.29,221.49,46500,153.76,2.32,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,341,39611,161,31664.29,221.49,46500,153.76,2.26,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,341,40909,150,31664.29,221.49,46500,153.76,2.18,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,341,42345,141,31664.29,221.49,46500,153.76,2.11,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,341,43944,131,31664.29,221.49,46500,153.76,2.03,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,341,45738,121,31664.29,221.49,46500,153.76,1.95,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,341,47772,110,31664.29,221.49,46500,153.76,1.87,84.67,78.96,77 / 51,78 / 62,77 / 68,72 / 69,68 / 68,63 / 64,58 / 59,53 / 52,83 / 74,
TZAF 1120 FF T2,342,35533,202,31757.14,222.79,46636.36,154.66,2.54,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,342,36455,192,31757.14,222.79,46636.36,154.66,2.47,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,342,37455,182,31757.14,222.79,46636.36,154.66,2.41,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,342,38540,172,31757.14,222.79,46636.36,154.66,2.34,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,342,39727,162,31757.14,222.79,46636.36,154.66,2.28,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,342,41029,151,31757.14,222.79,46636.36,154.66,2.2,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,342,42470,142,31757.14,222.79,46636.36,154.66,2.13,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,342,44073,131,31757.14,222.79,46636.36,154.66,2.05,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,342,45872,122,31757.14,222.79,46636.36,154.66,1.97,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,342,47912,111,31757.14,222.79,46636.36,154.66,1.88,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,343,35637,203,31850,224.09,46772.73,155.57,2.56,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,343,36562,193,31850,224.09,46772.73,155.57,2.49,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,343,37564,183,31850,224.09,46772.73,155.57,2.43,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,343,38653,173,31850,224.09,46772.73,155.57,2.36,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,343,39843,163,31850,224.09,46772.73,155.57,2.29,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,343,41149,152,31850,224.09,46772.73,155.57,2.22,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,343,42594,143,31850,224.09,46772.73,155.57,2.14,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,343,44202,132,31850,224.09,46772.73,155.57,2.07,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,343,46006,122,31850,224.09,46772.73,155.57,1.98,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,343,48052,112,31850,224.09,46772.73,155.57,1.9,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,344,35741,204,31942.86,225.4,46909.09,156.48,2.58,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,344,36669,195,31942.86,225.4,46909.09,156.48,2.51,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,344,37674,184,31942.86,225.4,46909.09,156.48,2.45,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,344,38766,174,31942.86,225.4,46909.09,156.48,2.38,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,344,39959,164,31942.86,225.4,46909.09,156.48,2.31,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,344,41269,153,31942.86,225.4,46909.09,156.48,2.24,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,344,42718,143,31942.86,225.4,46909.09,156.48,2.16,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,344,44331,133,31942.86,225.4,46909.09,156.48,2.08,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,344,46140,123,31942.86,225.4,46909.09,156.48,2,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,344,48192,112,31942.86,225.4,46909.09,156.48,1.91,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,345,35844,205,32035.71,226.71,47045.45,157.39,2.6,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,345,36775,196,32035.71,226.71,47045.45,157.39,2.53,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,345,37783,185,32035.71,226.71,47045.45,157.39,2.46,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,345,38878,175,32035.71,226.71,47045.45,157.39,2.4,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,345,40075,164,32035.71,226.71,47045.45,157.39,2.33,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,345,41389,154,32035.71,226.71,47045.45,157.39,2.25,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,345,42842,144,32035.71,226.71,47045.45,157.39,2.18,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,345,44460,133,32035.71,226.71,47045.45,157.39,2.1,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,345,46274,124,32035.71,226.71,47045.45,157.39,2.01,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,345,48332,113,32035.71,226.71,47045.45,157.39,1.93,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,346,35948,207,32128.57,228.03,47181.82,158.3,2.62,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,346,36882,197,32128.57,228.03,47181.82,158.3,2.55,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,346,37893,186,32128.57,228.03,47181.82,158.3,2.48,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,346,38991,176,32128.57,228.03,47181.82,158.3,2.42,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,346,40191,165,32128.57,228.03,47181.82,158.3,2.35,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,346,41509,155,32128.57,228.03,47181.82,158.3,2.27,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,346,42966,145,32128.57,228.03,47181.82,158.3,2.19,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,346,44588,134,32128.57,228.03,47181.82,158.3,2.12,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,346,46409,124,32128.57,228.03,47181.82,158.3,2.03,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,346,48473,114,32128.57,228.03,47181.82,158.3,1.94,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,347,36052,208,32221.43,229.35,47318.18,159.22,2.64,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,347,36988,198,32221.43,229.35,47318.18,159.22,2.57,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,347,38002,187,32221.43,229.35,47318.18,159.22,2.5,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,347,39104,177,32221.43,229.35,47318.18,159.22,2.43,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,347,40308,166,32221.43,229.35,47318.18,159.22,2.37,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,347,41629,155,32221.43,229.35,47318.18,159.22,2.29,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,347,43090,146,32221.43,229.35,47318.18,159.22,2.21,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,347,44717,135,32221.43,229.35,47318.18,159.22,2.13,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,347,46543,125,32221.43,229.35,47318.18,159.22,2.04,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,347,48613,114,32221.43,229.35,47318.18,159.22,1.96,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,348,36156,209,32314.29,230.67,47454.55,160.14,2.66,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,348,37095,199,32314.29,230.67,47454.55,160.14,2.59,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,348,38112,188,32314.29,230.67,47454.55,160.14,2.52,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,348,39217,178,32314.29,230.67,47454.55,160.14,2.45,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,348,40424,167,32314.29,230.67,47454.55,160.14,2.38,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,348,41749,156,32314.29,230.67,47454.55,160.14,2.31,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,348,43215,146,32314.29,230.67,47454.55,160.14,2.23,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,348,44846,136,32314.29,230.67,47454.55,160.14,2.15,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,348,46677,126,32314.29,230.67,47454.55,160.14,2.06,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,348,48753,115,32314.29,230.67,47454.55,160.14,1.97,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,349,36260,210,32407.14,232,47590.91,161.06,2.68,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,349,37201,200,32407.14,232,47590.91,161.06,2.61,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,349,38221,189,32407.14,232,47590.91,161.06,2.54,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,349,39329,179,32407.14,232,47590.91,161.06,2.47,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,349,40540,168,32407.14,232,47590.91,161.06,2.4,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,349,41869,157,32407.14,232,47590.91,161.06,2.32,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,349,43339,147,32407.14,232,47590.91,161.06,2.24,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,349,44975,136,32407.14,232,47590.91,161.06,2.16,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,349,46811,126,32407.14,232,47590.91,161.06,2.07,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,349,48893,115,32407.14,232,47590.91,161.06,1.99,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,350,36364,211,32500,233.33,47727.27,161.98,2.7,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,350,37308,201,32500,233.33,47727.27,161.98,2.63,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,350,38331,190,32500,233.33,47727.27,161.98,2.56,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,350,39442,180,32500,233.33,47727.27,161.98,2.49,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,350,40656,169,32500,233.33,47727.27,161.98,2.42,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,350,41989,158,32500,233.33,47727.27,161.98,2.34,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,350,43463,148,32500,233.33,47727.27,161.98,2.26,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,350,45104,137,32500,233.33,47727.27,161.98,2.18,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,350,46945,127,32500,233.33,47727.27,161.98,2.09,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,350,49033,116,32500,233.33,47727.27,161.98,2,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,351,36468,212,32592.86,234.67,47863.64,162.91,2.73,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,351,37415,202,32592.86,234.67,47863.64,162.91,2.66,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,351,38440,191,32592.86,234.67,47863.64,162.91,2.59,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,351,39555,181,32592.86,234.67,47863.64,162.91,2.51,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,351,40772,170,32592.86,234.67,47863.64,162.91,2.44,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,351,42109,159,32592.86,234.67,47863.64,162.91,2.36,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,351,43587,149,32592.86,234.67,47863.64,162.91,2.28,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,351,45233,138,32592.86,234.67,47863.64,162.91,2.2,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,351,47079,128,32592.86,234.67,47863.64,162.91,2.11,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,351,49173,117,32592.86,234.67,47863.64,162.91,2.02,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,352,36572,214,32685.71,236.01,48000,163.84,2.75,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,352,37521,203,32685.71,236.01,48000,163.84,2.68,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,352,38550,192,32685.71,236.01,48000,163.84,2.61,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,352,39667,182,32685.71,236.01,48000,163.84,2.54,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,352,40888,171,32685.71,236.01,48000,163.84,2.47,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,352,42229,160,32685.71,236.01,48000,163.84,2.39,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,352,43711,150,32685.71,236.01,48000,163.84,2.3,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,352,45362,139,32685.71,236.01,48000,163.84,2.22,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,352,47213,129,32685.71,236.01,48000,163.84,2.13,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,352,49313,117,32685.71,236.01,48000,163.84,2.04,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,353,36676,215,32778.57,237.35,48136.36,164.77,2.78,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,353,37628,205,32778.57,237.35,48136.36,164.77,2.71,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,353,38660,193,32778.57,237.35,48136.36,164.77,2.64,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,353,39780,183,32778.57,237.35,48136.36,164.77,2.56,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,353,41004,172,32778.57,237.35,48136.36,164.77,2.49,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,353,42349,161,32778.57,237.35,48136.36,164.77,2.41,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,353,43836,151,32778.57,237.35,48136.36,164.77,2.33,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,353,45491,140,32778.57,237.35,48136.36,164.77,2.24,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,353,47347,129,32778.57,237.35,48136.36,164.77,2.15,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,353,49453,118,32778.57,237.35,48136.36,164.77,2.06,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,354,36780,216,32871.43,238.7,48272.73,165.71,2.81,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,354,37734,206,32871.43,238.7,48272.73,165.71,2.73,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,354,38769,195,32871.43,238.7,48272.73,165.71,2.66,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,354,39893,184,32871.43,238.7,48272.73,165.71,2.59,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,354,41121,173,32871.43,238.7,48272.73,165.71,2.52,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,354,42469,162,32871.43,238.7,48272.73,165.71,2.43,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,354,43960,152,32871.43,238.7,48272.73,165.71,2.35,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,354,45619,140,32871.43,238.7,48272.73,165.71,2.27,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,354,47482,130,32871.43,238.7,48272.73,165.71,2.17,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,354,49593,119,32871.43,238.7,48272.73,165.71,2.08,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,355,36883,218,32964.29,240.05,48409.09,166.64,2.83,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,355,37841,207,32964.29,240.05,48409.09,166.64,2.76,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,355,38878,196,32964.29,240.05,48409.09,166.64,2.69,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,355,40005,185,32964.29,240.05,48409.09,166.64,2.61,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,355,41237,174,32964.29,240.05,48409.09,166.64,2.54,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,355,42589,163,32964.29,240.05,48409.09,166.64,2.46,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,355,44084,152,32964.29,240.05,48409.09,166.64,2.37,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,355,45748,141,32964.29,240.05,48409.09,166.64,2.29,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,355,47616,131,32964.29,240.05,48409.09,166.64,2.19,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,355,49733,120,32964.29,240.05,48409.09,166.64,2.1,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,356,36987,219,33057.14,241.4,48545.45,167.58,2.86,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,356,37948,208,33057.14,241.4,48545.45,167.58,2.79,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,356,38988,197,33057.14,241.4,48545.45,167.58,2.71,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,356,40118,186,33057.14,241.4,48545.45,167.58,2.64,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,356,41353,175,33057.14,241.4,48545.45,167.58,2.56,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,356,42709,164,33057.14,241.4,48545.45,167.58,2.48,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,356,44208,153,33057.14,241.4,48545.45,167.58,2.39,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,356,45877,142,33057.14,241.4,48545.45,167.58,2.31,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,356,47750,132,33057.14,241.4,48545.45,167.58,2.21,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,356,49873,120,33057.14,241.4,48545.45,167.58,2.12,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,357,37091,220,33150,242.76,48681.82,168.53,2.89,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,357,38054,210,33150,242.76,48681.82,168.53,2.81,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,357,39098,198,33150,242.76,48681.82,168.53,2.74,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,357,40231,188,33150,242.76,48681.82,168.53,2.66,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,357,41469,176,33150,242.76,48681.82,168.53,2.59,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,357,42829,165,33150,242.76,48681.82,168.53,2.5,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,357,44332,154,33150,242.76,48681.82,168.53,2.42,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,357,46006,143,33150,242.76,48681.82,168.53,2.33,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,357,47884,132,33150,242.76,48681.82,168.53,2.23,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,357,50014,121,33150,242.76,48681.82,168.53,2.14,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,358,37195,221,33242.86,244.12,48818.18,169.47,2.91,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,358,38161,211,33242.86,244.12,48818.18,169.47,2.84,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,358,39207,199,33242.86,244.12,48818.18,169.47,2.76,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,358,40343,189,33242.86,244.12,48818.18,169.47,2.69,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,358,41585,177,33242.86,244.12,48818.18,169.47,2.61,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,358,42949,166,33242.86,244.12,48818.18,169.47,2.52,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,358,44456,155,33242.86,244.12,48818.18,169.47,2.44,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,358,46135,144,33242.86,244.12,48818.18,169.47,2.35,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,358,48018,133,33242.86,244.12,48818.18,169.47,2.25,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,358,50154,122,33242.86,244.12,48818.18,169.47,2.16,84.67,78.96,78 / 52,79 / 63,78 / 69,73 / 70,69 / 69,64 / 65,59 / 60,54 / 53,84 / 75,
TZAF 1120 FF T2,359,37299,223,33335.71,245.49,48954.55,170.42,2.94,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,359,38267,212,33335.71,245.49,48954.55,170.42,2.86,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,359,39316,200,33335.71,245.49,48954.55,170.42,2.79,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,359,40456,190,33335.71,245.49,48954.55,170.42,2.71,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,359,41701,178,33335.71,245.49,48954.55,170.42,2.63,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,359,43069,167,33335.71,245.49,48954.55,170.42,2.55,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,359,44581,156,33335.71,245.49,48954.55,170.42,2.46,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,359,46264,145,33335.71,245.49,48954.55,170.42,2.37,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,359,48152,134,33335.71,245.49,48954.55,170.42,2.28,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,359,50294,122,33335.71,245.49,48954.55,170.42,2.18,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,360,37403,224,33428.57,246.86,49090.91,171.37,2.97,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,360,38374,213,33428.57,246.86,49090.91,171.37,2.89,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,360,39426,202,33428.57,246.86,49090.91,171.37,2.81,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,360,40569,191,33428.57,246.86,49090.91,171.37,2.74,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,360,41818,179,33428.57,246.86,49090.91,171.37,2.66,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
