model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,360,43189,168,33428.57,246.86,49090.91,171.37,2.57,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,360,44705,157,33428.57,246.86,49090.91,171.37,2.48,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,360,46393,145,33428.57,246.86,49090.91,171.37,2.39,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,360,48286,135,33428.57,246.86,49090.91,171.37,2.3,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,360,50434,123,33428.57,246.86,49090.91,171.37,2.2,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,361,37507,225,33521.43,248.23,49227.27,172.33,2.99,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,361,38481,214,33521.43,248.23,49227.27,172.33,2.92,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,361,39536,203,33521.43,248.23,49227.27,172.33,2.84,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,361,40681,192,33521.43,248.23,49227.27,172.33,2.76,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,361,41934,180,33521.43,248.23,49227.27,172.33,2.68,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,361,43309,169,33521.43,248.23,49227.27,172.33,2.59,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,361,44829,158,33521.43,248.23,49227.27,172.33,2.5,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,361,46521,146,33521.43,248.23,49227.27,172.33,2.42,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,361,48421,136,33521.43,248.23,49227.27,172.33,2.32,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,361,50574,124,33521.43,248.23,49227.27,172.33,2.22,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,362,37611,227,33614.29,249.61,49363.64,173.28,3.02,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,362,38587,216,33614.29,249.61,49363.64,173.28,2.94,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,362,39645,204,33614.29,249.61,49363.64,173.28,2.86,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,362,40794,193,33614.29,249.61,49363.64,173.28,2.79,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,362,42050,181,33614.29,249.61,49363.64,173.28,2.71,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,362,43429,170,33614.29,249.61,49363.64,173.28,2.62,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,362,44953,159,33614.29,249.61,49363.64,173.28,2.53,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,362,46650,147,33614.29,249.61,49363.64,173.28,2.44,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,362,48555,136,33614.29,249.61,49363.64,173.28,2.34,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,362,50714,125,33614.29,249.61,49363.64,173.28,2.24,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,363,37714,228,33707.14,250.99,49500,174.24,3.05,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,363,38694,217,33707.14,250.99,49500,174.24,2.97,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,363,39754,205,33707.14,250.99,49500,174.24,2.89,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,363,40907,194,33707.14,250.99,49500,174.24,2.81,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,363,42166,183,33707.14,250.99,49500,174.24,2.73,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,363,43549,171,33707.14,250.99,49500,174.24,2.64,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,363,45077,160,33707.14,250.99,49500,174.24,2.55,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,363,46779,148,33707.14,250.99,49500,174.24,2.46,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,363,48689,137,33707.14,250.99,49500,174.24,2.36,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,363,50854,125,33707.14,250.99,49500,174.24,2.26,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,364,37818,229,33800,252.37,49636.36,175.2,3.07,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,364,38800,218,33800,252.37,49636.36,175.2,2.99,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,364,39864,206,33800,252.37,49636.36,175.2,2.92,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,364,41020,195,33800,252.37,49636.36,175.2,2.83,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,364,42282,184,33800,252.37,49636.36,175.2,2.75,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,364,43669,172,33800,252.37,49636.36,175.2,2.66,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,364,45202,161,33800,252.37,49636.36,175.2,2.57,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,364,46908,149,33800,252.37,49636.36,175.2,2.48,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,364,48823,138,33800,252.37,49636.36,175.2,2.38,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,364,50994,126,33800,252.37,49636.36,175.2,2.28,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,365,37922,230,33892.86,253.76,49772.73,176.17,3.1,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,365,38907,219,33892.86,253.76,49772.73,176.17,3.02,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,365,39974,207,33892.86,253.76,49772.73,176.17,2.94,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,365,41132,196,33892.86,253.76,49772.73,176.17,2.86,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,365,42398,185,33892.86,253.76,49772.73,176.17,2.78,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,365,43789,173,33892.86,253.76,49772.73,176.17,2.69,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,365,45326,162,33892.86,253.76,49772.73,176.17,2.59,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,365,47037,150,33892.86,253.76,49772.73,176.17,2.5,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,365,48957,139,33892.86,253.76,49772.73,176.17,2.4,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,365,51134,127,33892.86,253.76,49772.73,176.17,2.3,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,366,38026,232,33985.71,255.15,49909.09,177.13,3.13,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,366,39014,221,33985.71,255.15,49909.09,177.13,3.05,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,366,40083,209,33985.71,255.15,49909.09,177.13,2.97,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,366,41245,197,33985.71,255.15,49909.09,177.13,2.88,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,366,42515,186,33985.71,255.15,49909.09,177.13,2.8,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,366,43909,174,33985.71,255.15,49909.09,177.13,2.71,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,366,45450,162,33985.71,255.15,49909.09,177.13,2.62,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,366,47166,150,33985.71,255.15,49909.09,177.13,2.52,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,366,49091,139,33985.71,255.15,49909.09,177.13,2.42,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,366,51274,128,33985.71,255.15,49909.09,177.13,2.32,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,367,38130,233,34078.57,256.55,50045.45,178.1,3.15,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,367,39120,222,34078.57,256.55,50045.45,178.1,3.07,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,367,40192,210,34078.57,256.55,50045.45,178.1,2.99,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,367,41358,198,34078.57,256.55,50045.45,178.1,2.91,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,367,42631,187,34078.57,256.55,50045.45,178.1,2.82,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,367,44029,175,34078.57,256.55,50045.45,178.1,2.73,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,367,45574,163,34078.57,256.55,50045.45,178.1,2.64,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,367,47295,151,34078.57,256.55,50045.45,178.1,2.54,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,367,49225,140,34078.57,256.55,50045.45,178.1,2.44,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,367,51414,128,34078.57,256.55,50045.45,178.1,2.34,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,368,38234,234,34171.43,257.95,50181.82,179.07,3.18,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,368,39227,223,34171.43,257.95,50181.82,179.07,3.1,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,368,40302,211,34171.43,257.95,50181.82,179.07,3.02,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,368,41470,199,34171.43,257.95,50181.82,179.07,2.93,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,368,42747,188,34171.43,257.95,50181.82,179.07,2.85,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,368,44149,176,34171.43,257.95,50181.82,179.07,2.75,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,368,45698,164,34171.43,257.95,50181.82,179.07,2.66,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,368,47423,152,34171.43,257.95,50181.82,179.07,2.57,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,368,49360,141,34171.43,257.95,50181.82,179.07,2.46,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,368,51554,129,34171.43,257.95,50181.82,179.07,2.36,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,369,38338,236,34264.29,259.35,50318.18,180.05,3.21,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,369,39333,224,34264.29,259.35,50318.18,180.05,3.12,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,369,40412,212,34264.29,259.35,50318.18,180.05,3.04,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,369,41583,201,34264.29,259.35,50318.18,180.05,2.96,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,369,42863,189,34264.29,259.35,50318.18,180.05,2.87,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,369,44269,177,34264.29,259.35,50318.18,180.05,2.78,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,369,45822,165,34264.29,259.35,50318.18,180.05,2.68,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,369,47552,153,34264.29,259.35,50318.18,180.05,2.59,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,369,49494,142,34264.29,259.35,50318.18,180.05,2.48,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,369,51695,130,34264.29,259.35,50318.18,180.05,2.38,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,370,38442,237,34357.14,260.76,50454.55,181.02,3.23,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,370,39440,225,34357.14,260.76,50454.55,181.02,3.15,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,370,40521,213,34357.14,260.76,50454.55,181.02,3.07,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,370,41696,202,34357.14,260.76,50454.55,181.02,2.98,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,370,42979,190,34357.14,260.76,50454.55,181.02,2.9,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,370,44389,178,34357.14,260.76,50454.55,181.02,2.8,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,370,45947,166,34357.14,260.76,50454.55,181.02,2.7,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,370,47681,154,34357.14,260.76,50454.55,181.02,2.61,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,370,49628,143,34357.14,260.76,50454.55,181.02,2.5,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,370,51835,130,34357.14,260.76,50454.55,181.02,2.4,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,371,38545,238,34450,262.17,50590.91,182,3.26,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,371,39547,227,34450,262.17,50590.91,182,3.18,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,371,40630,214,34450,262.17,50590.91,182,3.09,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,371,41808,203,34450,262.17,50590.91,182,3.01,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,371,43095,191,34450,262.17,50590.91,182,2.92,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,371,44509,179,34450,262.17,50590.91,182,2.82,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,371,46071,167,34450,262.17,50590.91,182,2.73,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,371,47810,155,34450,262.17,50590.91,182,2.63,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,371,49762,143,34450,262.17,50590.91,182,2.52,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,371,51975,131,34450,262.17,50590.91,182,2.42,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,372,38649,240,34542.86,263.59,50727.27,182.99,3.29,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,372,39653,228,34542.86,263.59,50727.27,182.99,3.2,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,372,40740,216,34542.86,263.59,50727.27,182.99,3.12,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,372,41921,204,34542.86,263.59,50727.27,182.99,3.03,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,372,43212,192,34542.86,263.59,50727.27,182.99,2.94,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,372,44629,180,34542.86,263.59,50727.27,182.99,2.85,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,372,46195,168,34542.86,263.59,50727.27,182.99,2.75,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,372,47939,155,34542.86,263.59,50727.27,182.99,2.65,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,372,49896,144,34542.86,263.59,50727.27,182.99,2.54,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,372,52115,132,34542.86,263.59,50727.27,182.99,2.44,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,373,38753,241,34635.71,265.01,50863.64,183.97,3.31,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,373,39760,229,34635.71,265.01,50863.64,183.97,3.23,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,373,40850,217,34635.71,265.01,50863.64,183.97,3.14,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,373,42034,205,34635.71,265.01,50863.64,183.97,3.06,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,373,43328,193,34635.71,265.01,50863.64,183.97,2.97,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,373,44749,181,34635.71,265.01,50863.64,183.97,2.87,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,373,46319,169,34635.71,265.01,50863.64,183.97,2.77,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,373,48068,156,34635.71,265.01,50863.64,183.97,2.67,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,373,50030,145,34635.71,265.01,50863.64,183.97,2.56,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,373,52255,133,34635.71,265.01,50863.64,183.97,2.46,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,374,38857,242,34728.57,266.43,51000,184.96,3.34,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,374,39866,230,34728.57,266.43,51000,184.96,3.25,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,374,40959,218,34728.57,266.43,51000,184.96,3.17,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,374,42146,206,34728.57,266.43,51000,184.96,3.08,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,374,43444,194,34728.57,266.43,51000,184.96,2.99,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,374,44869,182,34728.57,266.43,51000,184.96,2.89,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,374,46443,170,34728.57,266.43,51000,184.96,2.79,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,374,48197,157,34728.57,266.43,51000,184.96,2.69,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,374,50164,146,34728.57,266.43,51000,184.96,2.58,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,374,52395,133,34728.57,266.43,51000,184.96,2.48,84.67,78.96,79 / 53,80 / 64,79 / 70,74 / 71,70 / 70,65 / 66,60 / 61,55 / 54,85 / 76,
TZAF 1120 FF T2,375,38961,244,34821.43,267.86,51136.36,185.95,3.37,84.67,78.96,80 / 54,80 / 64,80 / 70,74 / 72,70 / 70,66 / 66,60 / 62,56 / 54,86 / 76,
TZAF 1120 FF T2,375,39973,232,34821.43,267.86,51136.36,185.95,3.28,84.67,78.96,80 / 54,80 / 64,80 / 70,74 / 72,70 / 70,66 / 66,60 / 62,56 / 54,86 / 76,
TZAF 1120 FF T2,375,41068,219,34821.43,267.86,51136.36,185.95,3.2,84.67,78.96,80 / 54,80 / 64,80 / 70,74 / 72,70 / 70,66 / 66,60 / 62,56 / 54,86 / 76,
TZAF 1120 FF T2,375,42259,207,34821.43,267.86,51136.36,185.95,3.11,84.67,78.96,80 / 54,80 / 64,80 / 70,74 / 72,70 / 70,66 / 66,60 / 62,56 / 54,86 / 76,
TZAF 1120 FF T2,375,43560,195,34821.43,267.86,51136.36,185.95,3.01,84.67,78.96,80 / 54,80 / 64,80 / 70,74 / 72,70 / 70,66 / 66,60 / 62,56 / 54,86 / 76,
TZAF 1120 FF T2,375,44988,182,34821.43,267.86,51136.36,185.95,2.92,84.67,78.96,80 / 54,80 / 64,80 / 70,74 / 72,70 / 70,66 / 66,60 / 62,56 / 54,86 / 76,
TZAF 1120 FF T2,375,46568,170,34821.43,267.86,51136.36,185.95,2.81,84.67,78.96,80 / 54,80 / 64,80 / 70,74 / 72,70 / 70,66 / 66,60 / 62,56 / 54,86 / 76,
TZAF 1120 FF T2,375,48326,158,34821.43,267.86,51136.36,185.95,2.71,84.67,78.96,80 / 54,80 / 64,80 / 70,74 / 72,70 / 70,66 / 66,60 / 62,56 / 54,86 / 76,
TZAF 1120 FF T2,375,50298,146,34821.43,267.86,51136.36,185.95,2.6,84.67,78.96,80 / 54,80 / 64,80 / 70,74 / 72,70 / 70,66 / 66,60 / 62,56 / 54,86 / 76,
TZAF 1120 FF T2,375,52535,134,34821.43,267.86,51136.36,185.95,2.5,84.67,78.96,80 / 54,80 / 64,80 / 70,74 / 72,70 / 70,66 / 66,60 / 62,56 / 54,86 / 76,
TZAF 1120 FF T2,376,39065,245,34914.29,269.29,51272.73,186.94,3.39,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,376,40080,233,34914.29,269.29,51272.73,186.94,3.31,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,376,41178,220,34914.29,269.29,51272.73,186.94,3.22,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,376,42372,208,34914.29,269.29,51272.73,186.94,3.13,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,376,43676,196,34914.29,269.29,51272.73,186.94,3.04,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,376,45108,183,34914.29,269.29,51272.73,186.94,2.94,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,376,46692,171,34914.29,269.29,51272.73,186.94,2.84,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,376,48454,159,34914.29,269.29,51272.73,186.94,2.74,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,376,50433,147,34914.29,269.29,51272.73,186.94,2.63,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,376,52675,135,34914.29,269.29,51272.73,186.94,2.51,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,377,39169,246,35007.14,270.72,51409.09,187.94,3.42,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,377,40186,234,35007.14,270.72,51409.09,187.94,3.33,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,377,41288,221,35007.14,270.72,51409.09,187.94,3.25,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,377,42484,209,35007.14,270.72,51409.09,187.94,3.15,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,377,43792,197,35007.14,270.72,51409.09,187.94,3.06,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,377,45228,184,35007.14,270.72,51409.09,187.94,2.96,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,377,46816,172,35007.14,270.72,51409.09,187.94,2.86,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,377,48583,160,35007.14,270.72,51409.09,187.94,2.76,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,377,50567,148,35007.14,270.72,51409.09,187.94,2.65,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,377,52815,135,35007.14,270.72,51409.09,187.94,2.53,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,378,39273,247,35100,272.16,51545.45,188.94,3.44,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,378,40293,235,35100,272.16,51545.45,188.94,3.36,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,378,41397,222,35100,272.16,51545.45,188.94,3.27,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,378,42597,210,35100,272.16,51545.45,188.94,3.18,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,378,43908,198,35100,272.16,51545.45,188.94,3.09,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,378,45348,185,35100,272.16,51545.45,188.94,2.98,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,378,46940,173,35100,272.16,51545.45,188.94,2.88,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,378,48712,161,35100,272.16,51545.45,188.94,2.78,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,378,50701,149,35100,272.16,51545.45,188.94,2.67,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,378,52955,136,35100,272.16,51545.45,188.94,2.55,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,379,39377,249,35192.86,273.6,51681.82,189.94,3.47,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,379,40399,236,35192.86,273.6,51681.82,189.94,3.38,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,379,41506,224,35192.86,273.6,51681.82,189.94,3.3,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,379,42710,211,35192.86,273.6,51681.82,189.94,3.2,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,379,44025,199,35192.86,273.6,51681.82,189.94,3.11,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,379,45468,186,35192.86,273.6,51681.82,189.94,3.01,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,379,47064,174,35192.86,273.6,51681.82,189.94,2.9,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,379,48841,161,35192.86,273.6,51681.82,189.94,2.8,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,379,50835,150,35192.86,273.6,51681.82,189.94,2.69,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,379,53095,137,35192.86,273.6,51681.82,189.94,2.57,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,380,39480,250,35285.71,275.05,51818.18,190.94,3.5,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,380,40506,238,35285.71,275.05,51818.18,190.94,3.41,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,380,41616,225,35285.71,275.05,51818.18,190.94,3.32,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,380,42822,212,35285.71,275.05,51818.18,190.94,3.23,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,380,44141,200,35285.71,275.05,51818.18,190.94,3.13,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,380,45588,187,35285.71,275.05,51818.18,190.94,3.03,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,380,47188,175,35285.71,275.05,51818.18,190.94,2.93,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,380,48970,162,35285.71,275.05,51818.18,190.94,2.82,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,380,50969,150,35285.71,275.05,51818.18,190.94,2.71,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,380,53235,138,35285.71,275.05,51818.18,190.94,2.59,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,381,39584,251,35378.57,276.5,51954.55,191.95,3.52,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,381,40613,239,35378.57,276.5,51954.55,191.95,3.44,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,381,41726,226,35378.57,276.5,51954.55,191.95,3.35,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,381,42935,213,35378.57,276.5,51954.55,191.95,3.25,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,381,44257,201,35378.57,276.5,51954.55,191.95,3.16,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,381,45708,188,35378.57,276.5,51954.55,191.95,3.05,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,381,47313,176,35378.57,276.5,51954.55,191.95,2.95,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,381,49099,163,35378.57,276.5,51954.55,191.95,2.84,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,381,51103,151,35378.57,276.5,51954.55,191.95,2.73,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,381,53375,138,35378.57,276.5,51954.55,191.95,2.61,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,382,39688,253,35471.43,277.95,52090.91,192.96,3.55,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,382,40719,240,35471.43,277.95,52090.91,192.96,3.46,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,382,41835,227,35471.43,277.95,52090.91,192.96,3.37,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,382,43048,215,35471.43,277.95,52090.91,192.96,3.28,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,382,44373,202,35471.43,277.95,52090.91,192.96,3.18,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,382,45828,189,35471.43,277.95,52090.91,192.96,3.08,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,382,47437,177,35471.43,277.95,52090.91,192.96,2.97,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,382,49228,164,35471.43,277.95,52090.91,192.96,2.86,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,382,51237,152,35471.43,277.95,52090.91,192.96,2.75,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,382,53516,139,35471.43,277.95,52090.91,192.96,2.63,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,383,39792,254,35564.29,279.41,52227.27,193.97,3.58,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,383,40826,241,35564.29,279.41,52227.27,193.97,3.49,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,383,41944,228,35564.29,279.41,52227.27,193.97,3.4,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,383,43160,216,35564.29,279.41,52227.27,193.97,3.3,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,383,44489,203,35564.29,279.41,52227.27,193.97,3.21,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,383,45948,190,35564.29,279.41,52227.27,193.97,3.1,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,383,47561,178,35564.29,279.41,52227.27,193.97,2.99,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,383,49356,165,35564.29,279.41,52227.27,193.97,2.89,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,383,51372,153,35564.29,279.41,52227.27,193.97,2.77,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,383,53656,140,35564.29,279.41,52227.27,193.97,2.65,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,384,39896,255,35657.14,280.87,52363.64,194.98,3.6,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,384,40932,242,35657.14,280.87,52363.64,194.98,3.51,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,384,42054,229,35657.14,280.87,52363.64,194.98,3.42,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,384,43273,217,35657.14,280.87,52363.64,194.98,3.33,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,384,44605,204,35657.14,280.87,52363.64,194.98,3.23,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,384,46068,191,35657.14,280.87,52363.64,194.98,3.12,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,384,47685,179,35657.14,280.87,52363.64,194.98,3.01,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,384,49485,166,35657.14,280.87,52363.64,194.98,2.91,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,384,51506,154,35657.14,280.87,52363.64,194.98,2.79,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,384,53796,140,35657.14,280.87,52363.64,194.98,2.67,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,385,40000,256,35750,282.33,52500,196,3.63,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,385,41039,244,35750,282.33,52500,196,3.54,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,385,42164,231,35750,282.33,52500,196,3.45,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,385,43386,218,35750,282.33,52500,196,3.35,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,385,44722,205,35750,282.33,52500,196,3.25,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,385,46188,192,35750,282.33,52500,196,3.15,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,385,47809,180,35750,282.33,52500,196,3.04,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,385,49614,166,35750,282.33,52500,196,2.93,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,385,51640,154,35750,282.33,52500,196,2.81,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,385,53936,141,35750,282.33,52500,196,2.69,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,386,40104,258,35842.86,283.8,52636.36,197.02,3.66,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,386,41146,245,35842.86,283.8,52636.36,197.02,3.57,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,386,42273,232,35842.86,283.8,52636.36,197.02,3.47,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,386,43498,219,35842.86,283.8,52636.36,197.02,3.38,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,386,44838,206,35842.86,283.8,52636.36,197.02,3.28,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,386,46308,193,35842.86,283.8,52636.36,197.02,3.17,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,386,47933,180,35842.86,283.8,52636.36,197.02,3.06,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,386,49743,167,35842.86,283.8,52636.36,197.02,2.95,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,386,51774,155,35842.86,283.8,52636.36,197.02,2.83,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,386,54076,142,35842.86,283.8,52636.36,197.02,2.71,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,387,40208,259,35935.71,285.27,52772.73,198.04,3.68,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,387,41252,246,35935.71,285.27,52772.73,198.04,3.59,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,387,42382,233,35935.71,285.27,52772.73,198.04,3.5,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,387,43611,220,35935.71,285.27,52772.73,198.04,3.4,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,387,44954,207,35935.71,285.27,52772.73,198.04,3.3,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,387,46428,194,35935.71,285.27,52772.73,198.04,3.19,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,387,48058,181,35935.71,285.27,52772.73,198.04,3.08,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,387,49872,168,35935.71,285.27,52772.73,198.04,2.97,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,387,51908,156,35935.71,285.27,52772.73,198.04,2.85,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,387,54216,143,35935.71,285.27,52772.73,198.04,2.73,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,388,40311,260,36028.57,286.75,52909.09,199.07,3.71,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,388,41359,247,36028.57,286.75,52909.09,199.07,3.62,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,388,42492,234,36028.57,286.75,52909.09,199.07,3.53,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,388,43724,221,36028.57,286.75,52909.09,199.07,3.42,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,388,45070,209,36028.57,286.75,52909.09,199.07,3.32,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,388,46548,195,36028.57,286.75,52909.09,199.07,3.21,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,388,48182,182,36028.57,286.75,52909.09,199.07,3.1,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,388,50001,169,36028.57,286.75,52909.09,199.07,2.99,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,388,52042,157,36028.57,286.75,52909.09,199.07,2.87,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,388,54356,143,36028.57,286.75,52909.09,199.07,2.75,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,389,40415,262,36121.43,288.23,53045.45,200.09,3.74,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,389,41465,249,36121.43,288.23,53045.45,200.09,3.64,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,389,42602,235,36121.43,288.23,53045.45,200.09,3.55,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,389,43837,222,36121.43,288.23,53045.45,200.09,3.45,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,389,45186,210,36121.43,288.23,53045.45,200.09,3.35,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,389,46668,196,36121.43,288.23,53045.45,200.09,3.24,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,389,48306,183,36121.43,288.23,53045.45,200.09,3.13,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,389,50130,170,36121.43,288.23,53045.45,200.09,3.01,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,389,52176,157,36121.43,288.23,53045.45,200.09,2.89,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,389,54496,144,36121.43,288.23,53045.45,200.09,2.77,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,390,40519,263,36214.29,289.71,53181.82,201.12,3.76,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,390,41572,250,36214.29,289.71,53181.82,201.12,3.67,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,390,42711,236,36214.29,289.71,53181.82,201.12,3.58,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,390,43949,223,36214.29,289.71,53181.82,201.12,3.47,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,390,45302,211,36214.29,289.71,53181.82,201.12,3.37,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,390,46788,197,36214.29,289.71,53181.82,201.12,3.26,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,390,48430,184,36214.29,289.71,53181.82,201.12,3.15,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,390,50258,171,36214.29,289.71,53181.82,201.12,3.04,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,390,52311,158,36214.29,289.71,53181.82,201.12,2.91,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,390,54636,145,36214.29,289.71,53181.82,201.12,2.79,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,391,40623,264,36307.14,291.2,53318.18,202.16,3.79,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,391,41679,251,36307.14,291.2,53318.18,202.16,3.7,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,391,42820,238,36307.14,291.2,53318.18,202.16,3.6,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,391,44062,224,36307.14,291.2,53318.18,202.16,3.5,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,391,45419,212,36307.14,291.2,53318.18,202.16,3.4,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,391,46908,198,36307.14,291.2,53318.18,202.16,3.28,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,391,48554,185,36307.14,291.2,53318.18,202.16,3.17,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,391,50387,171,36307.14,291.2,53318.18,202.16,3.06,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,391,52445,159,36307.14,291.2,53318.18,202.16,2.93,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,391,54776,146,36307.14,291.2,53318.18,202.16,2.81,84.67,78.96,80 / 54,81 / 65,80 / 71,75 / 72,71 / 71,66 / 67,61 / 62,56 / 55,86 / 77,
TZAF 1120 FF T2,392,40727,266,36400,292.69,53454.55,203.19,3.82,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
