model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,392,41785,252,36400,292.69,53454.55,203.19,3.72,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,392,42930,239,36400,292.69,53454.55,203.19,3.63,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,392,44175,225,36400,292.69,53454.55,203.19,3.52,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,392,45535,213,36400,292.69,53454.55,203.19,3.42,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,392,47028,199,36400,292.69,53454.55,203.19,3.31,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,392,48679,186,36400,292.69,53454.55,203.19,3.19,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,392,50516,172,36400,292.69,53454.55,203.19,3.08,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,392,52579,160,36400,292.69,53454.55,203.19,2.96,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,392,54916,146,36400,292.69,53454.55,203.19,2.83,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,393,40831,267,36492.86,294.19,53590.91,204.23,3.84,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,393,41892,253,36492.86,294.19,53590.91,204.23,3.75,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,393,43040,240,36492.86,294.19,53590.91,204.23,3.65,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,393,44287,226,36492.86,294.19,53590.91,204.23,3.55,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,393,45651,214,36492.86,294.19,53590.91,204.23,3.44,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,393,47148,200,36492.86,294.19,53590.91,204.23,3.33,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,393,48803,187,36492.86,294.19,53590.91,204.23,3.21,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,393,50645,173,36492.86,294.19,53590.91,204.23,3.1,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,393,52713,161,36492.86,294.19,53590.91,204.23,2.98,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,393,55056,147,36492.86,294.19,53590.91,204.23,2.85,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,394,40935,268,36585.71,295.69,53727.27,205.27,3.87,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,394,41998,255,36585.71,295.69,53727.27,205.27,3.77,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,394,43149,241,36585.71,295.69,53727.27,205.27,3.68,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,394,44400,228,36585.71,295.69,53727.27,205.27,3.57,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,394,45767,215,36585.71,295.69,53727.27,205.27,3.47,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,394,47268,201,36585.71,295.69,53727.27,205.27,3.35,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,394,48927,188,36585.71,295.69,53727.27,205.27,3.24,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,394,50774,174,36585.71,295.69,53727.27,205.27,3.12,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,394,52847,161,36585.71,295.69,53727.27,205.27,3,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,394,55197,148,36585.71,295.69,53727.27,205.27,2.87,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,395,41039,270,36678.57,297.19,53863.64,206.31,3.9,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,395,42105,256,36678.57,297.19,53863.64,206.31,3.8,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,395,43258,242,36678.57,297.19,53863.64,206.31,3.7,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,395,44513,229,36678.57,297.19,53863.64,206.31,3.6,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,395,45883,216,36678.57,297.19,53863.64,206.31,3.49,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,395,47388,202,36678.57,297.19,53863.64,206.31,3.38,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,395,49051,188,36678.57,297.19,53863.64,206.31,3.26,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,395,50903,175,36678.57,297.19,53863.64,206.31,3.14,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,395,52981,162,36678.57,297.19,53863.64,206.31,3.02,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,395,55337,148,36678.57,297.19,53863.64,206.31,2.89,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,396,41142,271,36771.43,298.7,54000,207.36,3.92,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,396,42212,257,36771.43,298.7,54000,207.36,3.83,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,396,43368,243,36771.43,298.7,54000,207.36,3.73,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,396,44625,230,36771.43,298.7,54000,207.36,3.62,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,396,45999,217,36771.43,298.7,54000,207.36,3.51,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,396,47508,203,36771.43,298.7,54000,207.36,3.4,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,396,49175,189,36771.43,298.7,54000,207.36,3.28,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,396,51032,176,36771.43,298.7,54000,207.36,3.16,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,396,53115,163,36771.43,298.7,54000,207.36,3.04,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,396,55477,149,36771.43,298.7,54000,207.36,2.91,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,397,41246,272,36864.29,300.21,54136.36,208.41,3.95,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,397,42318,258,36864.29,300.21,54136.36,208.41,3.85,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,397,43478,245,36864.29,300.21,54136.36,208.41,3.75,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,397,44738,231,36864.29,300.21,54136.36,208.41,3.65,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,397,46116,218,36864.29,300.21,54136.36,208.41,3.54,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,397,47628,204,36864.29,300.21,54136.36,208.41,3.42,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,397,49299,190,36864.29,300.21,54136.36,208.41,3.3,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,397,51160,176,36864.29,300.21,54136.36,208.41,3.19,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,397,53250,164,36864.29,300.21,54136.36,208.41,3.06,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,397,55617,150,36864.29,300.21,54136.36,208.41,2.93,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,398,41350,273,36957.14,301.72,54272.73,209.46,3.98,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,398,42425,260,36957.14,301.72,54272.73,209.46,3.88,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,398,43587,246,36957.14,301.72,54272.73,209.46,3.78,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,398,44851,232,36957.14,301.72,54272.73,209.46,3.67,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,398,46232,219,36957.14,301.72,54272.73,209.46,3.56,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,398,47748,205,36957.14,301.72,54272.73,209.46,3.44,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,398,49424,191,36957.14,301.72,54272.73,209.46,3.33,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,398,51289,177,36957.14,301.72,54272.73,209.46,3.21,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,398,53384,164,36957.14,301.72,54272.73,209.46,3.08,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,398,55757,151,36957.14,301.72,54272.73,209.46,2.95,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,399,41454,275,37050,303.24,54409.09,210.51,4,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,399,42531,261,37050,303.24,54409.09,210.51,3.9,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,399,43696,247,37050,303.24,54409.09,210.51,3.8,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,399,44963,233,37050,303.24,54409.09,210.51,3.7,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,399,46348,220,37050,303.24,54409.09,210.51,3.59,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,399,47868,206,37050,303.24,54409.09,210.51,3.47,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,399,49548,192,37050,303.24,54409.09,210.51,3.35,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,399,51418,178,37050,303.24,54409.09,210.51,3.23,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,399,53518,165,37050,303.24,54409.09,210.51,3.1,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,399,55897,151,37050,303.24,54409.09,210.51,2.97,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,400,41558,276,37142.86,304.76,54545.45,211.57,4.03,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,400,42638,262,37142.86,304.76,54545.45,211.57,3.93,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,400,43806,248,37142.86,304.76,54545.45,211.57,3.83,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,400,45076,234,37142.86,304.76,54545.45,211.57,3.72,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,400,46464,221,37142.86,304.76,54545.45,211.57,3.61,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,400,47988,207,37142.86,304.76,54545.45,211.57,3.49,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,400,49672,193,37142.86,304.76,54545.45,211.57,3.37,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,400,51547,179,37142.86,304.76,54545.45,211.57,3.25,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,400,53652,166,37142.86,304.76,54545.45,211.57,3.12,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,400,56037,152,37142.86,304.76,54545.45,211.57,2.99,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,401,41662,277,37235.71,306.29,54681.82,212.63,4.06,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,401,42745,263,37235.71,306.29,54681.82,212.63,3.96,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,401,43916,249,37235.71,306.29,54681.82,212.63,3.86,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,401,45189,235,37235.71,306.29,54681.82,212.63,3.75,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,401,46580,222,37235.71,306.29,54681.82,212.63,3.64,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,401,48108,208,37235.71,306.29,54681.82,212.63,3.52,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,401,49796,194,37235.71,306.29,54681.82,212.63,3.4,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,401,51676,180,37235.71,306.29,54681.82,212.63,3.28,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,401,53786,167,37235.71,306.29,54681.82,212.63,3.15,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,401,56177,153,37235.71,306.29,54681.82,212.63,3.02,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,402,41766,279,37328.57,307.82,54818.18,213.69,4.1,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,402,42851,265,37328.57,307.82,54818.18,213.69,4,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,402,44025,251,37328.57,307.82,54818.18,213.69,3.89,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,402,45301,237,37328.57,307.82,54818.18,213.69,3.78,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,402,46696,223,37328.57,307.82,54818.18,213.69,3.67,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,402,48228,209,37328.57,307.82,54818.18,213.69,3.55,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,402,49920,195,37328.57,307.82,54818.18,213.69,3.43,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,402,51805,181,37328.57,307.82,54818.18,213.69,3.31,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,402,53920,168,37328.57,307.82,54818.18,213.69,3.17,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,402,56317,154,37328.57,307.82,54818.18,213.69,3.04,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,403,41870,280,37421.43,309.35,54954.55,214.76,4.13,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,403,42958,266,37421.43,309.35,54954.55,214.76,4.03,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,403,44135,252,37421.43,309.35,54954.55,214.76,3.93,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,403,45414,238,37421.43,309.35,54954.55,214.76,3.81,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,403,46812,224,37421.43,309.35,54954.55,214.76,3.7,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,403,48348,210,37421.43,309.35,54954.55,214.76,3.58,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,403,50045,196,37421.43,309.35,54954.55,214.76,3.46,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,403,51934,182,37421.43,309.35,54954.55,214.76,3.33,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,403,54054,169,37421.43,309.35,54954.55,214.76,3.2,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,403,56457,154,37421.43,309.35,54954.55,214.76,3.07,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,404,41974,282,37514.29,310.89,55090.91,215.82,4.17,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,404,43064,268,37514.29,310.89,55090.91,215.82,4.06,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,404,44244,253,37514.29,310.89,55090.91,215.82,3.96,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,404,45527,239,37514.29,310.89,55090.91,215.82,3.85,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,404,46929,226,37514.29,310.89,55090.91,215.82,3.73,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,404,48468,211,37514.29,310.89,55090.91,215.82,3.61,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,404,50169,197,37514.29,310.89,55090.91,215.82,3.49,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,404,52062,183,37514.29,310.89,55090.91,215.82,3.36,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,404,54188,169,37514.29,310.89,55090.91,215.82,3.23,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,404,56597,155,37514.29,310.89,55090.91,215.82,3.09,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,405,42078,283,37607.14,312.43,55227.27,216.89,4.2,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,405,43171,269,37607.14,312.43,55227.27,216.89,4.1,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,405,44354,255,37607.14,312.43,55227.27,216.89,3.99,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,405,45640,240,37607.14,312.43,55227.27,216.89,3.88,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,405,47045,227,37607.14,312.43,55227.27,216.89,3.76,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,405,48588,212,37607.14,312.43,55227.27,216.89,3.64,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,405,50293,198,37607.14,312.43,55227.27,216.89,3.51,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,405,52191,184,37607.14,312.43,55227.27,216.89,3.39,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,405,54323,170,37607.14,312.43,55227.27,216.89,3.25,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,405,56738,156,37607.14,312.43,55227.27,216.89,3.12,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,406,42181,285,37700,313.97,55363.64,217.96,4.24,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,406,43278,270,37700,313.97,55363.64,217.96,4.13,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,406,44463,256,37700,313.97,55363.64,217.96,4.02,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,406,45752,242,37700,313.97,55363.64,217.96,3.91,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,406,47161,228,37700,313.97,55363.64,217.96,3.79,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,406,48708,214,37700,313.97,55363.64,217.96,3.67,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,406,50417,199,37700,313.97,55363.64,217.96,3.54,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,406,52320,185,37700,313.97,55363.64,217.96,3.42,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,406,54457,171,37700,313.97,55363.64,217.96,3.28,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,406,56878,157,37700,313.97,55363.64,217.96,3.14,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,407,42285,286,37792.86,315.52,55500,219.04,4.27,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,407,43384,272,37792.86,315.52,55500,219.04,4.16,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,407,44573,257,37792.86,315.52,55500,219.04,4.06,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,407,45865,243,37792.86,315.52,55500,219.04,3.94,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,407,47277,229,37792.86,315.52,55500,219.04,3.82,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,407,48828,215,37792.86,315.52,55500,219.04,3.7,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,407,50541,200,37792.86,315.52,55500,219.04,3.57,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,407,52449,186,37792.86,315.52,55500,219.04,3.44,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,407,54591,172,37792.86,315.52,55500,219.04,3.31,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,407,57018,158,37792.86,315.52,55500,219.04,3.17,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,408,42389,288,37885.71,317.07,55636.36,220.12,4.3,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,408,43491,273,37885.71,317.07,55636.36,220.12,4.2,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,408,44682,259,37885.71,317.07,55636.36,220.12,4.09,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,408,45978,244,37885.71,317.07,55636.36,220.12,3.97,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,408,47393,230,37885.71,317.07,55636.36,220.12,3.85,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,408,48948,216,37885.71,317.07,55636.36,220.12,3.73,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,408,50665,201,37885.71,317.07,55636.36,220.12,3.6,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,408,52578,187,37885.71,317.07,55636.36,220.12,3.47,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,408,54725,173,37885.71,317.07,55636.36,220.12,3.33,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,408,57158,158,37885.71,317.07,55636.36,220.12,3.19,84.67,78.96,81 / 55,82 / 66,81 / 72,76 / 73,72 / 72,67 / 68,62 / 63,57 / 56,87 / 78,
TZAF 1120 FF T2,409,42493,289,37978.57,318.63,55772.73,221.2,4.34,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,409,43597,275,37978.57,318.63,55772.73,221.2,4.23,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,409,44792,260,37978.57,318.63,55772.73,221.2,4.12,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,409,46090,245,37978.57,318.63,55772.73,221.2,4,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,409,47509,231,37978.57,318.63,55772.73,221.2,3.89,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,409,49068,217,37978.57,318.63,55772.73,221.2,3.76,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,409,50790,202,37978.57,318.63,55772.73,221.2,3.63,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,409,52707,188,37978.57,318.63,55772.73,221.2,3.5,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,409,54859,174,37978.57,318.63,55772.73,221.2,3.36,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,409,57298,159,37978.57,318.63,55772.73,221.2,3.22,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,410,42597,291,38071.43,320.19,55909.09,222.28,4.37,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,410,43704,276,38071.43,320.19,55909.09,222.28,4.26,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,410,44901,261,38071.43,320.19,55909.09,222.28,4.15,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,410,46203,247,38071.43,320.19,55909.09,222.28,4.03,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,410,47626,233,38071.43,320.19,55909.09,222.28,3.92,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,410,49188,218,38071.43,320.19,55909.09,222.28,3.79,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,410,50914,203,38071.43,320.19,55909.09,222.28,3.66,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,410,52836,189,38071.43,320.19,55909.09,222.28,3.53,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,410,54993,175,38071.43,320.19,55909.09,222.28,3.39,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,410,57438,160,38071.43,320.19,55909.09,222.28,3.24,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,411,42701,292,38164.29,321.75,56045.45,223.37,4.41,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,411,43811,277,38164.29,321.75,56045.45,223.37,4.3,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,411,45011,263,38164.29,321.75,56045.45,223.37,4.19,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,411,46316,248,38164.29,321.75,56045.45,223.37,4.07,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,411,47742,234,38164.29,321.75,56045.45,223.37,3.95,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,411,49308,219,38164.29,321.75,56045.45,223.37,3.82,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,411,51038,204,38164.29,321.75,56045.45,223.37,3.69,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,411,52964,190,38164.29,321.75,56045.45,223.37,3.55,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,411,55127,175,38164.29,321.75,56045.45,223.37,3.41,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,411,57578,161,38164.29,321.75,56045.45,223.37,3.27,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,412,42805,294,38257.14,323.32,56181.82,224.45,4.44,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,412,43917,279,38257.14,323.32,56181.82,224.45,4.33,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,412,45120,264,38257.14,323.32,56181.82,224.45,4.22,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,412,46428,249,38257.14,323.32,56181.82,224.45,4.1,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,412,47858,235,38257.14,323.32,56181.82,224.45,3.98,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,412,49428,220,38257.14,323.32,56181.82,224.45,3.85,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,412,51162,205,38257.14,323.32,56181.82,224.45,3.72,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,412,53093,191,38257.14,323.32,56181.82,224.45,3.58,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,412,55261,176,38257.14,323.32,56181.82,224.45,3.44,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,412,57718,162,38257.14,323.32,56181.82,224.45,3.29,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,413,42909,295,38350,324.89,56318.18,225.55,4.47,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,413,44024,280,38350,324.89,56318.18,225.55,4.36,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,413,45230,265,38350,324.89,56318.18,225.55,4.25,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,413,46541,250,38350,324.89,56318.18,225.55,4.13,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,413,47974,236,38350,324.89,56318.18,225.55,4.01,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,413,49547,221,38350,324.89,56318.18,225.55,3.87,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,413,51286,206,38350,324.89,56318.18,225.55,3.74,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,413,53222,191,38350,324.89,56318.18,225.55,3.61,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,413,55396,177,38350,324.89,56318.18,225.55,3.47,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,413,57858,162,38350,324.89,56318.18,225.55,3.32,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,414,43013,296,38442.86,326.47,56454.55,226.64,4.51,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,414,44130,282,38442.86,326.47,56454.55,226.64,4.4,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,414,45339,266,38442.86,326.47,56454.55,226.64,4.28,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,414,46654,252,38442.86,326.47,56454.55,226.64,4.16,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,414,48090,237,38442.86,326.47,56454.55,226.64,4.04,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,414,49667,222,38442.86,326.47,56454.55,226.64,3.9,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,414,51411,207,38442.86,326.47,56454.55,226.64,3.77,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,414,53351,192,38442.86,326.47,56454.55,226.64,3.64,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,414,55530,178,38442.86,326.47,56454.55,226.64,3.49,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,414,57998,163,38442.86,326.47,56454.55,226.64,3.35,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,415,43116,298,38535.71,328.05,56590.91,227.74,4.54,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,415,44237,283,38535.71,328.05,56590.91,227.74,4.43,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,415,45449,268,38535.71,328.05,56590.91,227.74,4.32,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,415,46766,253,38535.71,328.05,56590.91,227.74,4.19,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,415,48206,238,38535.71,328.05,56590.91,227.74,4.07,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,415,49787,224,38535.71,328.05,56590.91,227.74,3.93,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,415,51535,208,38535.71,328.05,56590.91,227.74,3.8,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,415,53480,193,38535.71,328.05,56590.91,227.74,3.66,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,415,55664,179,38535.71,328.05,56590.91,227.74,3.52,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,415,58138,164,38535.71,328.05,56590.91,227.74,3.37,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,416,43220,299,38628.57,329.63,56727.27,228.83,4.58,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,416,44344,284,38628.57,329.63,56727.27,228.83,4.46,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,416,45558,269,38628.57,329.63,56727.27,228.83,4.35,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,416,46879,254,38628.57,329.63,56727.27,228.83,4.22,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,416,48323,240,38628.57,329.63,56727.27,228.83,4.1,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,416,49907,225,38628.57,329.63,56727.27,228.83,3.96,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,416,51659,209,38628.57,329.63,56727.27,228.83,3.83,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,416,53609,194,38628.57,329.63,56727.27,228.83,3.69,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,416,55798,180,38628.57,329.63,56727.27,228.83,3.55,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,416,58279,165,38628.57,329.63,56727.27,228.83,3.4,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,417,43324,301,38721.43,331.22,56863.64,229.94,4.61,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,417,44450,286,38721.43,331.22,56863.64,229.94,4.5,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,417,45668,270,38721.43,331.22,56863.64,229.94,4.38,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,417,46992,255,38721.43,331.22,56863.64,229.94,4.25,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,417,48439,241,38721.43,331.22,56863.64,229.94,4.13,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,417,50027,226,38721.43,331.22,56863.64,229.94,3.99,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,417,51783,210,38721.43,331.22,56863.64,229.94,3.86,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,417,53738,195,38721.43,331.22,56863.64,229.94,3.72,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,417,55932,181,38721.43,331.22,56863.64,229.94,3.57,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,417,58419,166,38721.43,331.22,56863.64,229.94,3.42,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,418,43428,302,38814.29,332.81,57000,231.04,4.65,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,418,44557,287,38814.29,332.81,57000,231.04,4.53,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,418,45777,272,38814.29,332.81,57000,231.04,4.41,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,418,47105,257,38814.29,332.81,57000,231.04,4.29,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,418,48555,242,38814.29,332.81,57000,231.04,4.16,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,418,50147,227,38814.29,332.81,57000,231.04,4.02,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,418,51907,211,38814.29,332.81,57000,231.04,3.89,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,418,53866,196,38814.29,332.81,57000,231.04,3.75,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,418,56066,181,38814.29,332.81,57000,231.04,3.6,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,418,58559,166,38814.29,332.81,57000,231.04,3.45,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,419,43532,304,38907.14,334.4,57136.36,232.15,4.68,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,419,44663,289,38907.14,334.4,57136.36,232.15,4.56,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,419,45887,273,38907.14,334.4,57136.36,232.15,4.45,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,419,47217,258,38907.14,334.4,57136.36,232.15,4.32,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,419,48671,243,38907.14,334.4,57136.36,232.15,4.19,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,419,50267,228,38907.14,334.4,57136.36,232.15,4.05,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,419,52031,212,38907.14,334.4,57136.36,232.15,3.92,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,419,53995,197,38907.14,334.4,57136.36,232.15,3.77,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,419,56200,182,38907.14,334.4,57136.36,232.15,3.63,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,419,58699,167,38907.14,334.4,57136.36,232.15,3.47,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,420,43636,305,39000,336,57272.73,233.26,4.71,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,420,44770,290,39000,336,57272.73,233.26,4.6,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,420,45996,274,39000,336,57272.73,233.26,4.48,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,420,47330,259,39000,336,57272.73,233.26,4.35,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,420,48787,244,39000,336,57272.73,233.26,4.22,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,420,50387,229,39000,336,57272.73,233.26,4.08,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,420,52156,213,39000,336,57272.73,233.26,3.95,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,420,54124,198,39000,336,57272.73,233.26,3.8,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,420,56334,183,39000,336,57272.73,233.26,3.65,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,420,58839,168,39000,336,57272.73,233.26,3.5,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,421,43740,307,39092.86,337.6,57409.09,234.37,4.75,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,421,44877,291,39092.86,337.6,57409.09,234.37,4.63,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,421,46106,276,39092.86,337.6,57409.09,234.37,4.51,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,421,47443,260,39092.86,337.6,57409.09,234.37,4.38,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,421,48903,245,39092.86,337.6,57409.09,234.37,4.25,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,421,50507,230,39092.86,337.6,57409.09,234.37,4.11,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,421,52280,214,39092.86,337.6,57409.09,234.37,3.97,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,421,54253,199,39092.86,337.6,57409.09,234.37,3.83,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,421,56469,184,39092.86,337.6,57409.09,234.37,3.68,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,421,58979,169,39092.86,337.6,57409.09,234.37,3.52,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,422,43844,308,39185.71,339.21,57545.45,235.48,4.78,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,422,44983,293,39185.71,339.21,57545.45,235.48,4.66,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,422,46215,277,39185.71,339.21,57545.45,235.48,4.54,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,422,47555,262,39185.71,339.21,57545.45,235.48,4.41,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,422,49020,247,39185.71,339.21,57545.45,235.48,4.28,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,422,50627,231,39185.71,339.21,57545.45,235.48,4.14,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,422,52404,215,39185.71,339.21,57545.45,235.48,4,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,422,54382,200,39185.71,339.21,57545.45,235.48,3.86,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,422,56603,185,39185.71,339.21,57545.45,235.48,3.71,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,422,59119,170,39185.71,339.21,57545.45,235.48,3.55,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,423,43948,310,39278.57,340.82,57681.82,236.6,4.82,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,423,45090,294,39278.57,340.82,57681.82,236.6,4.7,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,423,46325,278,39278.57,340.82,57681.82,236.6,4.58,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,423,47668,263,39278.57,340.82,57681.82,236.6,4.44,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,423,49136,248,39278.57,340.82,57681.82,236.6,4.31,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,423,50747,232,39278.57,340.82,57681.82,236.6,4.17,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,423,52528,216,39278.57,340.82,57681.82,236.6,4.03,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
