model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,423,54511,201,39278.57,340.82,57681.82,236.6,3.88,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,423,56737,186,39278.57,340.82,57681.82,236.6,3.73,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,423,59259,170,39278.57,340.82,57681.82,236.6,3.57,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,424,44052,311,39371.43,342.43,57818.18,237.72,4.85,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,424,45196,296,39371.43,342.43,57818.18,237.72,4.73,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,424,46434,280,39371.43,342.43,57818.18,237.72,4.61,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,424,47781,264,39371.43,342.43,57818.18,237.72,4.47,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,424,49252,249,39371.43,342.43,57818.18,237.72,4.34,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,424,50867,233,39371.43,342.43,57818.18,237.72,4.2,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,424,52652,217,39371.43,342.43,57818.18,237.72,4.06,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,424,54640,202,39371.43,342.43,57818.18,237.72,3.91,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,424,56871,187,39371.43,342.43,57818.18,237.72,3.76,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,424,59399,171,39371.43,342.43,57818.18,237.72,3.6,84.67,78.96,82 / 56,83 / 67,82 / 73,77 / 74,73 / 73,68 / 69,63 / 64,58 / 57,88 / 79,
TZAF 1120 FF T2,425,44156,312,39464.29,344.05,57954.55,238.84,4.88,84.67,78.96,82 / 56,84 / 68,82 / 74,78 / 74,74 / 74,68 / 70,64 / 64,58 / 58,88 / 80,
TZAF 1120 FF T2,425,45303,297,39464.29,344.05,57954.55,238.84,4.76,84.67,78.96,82 / 56,84 / 68,82 / 74,78 / 74,74 / 74,68 / 70,64 / 64,58 / 58,88 / 80,
TZAF 1120 FF T2,425,46544,281,39464.29,344.05,57954.55,238.84,4.64,84.67,78.96,82 / 56,84 / 68,82 / 74,78 / 74,74 / 74,68 / 70,64 / 64,58 / 58,88 / 80,
TZAF 1120 FF T2,425,47894,266,39464.29,344.05,57954.55,238.84,4.5,84.67,78.96,82 / 56,84 / 68,82 / 74,78 / 74,74 / 74,68 / 70,64 / 64,58 / 58,88 / 80,
TZAF 1120 FF T2,425,49368,250,39464.29,344.05,57954.55,238.84,4.38,84.67,78.96,82 / 56,84 / 68,82 / 74,78 / 74,74 / 74,68 / 70,64 / 64,58 / 58,88 / 80,
TZAF 1120 FF T2,425,50987,234,39464.29,344.05,57954.55,238.84,4.23,84.67,78.96,82 / 56,84 / 68,82 / 74,78 / 74,74 / 74,68 / 70,64 / 64,58 / 58,88 / 80,
TZAF 1120 FF T2,425,52776,218,39464.29,344.05,57954.55,238.84,4.09,84.67,78.96,82 / 56,84 / 68,82 / 74,78 / 74,74 / 74,68 / 70,64 / 64,58 / 58,88 / 80,
TZAF 1120 FF T2,425,54768,203,39464.29,344.05,57954.55,238.84,3.94,84.67,78.96,82 / 56,84 / 68,82 / 74,78 / 74,74 / 74,68 / 70,64 / 64,58 / 58,88 / 80,
TZAF 1120 FF T2,425,57005,188,39464.29,344.05,57954.55,238.84,3.79,84.67,78.96,82 / 56,84 / 68,82 / 74,78 / 74,74 / 74,68 / 70,64 / 64,58 / 58,88 / 80,
TZAF 1120 FF T2,425,59540,172,39464.29,344.05,57954.55,238.84,3.62,84.67,78.96,82 / 56,84 / 68,82 / 74,78 / 74,74 / 74,68 / 70,64 / 64,58 / 58,88 / 80,
TZAF 1120 FF T2,426,44259,314,39557.14,345.67,58090.91,239.97,4.92,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,426,45410,298,39557.14,345.67,58090.91,239.97,4.8,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,426,46654,282,39557.14,345.67,58090.91,239.97,4.67,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,426,48006,267,39557.14,345.67,58090.91,239.97,4.54,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,426,49484,251,39557.14,345.67,58090.91,239.97,4.41,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,426,51107,236,39557.14,345.67,58090.91,239.97,4.26,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,426,52901,220,39557.14,345.67,58090.91,239.97,4.12,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,426,54897,204,39557.14,345.67,58090.91,239.97,3.97,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,426,57139,188,39557.14,345.67,58090.91,239.97,3.81,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,426,59680,173,39557.14,345.67,58090.91,239.97,3.65,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,427,44363,315,39650,347.29,58227.27,241.1,4.95,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,427,45516,300,39650,347.29,58227.27,241.1,4.83,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,427,46763,284,39650,347.29,58227.27,241.1,4.7,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,427,48119,268,39650,347.29,58227.27,241.1,4.57,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,427,49600,252,39650,347.29,58227.27,241.1,4.44,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,427,51227,237,39650,347.29,58227.27,241.1,4.29,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,427,53025,221,39650,347.29,58227.27,241.1,4.15,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,427,55026,205,39650,347.29,58227.27,241.1,4,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,427,57273,189,39650,347.29,58227.27,241.1,3.84,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,427,59820,174,39650,347.29,58227.27,241.1,3.68,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,428,44467,317,39742.86,348.92,58363.64,242.23,4.99,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,428,45623,301,39742.86,348.92,58363.64,242.23,4.87,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,428,46873,285,39742.86,348.92,58363.64,242.23,4.74,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,428,48232,269,39742.86,348.92,58363.64,242.23,4.6,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,428,49716,253,39742.86,348.92,58363.64,242.23,4.47,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,428,51347,238,39742.86,348.92,58363.64,242.23,4.32,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,428,53149,222,39742.86,348.92,58363.64,242.23,4.18,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,428,55155,206,39742.86,348.92,58363.64,242.23,4.02,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,428,57407,190,39742.86,348.92,58363.64,242.23,3.86,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,428,59960,174,39742.86,348.92,58363.64,242.23,3.7,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,429,44571,318,39835.71,350.55,58500,243.36,5.02,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,429,45729,303,39835.71,350.55,58500,243.36,4.9,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,429,46982,286,39835.71,350.55,58500,243.36,4.77,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,429,48344,271,39835.71,350.55,58500,243.36,4.63,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,429,49833,255,39835.71,350.55,58500,243.36,4.5,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,429,51467,239,39835.71,350.55,58500,243.36,4.35,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,429,53273,223,39835.71,350.55,58500,243.36,4.21,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,429,55284,207,39835.71,350.55,58500,243.36,4.05,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,429,57541,191,39835.71,350.55,58500,243.36,3.89,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,429,60100,175,39835.71,350.55,58500,243.36,3.73,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,430,44675,320,39928.57,352.19,58636.36,244.5,5.06,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,430,45836,304,39928.57,352.19,58636.36,244.5,4.93,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,430,47092,288,39928.57,352.19,58636.36,244.5,4.8,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,430,48457,272,39928.57,352.19,58636.36,244.5,4.66,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,430,49949,256,39928.57,352.19,58636.36,244.5,4.53,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,430,51587,240,39928.57,352.19,58636.36,244.5,4.38,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,430,53397,224,39928.57,352.19,58636.36,244.5,4.23,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,430,55413,208,39928.57,352.19,58636.36,244.5,4.08,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,430,57676,192,39928.57,352.19,58636.36,244.5,3.92,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,430,60240,176,39928.57,352.19,58636.36,244.5,3.75,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,431,44779,321,40021.43,353.83,58772.73,245.63,5.09,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,431,45943,305,40021.43,353.83,58772.73,245.63,4.97,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,431,47201,289,40021.43,353.83,58772.73,245.63,4.83,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,431,48570,273,40021.43,353.83,58772.73,245.63,4.69,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,431,50065,257,40021.43,353.83,58772.73,245.63,4.56,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,431,51707,241,40021.43,353.83,58772.73,245.63,4.41,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,431,53522,225,40021.43,353.83,58772.73,245.63,4.26,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,431,55542,209,40021.43,353.83,58772.73,245.63,4.11,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,431,57810,193,40021.43,353.83,58772.73,245.63,3.94,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,431,60380,177,40021.43,353.83,58772.73,245.63,3.78,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,432,44883,323,40114.29,355.47,58909.09,246.78,5.12,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,432,46049,307,40114.29,355.47,58909.09,246.78,5,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,432,47311,290,40114.29,355.47,58909.09,246.78,4.87,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,432,48682,274,40114.29,355.47,58909.09,246.78,4.72,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,432,50181,258,40114.29,355.47,58909.09,246.78,4.59,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,432,51827,242,40114.29,355.47,58909.09,246.78,4.44,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,432,53646,226,40114.29,355.47,58909.09,246.78,4.29,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,432,55671,210,40114.29,355.47,58909.09,246.78,4.13,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,432,57944,194,40114.29,355.47,58909.09,246.78,3.97,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,432,60520,178,40114.29,355.47,58909.09,246.78,3.8,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,433,44987,324,40207.14,357.12,59045.45,247.92,5.16,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,433,46156,308,40207.14,357.12,59045.45,247.92,5.03,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,433,47420,292,40207.14,357.12,59045.45,247.92,4.9,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,433,48795,276,40207.14,357.12,59045.45,247.92,4.76,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,433,50297,259,40207.14,357.12,59045.45,247.92,4.62,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,433,51947,243,40207.14,357.12,59045.45,247.92,4.47,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,433,53770,227,40207.14,357.12,59045.45,247.92,4.32,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,433,55799,211,40207.14,357.12,59045.45,247.92,4.16,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,433,58078,194,40207.14,357.12,59045.45,247.92,4,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,433,60660,178,40207.14,357.12,59045.45,247.92,3.83,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,434,45091,326,40300,358.77,59181.82,249.07,5.19,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,434,46262,310,40300,358.77,59181.82,249.07,5.07,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,434,47530,293,40300,358.77,59181.82,249.07,4.93,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,434,48908,277,40300,358.77,59181.82,249.07,4.79,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,434,50413,260,40300,358.77,59181.82,249.07,4.65,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,434,52067,244,40300,358.77,59181.82,249.07,4.5,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,434,53894,228,40300,358.77,59181.82,249.07,4.35,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,434,55928,212,40300,358.77,59181.82,249.07,4.19,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,434,58212,195,40300,358.77,59181.82,249.07,4.02,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,434,60800,179,40300,358.77,59181.82,249.07,3.85,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,435,45194,327,40392.86,360.43,59318.18,250.21,5.23,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,435,46369,311,40392.86,360.43,59318.18,250.21,5.1,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,435,47639,294,40392.86,360.43,59318.18,250.21,4.96,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,435,49020,278,40392.86,360.43,59318.18,250.21,4.82,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,435,50530,262,40392.86,360.43,59318.18,250.21,4.68,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,435,52187,246,40392.86,360.43,59318.18,250.21,4.53,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,435,54018,229,40392.86,360.43,59318.18,250.21,4.38,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,435,56057,213,40392.86,360.43,59318.18,250.21,4.22,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,435,58346,196,40392.86,360.43,59318.18,250.21,4.05,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,435,60940,180,40392.86,360.43,59318.18,250.21,3.88,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,436,45298,329,40485.71,362.09,59454.55,251.37,5.26,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,436,46476,312,40485.71,362.09,59454.55,251.37,5.13,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,436,47749,296,40485.71,362.09,59454.55,251.37,5,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,436,49133,279,40485.71,362.09,59454.55,251.37,4.85,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,436,50646,263,40485.71,362.09,59454.55,251.37,4.71,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,436,52307,247,40485.71,362.09,59454.55,251.37,4.56,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,436,54142,230,40485.71,362.09,59454.55,251.37,4.41,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,436,56186,214,40485.71,362.09,59454.55,251.37,4.24,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,436,58480,197,40485.71,362.09,59454.55,251.37,4.08,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,436,61081,181,40485.71,362.09,59454.55,251.37,3.9,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,437,45402,330,40578.57,363.75,59590.91,252.52,5.3,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,437,46582,314,40578.57,363.75,59590.91,252.52,5.17,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,437,47858,297,40578.57,363.75,59590.91,252.52,5.03,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,437,49246,281,40578.57,363.75,59590.91,252.52,4.88,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,437,50762,264,40578.57,363.75,59590.91,252.52,4.74,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,437,52427,248,40578.57,363.75,59590.91,252.52,4.59,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,437,54267,231,40578.57,363.75,59590.91,252.52,4.44,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,437,56315,215,40578.57,363.75,59590.91,252.52,4.27,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,437,58614,198,40578.57,363.75,59590.91,252.52,4.1,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,437,61221,182,40578.57,363.75,59590.91,252.52,3.93,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,438,45506,331,40671.43,365.42,59727.27,253.68,5.33,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,438,46689,315,40671.43,365.42,59727.27,253.68,5.2,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,438,47968,298,40671.43,365.42,59727.27,253.68,5.06,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,438,49359,282,40671.43,365.42,59727.27,253.68,4.91,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,438,50878,265,40671.43,365.42,59727.27,253.68,4.77,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,438,52546,249,40671.43,365.42,59727.27,253.68,4.61,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,438,54391,232,40671.43,365.42,59727.27,253.68,4.46,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,438,56444,215,40671.43,365.42,59727.27,253.68,4.3,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,438,58749,199,40671.43,365.42,59727.27,253.68,4.13,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,438,61361,182,40671.43,365.42,59727.27,253.68,3.96,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,439,45610,333,40764.29,367.09,59863.64,254.84,5.36,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,439,46795,317,40764.29,367.09,59863.64,254.84,5.23,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,439,48077,299,40764.29,367.09,59863.64,254.84,5.09,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,439,49471,283,40764.29,367.09,59863.64,254.84,4.94,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,439,50994,266,40764.29,367.09,59863.64,254.84,4.8,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,439,52666,250,40764.29,367.09,59863.64,254.84,4.64,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,439,54515,233,40764.29,367.09,59863.64,254.84,4.49,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,439,56573,216,40764.29,367.09,59863.64,254.84,4.33,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,439,58883,200,40764.29,367.09,59863.64,254.84,4.16,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,439,61501,183,40764.29,367.09,59863.64,254.84,3.98,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,440,45714,334,40857.14,368.76,60000,256,5.4,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,440,46902,318,40857.14,368.76,60000,256,5.27,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,440,48187,301,40857.14,368.76,60000,256,5.13,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,440,49584,284,40857.14,368.76,60000,256,4.98,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,440,51110,267,40857.14,368.76,60000,256,4.83,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,440,52786,251,40857.14,368.76,60000,256,4.67,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,440,54639,234,40857.14,368.76,60000,256,4.52,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,440,56701,217,40857.14,368.76,60000,256,4.35,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,440,59017,200,40857.14,368.76,60000,256,4.18,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,440,61641,184,40857.14,368.76,60000,256,4.01,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,441,45818,336,40950,370.44,60136.36,257.16,5.43,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,441,47009,319,40950,370.44,60136.36,257.16,5.3,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,441,48296,302,40950,370.44,60136.36,257.16,5.16,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,441,49697,286,40950,370.44,60136.36,257.16,5.01,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,441,51227,269,40950,370.44,60136.36,257.16,4.86,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,441,52906,252,40950,370.44,60136.36,257.16,4.7,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,441,54763,235,40950,370.44,60136.36,257.16,4.55,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,441,56830,218,40950,370.44,60136.36,257.16,4.38,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,441,59151,201,40950,370.44,60136.36,257.16,4.21,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,441,61781,185,40950,370.44,60136.36,257.16,4.03,84.67,78.96,83 / 57,84 / 68,83 / 74,78 / 75,74 / 74,69 / 70,64 / 65,59 / 58,89 / 80,
TZAF 1120 FF T2,442,45922,337,41042.86,372.12,60272.73,258.33,5.47,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,442,47115,321,41042.86,372.12,60272.73,258.33,5.33,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,442,48406,303,41042.86,372.12,60272.73,258.33,5.19,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,442,49809,287,41042.86,372.12,60272.73,258.33,5.04,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,442,51343,270,41042.86,372.12,60272.73,258.33,4.9,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,442,53026,253,41042.86,372.12,60272.73,258.33,4.73,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,442,54888,236,41042.86,372.12,60272.73,258.33,4.58,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,442,56959,219,41042.86,372.12,60272.73,258.33,4.41,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,442,59285,202,41042.86,372.12,60272.73,258.33,4.24,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,442,61921,186,41042.86,372.12,60272.73,258.33,4.06,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,443,46026,339,41135.71,373.81,60409.09,259.5,5.5,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,443,47222,322,41135.71,373.81,60409.09,259.5,5.37,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,443,48515,305,41135.71,373.81,60409.09,259.5,5.22,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,443,49922,288,41135.71,373.81,60409.09,259.5,5.07,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,443,51459,271,41135.71,373.81,60409.09,259.5,4.93,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,443,53146,254,41135.71,373.81,60409.09,259.5,4.76,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,443,55012,237,41135.71,373.81,60409.09,259.5,4.61,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,443,57088,220,41135.71,373.81,60409.09,259.5,4.44,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,443,59419,203,41135.71,373.81,60409.09,259.5,4.26,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,443,62061,186,41135.71,373.81,60409.09,259.5,4.08,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,444,46130,340,41228.57,375.5,60545.45,260.68,5.53,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,444,47328,324,41228.57,375.5,60545.45,260.68,5.4,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,444,48625,306,41228.57,375.5,60545.45,260.68,5.26,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,444,50035,289,41228.57,375.5,60545.45,260.68,5.1,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,444,51575,272,41228.57,375.5,60545.45,260.68,4.96,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,444,53266,255,41228.57,375.5,60545.45,260.68,4.79,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,444,55136,238,41228.57,375.5,60545.45,260.68,4.64,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,444,57217,221,41228.57,375.5,60545.45,260.68,4.46,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,444,59553,204,41228.57,375.5,60545.45,260.68,4.29,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,444,62201,187,41228.57,375.5,60545.45,260.68,4.11,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,445,46234,342,41321.43,377.19,60681.82,261.85,5.57,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,445,47435,325,41321.43,377.19,60681.82,261.85,5.43,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,445,48734,307,41321.43,377.19,60681.82,261.85,5.29,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,445,50148,291,41321.43,377.19,60681.82,261.85,5.13,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,445,51691,273,41321.43,377.19,60681.82,261.85,4.99,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,445,53386,256,41321.43,377.19,60681.82,261.85,4.82,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,445,55260,239,41321.43,377.19,60681.82,261.85,4.67,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,445,57346,222,41321.43,377.19,60681.82,261.85,4.49,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,445,59687,205,41321.43,377.19,60681.82,261.85,4.32,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,445,62342,188,41321.43,377.19,60681.82,261.85,4.13,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,446,46337,343,41414.29,378.89,60818.18,263.03,5.6,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,446,47542,326,41414.29,378.89,60818.18,263.03,5.47,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,446,48844,309,41414.29,378.89,60818.18,263.03,5.32,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,446,50260,292,41414.29,378.89,60818.18,263.03,5.16,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,446,51807,274,41414.29,378.89,60818.18,263.03,5.02,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,446,53506,258,41414.29,378.89,60818.18,263.03,4.85,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,446,55384,240,41414.29,378.89,60818.18,263.03,4.69,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,446,57475,223,41414.29,378.89,60818.18,263.03,4.52,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,446,59822,206,41414.29,378.89,60818.18,263.03,4.34,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,446,62482,189,41414.29,378.89,60818.18,263.03,4.16,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,447,46441,345,41507.14,380.59,60954.55,264.21,5.64,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,447,47648,328,41507.14,380.59,60954.55,264.21,5.5,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,447,48953,310,41507.14,380.59,60954.55,264.21,5.35,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,447,50373,293,41507.14,380.59,60954.55,264.21,5.2,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,447,51924,276,41507.14,380.59,60954.55,264.21,5.05,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,447,53626,259,41507.14,380.59,60954.55,264.21,4.88,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,447,55508,241,41507.14,380.59,60954.55,264.21,4.72,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,447,57603,224,41507.14,380.59,60954.55,264.21,4.55,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,447,59956,206,41507.14,380.59,60954.55,264.21,4.37,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,447,62622,190,41507.14,380.59,60954.55,264.21,4.18,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,448,46545,346,41600,382.29,61090.91,265.39,5.67,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,448,47755,329,41600,382.29,61090.91,265.39,5.53,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,448,49063,311,41600,382.29,61090.91,265.39,5.39,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,448,50486,294,41600,382.29,61090.91,265.39,5.23,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,448,52040,277,41600,382.29,61090.91,265.39,5.08,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,448,53746,260,41600,382.29,61090.91,265.39,4.91,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,448,55633,242,41600,382.29,61090.91,265.39,4.75,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,448,57732,225,41600,382.29,61090.91,265.39,4.57,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,448,60090,207,41600,382.29,61090.91,265.39,4.4,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,448,62762,190,41600,382.29,61090.91,265.39,4.21,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,449,46649,348,41692.86,384,61227.27,266.58,5.71,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,449,47861,331,41692.86,384,61227.27,266.58,5.57,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,449,49172,313,41692.86,384,61227.27,266.58,5.42,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,449,50598,296,41692.86,384,61227.27,266.58,5.26,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,449,52156,278,41692.86,384,61227.27,266.58,5.11,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,449,53866,261,41692.86,384,61227.27,266.58,4.94,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,449,55757,243,41692.86,384,61227.27,266.58,4.78,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,449,57861,226,41692.86,384,61227.27,266.58,4.6,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,449,60224,208,41692.86,384,61227.27,266.58,4.42,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,449,62902,191,41692.86,384,61227.27,266.58,4.23,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,450,46753,349,41785.71,385.71,61363.64,267.77,5.74,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,450,47968,332,41785.71,385.71,61363.64,267.77,5.6,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,450,49282,314,41785.71,385.71,61363.64,267.77,5.45,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,450,50711,297,41785.71,385.71,61363.64,267.77,5.29,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,450,52272,279,41785.71,385.71,61363.64,267.77,5.14,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,450,53986,262,41785.71,385.71,61363.64,267.77,4.97,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,450,55881,244,41785.71,385.71,61363.64,267.77,4.81,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,450,57990,227,41785.71,385.71,61363.64,267.77,4.63,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,450,60358,209,41785.71,385.71,61363.64,267.77,4.45,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,450,63042,192,41785.71,385.71,61363.64,267.77,4.26,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,451,46857,351,41878.57,387.43,61500,268.96,5.78,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,451,48075,334,41878.57,387.43,61500,268.96,5.64,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,451,49392,315,41878.57,387.43,61500,268.96,5.49,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,451,50824,298,41878.57,387.43,61500,268.96,5.33,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,451,52388,280,41878.57,387.43,61500,268.96,5.18,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,451,54106,263,41878.57,387.43,61500,268.96,5.01,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,451,56005,245,41878.57,387.43,61500,268.96,4.85,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,451,58119,228,41878.57,387.43,61500,268.96,4.66,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,451,60492,210,41878.57,387.43,61500,268.96,4.48,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,451,63182,193,41878.57,387.43,61500,268.96,4.29,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,452,46961,352,41971.43,389.15,61636.36,270.15,5.83,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,452,48181,335,41971.43,389.15,61636.36,270.15,5.68,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,452,49501,317,41971.43,389.15,61636.36,270.15,5.53,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,452,50936,300,41971.43,389.15,61636.36,270.15,5.37,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,452,52504,282,41971.43,389.15,61636.36,270.15,5.22,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,452,54226,264,41971.43,389.15,61636.36,270.15,5.04,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,452,56129,246,41971.43,389.15,61636.36,270.15,4.88,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,452,58248,229,41971.43,389.15,61636.36,270.15,4.7,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,452,60626,211,41971.43,389.15,61636.36,270.15,4.52,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,452,63322,194,41971.43,389.15,61636.36,270.15,4.32,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,453,47065,354,42064.29,390.87,61772.73,271.35,5.87,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,453,48288,337,42064.29,390.87,61772.73,271.35,5.72,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,453,49611,318,42064.29,390.87,61772.73,271.35,5.57,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,453,51049,301,42064.29,390.87,61772.73,271.35,5.41,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,453,52620,283,42064.29,390.87,61772.73,271.35,5.25,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,453,54346,266,42064.29,390.87,61772.73,271.35,5.08,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,453,56254,247,42064.29,390.87,61772.73,271.35,4.92,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,453,58377,230,42064.29,390.87,61772.73,271.35,4.73,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,453,60760,212,42064.29,390.87,61772.73,271.35,4.55,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,453,63462,195,42064.29,390.87,61772.73,271.35,4.35,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,454,47169,356,42157.14,392.6,61909.09,272.55,5.91,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,454,48394,338,42157.14,392.6,61909.09,272.55,5.77,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,454,49720,320,42157.14,392.6,61909.09,272.55,5.61,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,454,51162,303,42157.14,392.6,61909.09,272.55,5.45,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,454,52737,284,42157.14,392.6,61909.09,272.55,5.29,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,454,54466,267,42157.14,392.6,61909.09,272.55,5.12,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,454,56378,249,42157.14,392.6,61909.09,272.55,4.95,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,454,58506,231,42157.14,392.6,61909.09,272.55,4.77,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,454,60895,213,42157.14,392.6,61909.09,272.55,4.58,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,454,63602,196,42157.14,392.6,61909.09,272.55,4.39,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,455,47272,357,42250,394.33,62045.45,273.75,5.95,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,455,48501,340,42250,394.33,62045.45,273.75,5.81,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,455,49830,321,42250,394.33,62045.45,273.75,5.65,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
