model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,455,51274,304,42250,394.33,62045.45,273.75,5.49,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,455,52853,286,42250,394.33,62045.45,273.75,5.33,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,455,54586,268,42250,394.33,62045.45,273.75,5.15,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,455,56502,250,42250,394.33,62045.45,273.75,4.99,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,455,58634,232,42250,394.33,62045.45,273.75,4.8,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,455,61029,214,42250,394.33,62045.45,273.75,4.62,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,455,63742,196,42250,394.33,62045.45,273.75,4.42,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,456,47376,359,42342.86,396.07,62181.82,274.96,6,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,456,48608,341,42342.86,396.07,62181.82,274.96,5.85,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,456,49939,323,42342.86,396.07,62181.82,274.96,5.69,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,456,51387,305,42342.86,396.07,62181.82,274.96,5.53,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,456,52969,287,42342.86,396.07,62181.82,274.96,5.37,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,456,54706,269,42342.86,396.07,62181.82,274.96,5.19,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,456,56626,251,42342.86,396.07,62181.82,274.96,5.02,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,456,58763,233,42342.86,396.07,62181.82,274.96,4.84,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,456,61163,215,42342.86,396.07,62181.82,274.96,4.65,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,456,63883,197,42342.86,396.07,62181.82,274.96,4.45,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,457,47480,360,42435.71,397.81,62318.18,276.16,6.04,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,457,48714,343,42435.71,397.81,62318.18,276.16,5.89,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,457,50049,324,42435.71,397.81,62318.18,276.16,5.73,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,457,51500,307,42435.71,397.81,62318.18,276.16,5.57,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,457,53085,288,42435.71,397.81,62318.18,276.16,5.41,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,457,54826,271,42435.71,397.81,62318.18,276.16,5.23,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,457,56750,252,42435.71,397.81,62318.18,276.16,5.06,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,457,58892,234,42435.71,397.81,62318.18,276.16,4.87,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,457,61297,216,42435.71,397.81,62318.18,276.16,4.68,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,457,64023,198,42435.71,397.81,62318.18,276.16,4.48,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,458,47584,362,42528.57,399.55,62454.55,277.37,6.08,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,458,48821,344,42528.57,399.55,62454.55,277.37,5.93,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,458,50158,326,42528.57,399.55,62454.55,277.37,5.77,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,458,51613,308,42528.57,399.55,62454.55,277.37,5.61,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,458,53201,290,42528.57,399.55,62454.55,277.37,5.45,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,458,54946,272,42528.57,399.55,62454.55,277.37,5.27,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,458,56874,253,42528.57,399.55,62454.55,277.37,5.09,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,458,59021,235,42528.57,399.55,62454.55,277.37,4.91,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,458,61431,217,42528.57,399.55,62454.55,277.37,4.71,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,458,64163,199,42528.57,399.55,62454.55,277.37,4.51,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,459,47688,364,42621.43,401.3,62590.91,278.59,6.13,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,459,48927,346,42621.43,401.3,62590.91,278.59,5.97,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,459,50268,327,42621.43,401.3,62590.91,278.59,5.81,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,459,51725,309,42621.43,401.3,62590.91,278.59,5.64,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,459,53317,291,42621.43,401.3,62590.91,278.59,5.48,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,459,55066,273,42621.43,401.3,62590.91,278.59,5.3,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,459,56999,254,42621.43,401.3,62590.91,278.59,5.13,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,459,59150,237,42621.43,401.3,62590.91,278.59,4.94,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,459,61565,218,42621.43,401.3,62590.91,278.59,4.75,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,459,64303,200,42621.43,401.3,62590.91,278.59,4.54,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,460,47792,365,42714.29,403.05,62727.27,279.8,6.17,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,460,49034,347,42714.29,403.05,62727.27,279.8,6.02,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,460,50377,329,42714.29,403.05,62727.27,279.8,5.85,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,460,51838,311,42714.29,403.05,62727.27,279.8,5.68,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,460,53434,292,42714.29,403.05,62727.27,279.8,5.52,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,460,55186,274,42714.29,403.05,62727.27,279.8,5.34,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,460,57123,256,42714.29,403.05,62727.27,279.8,5.17,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,460,59279,238,42714.29,403.05,62727.27,279.8,4.97,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,460,61699,219,42714.29,403.05,62727.27,279.8,4.78,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,460,64443,201,42714.29,403.05,62727.27,279.8,4.58,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,461,47896,367,42807.14,404.8,62863.64,281.02,6.21,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,461,49141,349,42807.14,404.8,62863.64,281.02,6.06,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,461,50487,330,42807.14,404.8,62863.64,281.02,5.89,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,461,51951,312,42807.14,404.8,62863.64,281.02,5.72,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,461,53550,294,42807.14,404.8,62863.64,281.02,5.56,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,461,55306,275,42807.14,404.8,62863.64,281.02,5.38,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,461,57247,257,42807.14,404.8,62863.64,281.02,5.2,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,461,59408,239,42807.14,404.8,62863.64,281.02,5.01,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,461,61834,220,42807.14,404.8,62863.64,281.02,4.81,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,461,64583,202,42807.14,404.8,62863.64,281.02,4.61,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,462,48000,369,42900,406.56,63000,282.24,6.25,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,462,49247,350,42900,406.56,63000,282.24,6.1,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,462,50596,332,42900,406.56,63000,282.24,5.93,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,462,52063,314,42900,406.56,63000,282.24,5.76,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,462,53666,295,42900,406.56,63000,282.24,5.6,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,462,55426,277,42900,406.56,63000,282.24,5.41,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,462,57371,258,42900,406.56,63000,282.24,5.24,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,462,59537,240,42900,406.56,63000,282.24,5.04,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,462,61968,221,42900,406.56,63000,282.24,4.85,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,462,64723,203,42900,406.56,63000,282.24,4.64,84.67,78.96,84 / 58,85 / 69,84 / 75,79 / 76,75 / 75,70 / 71,65 / 66,60 / 59,90 / 81,
TZAF 1120 FF T2,463,48104,370,42992.86,408.32,63136.36,283.46,6.3,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,463,49354,352,42992.86,408.32,63136.36,283.46,6.14,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,463,50706,333,42992.86,408.32,63136.36,283.46,5.98,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,463,52176,315,42992.86,408.32,63136.36,283.46,5.8,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,463,53782,296,42992.86,408.32,63136.36,283.46,5.64,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,463,55545,278,42992.86,408.32,63136.36,283.46,5.45,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,463,57495,259,42992.86,408.32,63136.36,283.46,5.27,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,463,59665,241,42992.86,408.32,63136.36,283.46,5.08,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,463,62102,222,42992.86,408.32,63136.36,283.46,4.88,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,463,64863,204,42992.86,408.32,63136.36,283.46,4.67,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,464,48208,372,43085.71,410.09,63272.73,284.69,6.34,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,464,49460,354,43085.71,410.09,63272.73,284.69,6.18,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,464,50815,335,43085.71,410.09,63272.73,284.69,6.02,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,464,52289,316,43085.71,410.09,63272.73,284.69,5.84,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,464,53898,297,43085.71,410.09,63272.73,284.69,5.67,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,464,55665,279,43085.71,410.09,63272.73,284.69,5.49,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,464,57620,260,43085.71,410.09,63272.73,284.69,5.31,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,464,59794,242,43085.71,410.09,63272.73,284.69,5.11,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,464,62236,223,43085.71,410.09,63272.73,284.69,4.91,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,464,65003,205,43085.71,410.09,63272.73,284.69,4.7,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,465,48312,374,43178.57,411.86,63409.09,285.92,6.38,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,465,49567,355,43178.57,411.86,63409.09,285.92,6.22,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,465,50925,336,43178.57,411.86,63409.09,285.92,6.06,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,465,52402,318,43178.57,411.86,63409.09,285.92,5.88,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,465,54014,299,43178.57,411.86,63409.09,285.92,5.71,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,465,55785,280,43178.57,411.86,63409.09,285.92,5.53,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,465,57744,261,43178.57,411.86,63409.09,285.92,5.34,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,465,59923,243,43178.57,411.86,63409.09,285.92,5.15,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,465,62370,224,43178.57,411.86,63409.09,285.92,4.95,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,465,65144,206,43178.57,411.86,63409.09,285.92,4.73,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,466,48415,375,43271.43,413.63,63545.45,287.15,6.42,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,466,49674,357,43271.43,413.63,63545.45,287.15,6.27,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,466,51034,338,43271.43,413.63,63545.45,287.15,6.1,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,466,52514,319,43271.43,413.63,63545.45,287.15,5.92,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,466,54131,300,43271.43,413.63,63545.45,287.15,5.75,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,466,55905,282,43271.43,413.63,63545.45,287.15,5.56,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,466,57868,263,43271.43,413.63,63545.45,287.15,5.38,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,466,60052,244,43271.43,413.63,63545.45,287.15,5.18,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,466,62504,225,43271.43,413.63,63545.45,287.15,4.98,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,466,65284,206,43271.43,413.63,63545.45,287.15,4.77,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,467,48519,377,43364.29,415.41,63681.82,288.38,6.47,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,467,49780,358,43364.29,415.41,63681.82,288.38,6.31,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,467,51144,339,43364.29,415.41,63681.82,288.38,6.14,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,467,52627,320,43364.29,415.41,63681.82,288.38,5.96,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,467,54247,301,43364.29,415.41,63681.82,288.38,5.79,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,467,56025,283,43364.29,415.41,63681.82,288.38,5.6,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,467,57992,264,43364.29,415.41,63681.82,288.38,5.42,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,467,60181,245,43364.29,415.41,63681.82,288.38,5.21,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,467,62638,226,43364.29,415.41,63681.82,288.38,5.01,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,467,65424,207,43364.29,415.41,63681.82,288.38,4.8,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,468,48623,379,43457.14,417.19,63818.18,289.62,6.51,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,468,49887,360,43457.14,417.19,63818.18,289.62,6.35,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,468,51253,341,43457.14,417.19,63818.18,289.62,6.18,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,468,52740,322,43457.14,417.19,63818.18,289.62,6,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,468,54363,303,43457.14,417.19,63818.18,289.62,5.83,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,468,56145,284,43457.14,417.19,63818.18,289.62,5.64,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,468,58116,265,43457.14,417.19,63818.18,289.62,5.45,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,468,60310,246,43457.14,417.19,63818.18,289.62,5.25,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,468,62773,227,43457.14,417.19,63818.18,289.62,5.04,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,468,65564,208,43457.14,417.19,63818.18,289.62,4.83,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,469,48727,380,43550,418.97,63954.55,290.86,6.55,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,469,49993,361,43550,418.97,63954.55,290.86,6.39,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,469,51363,342,43550,418.97,63954.55,290.86,6.22,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,469,52852,323,43550,418.97,63954.55,290.86,6.04,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,469,54479,304,43550,418.97,63954.55,290.86,5.87,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,469,56265,285,43550,418.97,63954.55,290.86,5.67,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,469,58240,266,43550,418.97,63954.55,290.86,5.49,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,469,60439,247,43550,418.97,63954.55,290.86,5.28,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,469,62907,228,43550,418.97,63954.55,290.86,5.08,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,469,65704,209,43550,418.97,63954.55,290.86,4.86,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,470,48831,382,43642.86,420.76,64090.91,292.1,6.6,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,470,50100,363,43642.86,420.76,64090.91,292.1,6.43,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,470,51472,344,43642.86,420.76,64090.91,292.1,6.26,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,470,52965,325,43642.86,420.76,64090.91,292.1,6.08,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,470,54595,305,43642.86,420.76,64090.91,292.1,5.9,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,470,56385,286,43642.86,420.76,64090.91,292.1,5.71,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,470,58365,267,43642.86,420.76,64090.91,292.1,5.52,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,470,60568,248,43642.86,420.76,64090.91,292.1,5.32,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,470,63041,229,43642.86,420.76,64090.91,292.1,5.11,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,470,65844,210,43642.86,420.76,64090.91,292.1,4.89,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,471,48935,383,43735.71,422.55,64227.27,293.34,6.64,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,471,50207,364,43735.71,422.55,64227.27,293.34,6.47,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,471,51582,345,43735.71,422.55,64227.27,293.34,6.3,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,471,53078,326,43735.71,422.55,64227.27,293.34,6.12,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,471,54711,307,43735.71,422.55,64227.27,293.34,5.94,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,471,56505,288,43735.71,422.55,64227.27,293.34,5.75,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,471,58489,268,43735.71,422.55,64227.27,293.34,5.56,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,471,60696,249,43735.71,422.55,64227.27,293.34,5.35,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,471,63175,230,43735.71,422.55,64227.27,293.34,5.14,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,471,65984,211,43735.71,422.55,64227.27,293.34,4.92,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,472,49039,385,43828.57,424.35,64363.64,294.59,6.68,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,472,50313,366,43828.57,424.35,64363.64,294.59,6.52,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,472,51691,347,43828.57,424.35,64363.64,294.59,6.34,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,472,53190,327,43828.57,424.35,64363.64,294.59,6.16,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,472,54828,308,43828.57,424.35,64363.64,294.59,5.98,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,472,56625,289,43828.57,424.35,64363.64,294.59,5.78,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,472,58613,270,43828.57,424.35,64363.64,294.59,5.59,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,472,60825,250,43828.57,424.35,64363.64,294.59,5.39,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,472,63309,231,43828.57,424.35,64363.64,294.59,5.18,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,472,66124,212,43828.57,424.35,64363.64,294.59,4.96,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,473,49143,387,43921.43,426.15,64500,295.84,6.72,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,473,50420,367,43921.43,426.15,64500,295.84,6.56,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,473,51801,348,43921.43,426.15,64500,295.84,6.38,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,473,53303,329,43921.43,426.15,64500,295.84,6.2,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,473,54944,309,43921.43,426.15,64500,295.84,6.02,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,473,56745,290,43921.43,426.15,64500,295.84,5.82,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,473,58737,271,43921.43,426.15,64500,295.84,5.63,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,473,60954,251,43921.43,426.15,64500,295.84,5.42,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,473,63443,232,43921.43,426.15,64500,295.84,5.21,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,473,66264,213,43921.43,426.15,64500,295.84,4.99,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,474,49247,388,44014.29,427.95,64636.36,297.09,6.77,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,474,50526,369,44014.29,427.95,64636.36,297.09,6.6,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,474,51910,350,44014.29,427.95,64636.36,297.09,6.42,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,474,53416,330,44014.29,427.95,64636.36,297.09,6.24,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,474,55060,311,44014.29,427.95,64636.36,297.09,6.06,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,474,56865,291,44014.29,427.95,64636.36,297.09,5.86,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,474,58861,272,44014.29,427.95,64636.36,297.09,5.66,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,474,61083,252,44014.29,427.95,64636.36,297.09,5.46,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,474,63577,233,44014.29,427.95,64636.36,297.09,5.24,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,474,66404,214,44014.29,427.95,64636.36,297.09,5.02,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,475,49350,390,44107.14,429.76,64772.73,298.35,6.81,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,475,50633,370,44107.14,429.76,64772.73,298.35,6.64,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,475,52020,351,44107.14,429.76,64772.73,298.35,6.46,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,475,53528,332,44107.14,429.76,64772.73,298.35,6.28,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,475,55176,312,44107.14,429.76,64772.73,298.35,6.09,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,475,56985,292,44107.14,429.76,64772.73,298.35,5.89,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,475,58986,273,44107.14,429.76,64772.73,298.35,5.7,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,475,61212,254,44107.14,429.76,64772.73,298.35,5.49,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,475,63712,234,44107.14,429.76,64772.73,298.35,5.28,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,475,66544,214,44107.14,429.76,64772.73,298.35,5.05,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,476,49454,392,44200,431.57,64909.09,299.6,6.85,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,476,50740,372,44200,431.57,64909.09,299.6,6.68,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,476,52130,352,44200,431.57,64909.09,299.6,6.5,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,476,53641,333,44200,431.57,64909.09,299.6,6.31,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,476,55292,313,44200,431.57,64909.09,299.6,6.13,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,476,57105,294,44200,431.57,64909.09,299.6,5.93,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,476,59110,274,44200,431.57,64909.09,299.6,5.74,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,476,61341,255,44200,431.57,64909.09,299.6,5.52,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,476,63846,235,44200,431.57,64909.09,299.6,5.31,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,476,66685,215,44200,431.57,64909.09,299.6,5.08,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,477,49558,393,44292.86,433.39,65045.45,300.86,6.9,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,477,50846,374,44292.86,433.39,65045.45,300.86,6.72,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,477,52239,354,44292.86,433.39,65045.45,300.86,6.54,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,477,53754,334,44292.86,433.39,65045.45,300.86,6.35,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,477,55408,315,44292.86,433.39,65045.45,300.86,6.17,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,477,57225,295,44292.86,433.39,65045.45,300.86,5.97,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,477,59234,275,44292.86,433.39,65045.45,300.86,5.77,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,477,61470,256,44292.86,433.39,65045.45,300.86,5.56,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,477,63980,236,44292.86,433.39,65045.45,300.86,5.34,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,477,66825,216,44292.86,433.39,65045.45,300.86,5.11,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,478,49662,395,44385.71,435.21,65181.82,302.13,6.94,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,478,50953,375,44385.71,435.21,65181.82,302.13,6.76,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,478,52349,355,44385.71,435.21,65181.82,302.13,6.58,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,478,53867,336,44385.71,435.21,65181.82,302.13,6.39,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,478,55524,316,44385.71,435.21,65181.82,302.13,6.21,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,478,57345,296,44385.71,435.21,65181.82,302.13,6.01,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,478,59358,276,44385.71,435.21,65181.82,302.13,5.81,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,478,61599,257,44385.71,435.21,65181.82,302.13,5.59,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,478,64114,237,44385.71,435.21,65181.82,302.13,5.37,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,478,66965,217,44385.71,435.21,65181.82,302.13,5.14,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,479,49766,397,44478.57,437.03,65318.18,303.39,6.98,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,479,51059,377,44478.57,437.03,65318.18,303.39,6.81,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,479,52458,357,44478.57,437.03,65318.18,303.39,6.62,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,479,53979,337,44478.57,437.03,65318.18,303.39,6.43,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,479,55641,317,44478.57,437.03,65318.18,303.39,6.25,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,479,57465,297,44478.57,437.03,65318.18,303.39,6.04,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,479,59482,278,44478.57,437.03,65318.18,303.39,5.84,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,479,61728,258,44478.57,437.03,65318.18,303.39,5.63,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,479,64248,238,44478.57,437.03,65318.18,303.39,5.41,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,479,67105,218,44478.57,437.03,65318.18,303.39,5.18,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,480,49870,398,44571.43,438.86,65454.55,304.66,7.02,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,480,51166,378,44571.43,438.86,65454.55,304.66,6.85,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,480,52568,358,44571.43,438.86,65454.55,304.66,6.66,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,480,54092,338,44571.43,438.86,65454.55,304.66,6.47,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,480,55757,319,44571.43,438.86,65454.55,304.66,6.29,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,480,57585,299,44571.43,438.86,65454.55,304.66,6.08,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,480,59606,279,44571.43,438.86,65454.55,304.66,5.88,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,480,61856,259,44571.43,438.86,65454.55,304.66,5.66,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,480,64382,239,44571.43,438.86,65454.55,304.66,5.44,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,480,67245,219,44571.43,438.86,65454.55,304.66,5.21,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,481,49974,400,44664.29,440.69,65590.91,305.93,7.07,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,481,51273,380,44664.29,440.69,65590.91,305.93,6.89,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,481,52677,360,44664.29,440.69,65590.91,305.93,6.7,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,481,54205,340,44664.29,440.69,65590.91,305.93,6.51,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,481,55873,320,44664.29,440.69,65590.91,305.93,6.32,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,481,57705,300,44664.29,440.69,65590.91,305.93,6.12,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,481,59731,280,44664.29,440.69,65590.91,305.93,5.91,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,481,61985,260,44664.29,440.69,65590.91,305.93,5.7,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,481,64516,240,44664.29,440.69,65590.91,305.93,5.47,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,481,67385,220,44664.29,440.69,65590.91,305.93,5.24,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,482,50078,401,44757.14,442.52,65727.27,307.21,7.11,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,482,51379,381,44757.14,442.52,65727.27,307.21,6.93,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,482,52787,361,44757.14,442.52,65727.27,307.21,6.74,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,482,54317,341,44757.14,442.52,65727.27,307.21,6.55,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,482,55989,321,44757.14,442.52,65727.27,307.21,6.36,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,482,57825,301,44757.14,442.52,65727.27,307.21,6.15,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,482,59855,281,44757.14,442.52,65727.27,307.21,5.95,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,482,62114,261,44757.14,442.52,65727.27,307.21,5.73,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,482,64650,241,44757.14,442.52,65727.27,307.21,5.51,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,482,67525,221,44757.14,442.52,65727.27,307.21,5.27,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,483,50182,403,44850,444.36,65863.64,308.48,7.15,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,483,51486,383,44850,444.36,65863.64,308.48,6.97,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,483,52896,363,44850,444.36,65863.64,308.48,6.78,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,483,54430,343,44850,444.36,65863.64,308.48,6.59,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,483,56105,323,44850,444.36,65863.64,308.48,6.4,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,483,57945,302,44850,444.36,65863.64,308.48,6.19,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,483,59979,282,44850,444.36,65863.64,308.48,5.98,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,483,62243,262,44850,444.36,65863.64,308.48,5.77,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,483,64785,242,44850,444.36,65863.64,308.48,5.54,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,483,67665,222,44850,444.36,65863.64,308.48,5.3,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,484,50286,405,44942.86,446.2,66000,309.76,7.2,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,484,51592,384,44942.86,446.2,66000,309.76,7.01,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,484,53006,364,44942.86,446.2,66000,309.76,6.82,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,484,54543,344,44942.86,446.2,66000,309.76,6.63,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,484,56221,324,44942.86,446.2,66000,309.76,6.44,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,484,58065,303,44942.86,446.2,66000,309.76,6.23,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,484,60103,283,44942.86,446.2,66000,309.76,6.02,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,484,62372,263,44942.86,446.2,66000,309.76,5.8,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,484,64919,243,44942.86,446.2,66000,309.76,5.57,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,484,67805,223,44942.86,446.2,66000,309.76,5.33,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,485,50390,406,45035.71,448.05,66136.36,311.04,7.24,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,485,51699,386,45035.71,448.05,66136.36,311.04,7.06,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,485,53115,366,45035.71,448.05,66136.36,311.04,6.86,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,485,54656,345,45035.71,448.05,66136.36,311.04,6.67,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,485,56338,325,45035.71,448.05,66136.36,311.04,6.48,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,485,58185,305,45035.71,448.05,66136.36,311.04,6.27,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,485,60227,285,45035.71,448.05,66136.36,311.04,6.06,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,485,62501,264,45035.71,448.05,66136.36,311.04,5.83,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,485,65053,244,45035.71,448.05,66136.36,311.04,5.6,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,485,67946,224,45035.71,448.05,66136.36,311.04,5.37,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,486,50493,408,45128.57,449.9,66272.73,312.33,7.28,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,486,51806,387,45128.57,449.9,66272.73,312.33,7.1,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,486,53225,367,45128.57,449.9,66272.73,312.33,6.9,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,486,54768,347,45128.57,449.9,66272.73,312.33,6.71,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,486,56454,327,45128.57,449.9,66272.73,312.33,6.52,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,486,58305,306,45128.57,449.9,66272.73,312.33,6.3,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,486,60351,286,45128.57,449.9,66272.73,312.33,6.09,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,486,62630,265,45128.57,449.9,66272.73,312.33,5.87,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
