model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,486,65187,245,45128.57,449.9,66272.73,312.33,5.64,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,486,68086,224,45128.57,449.9,66272.73,312.33,5.4,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,487,50597,410,45221.43,451.75,66409.09,313.61,7.32,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,487,51912,389,45221.43,451.75,66409.09,313.61,7.14,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,487,53334,369,45221.43,451.75,66409.09,313.61,6.94,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,487,54881,348,45221.43,451.75,66409.09,313.61,6.75,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,487,56570,328,45221.43,451.75,66409.09,313.61,6.55,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,487,58425,307,45221.43,451.75,66409.09,313.61,6.34,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,487,60476,287,45221.43,451.75,66409.09,313.61,6.13,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,487,62759,266,45221.43,451.75,66409.09,313.61,5.9,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,487,65321,246,45221.43,451.75,66409.09,313.61,5.67,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,487,68226,225,45221.43,451.75,66409.09,313.61,5.43,84.67,78.96,85 / 59,86 / 70,85 / 76,80 / 77,76 / 76,71 / 72,66 / 67,61 / 60,91 / 82,
TZAF 1120 FF T2,488,50701,411,45314.29,453.61,66545.45,314.9,7.37,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,488,52019,391,45314.29,453.61,66545.45,314.9,7.18,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,488,53444,370,45314.29,453.61,66545.45,314.9,6.99,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,488,54994,349,45314.29,453.61,66545.45,314.9,6.79,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,488,56686,329,45314.29,453.61,66545.45,314.9,6.59,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,488,58544,308,45314.29,453.61,66545.45,314.9,6.38,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,488,60600,288,45314.29,453.61,66545.45,314.9,6.16,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,488,62887,267,45314.29,453.61,66545.45,314.9,5.94,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,488,65455,247,45314.29,453.61,66545.45,314.9,5.7,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,488,68366,226,45314.29,453.61,66545.45,314.9,5.46,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,489,50805,413,45407.14,455.47,66681.82,316.19,7.41,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,489,52125,392,45407.14,455.47,66681.82,316.19,7.22,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,489,53553,372,45407.14,455.47,66681.82,316.19,7.03,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,489,55106,351,45407.14,455.47,66681.82,316.19,6.83,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,489,56802,330,45407.14,455.47,66681.82,316.19,6.63,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,489,58664,310,45407.14,455.47,66681.82,316.19,6.41,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,489,60724,289,45407.14,455.47,66681.82,316.19,6.2,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,489,63016,268,45407.14,455.47,66681.82,316.19,5.97,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,489,65589,248,45407.14,455.47,66681.82,316.19,5.74,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,489,68506,227,45407.14,455.47,66681.82,316.19,5.49,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,490,50909,415,45500,457.33,66818.18,317.49,7.45,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,490,52232,394,45500,457.33,66818.18,317.49,7.26,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,490,53663,373,45500,457.33,66818.18,317.49,7.07,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,490,55219,352,45500,457.33,66818.18,317.49,6.87,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,490,56918,332,45500,457.33,66818.18,317.49,6.67,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,490,58784,311,45500,457.33,66818.18,317.49,6.45,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,490,60848,290,45500,457.33,66818.18,317.49,6.23,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,490,63145,269,45500,457.33,66818.18,317.49,6.01,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,490,65724,249,45500,457.33,66818.18,317.49,5.77,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,490,68646,228,45500,457.33,66818.18,317.49,5.52,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,491,51013,416,45592.86,459.2,66954.55,318.78,7.49,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,491,52339,395,45592.86,459.2,66954.55,318.78,7.31,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,491,53772,375,45592.86,459.2,66954.55,318.78,7.11,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,491,55332,354,45592.86,459.2,66954.55,318.78,6.91,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,491,57035,333,45592.86,459.2,66954.55,318.78,6.71,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,491,58904,312,45592.86,459.2,66954.55,318.78,6.49,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,491,60972,292,45592.86,459.2,66954.55,318.78,6.27,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,491,63274,270,45592.86,459.2,66954.55,318.78,6.04,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,491,65858,250,45592.86,459.2,66954.55,318.78,5.8,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,491,68786,229,45592.86,459.2,66954.55,318.78,5.56,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,492,51117,418,45685.71,461.07,67090.91,320.08,7.54,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,492,52445,397,45685.71,461.07,67090.91,320.08,7.35,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,492,53882,376,45685.71,461.07,67090.91,320.08,7.15,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,492,55444,355,45685.71,461.07,67090.91,320.08,6.94,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,492,57151,334,45685.71,461.07,67090.91,320.08,6.74,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,492,59024,313,45685.71,461.07,67090.91,320.08,6.52,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,492,61097,293,45685.71,461.07,67090.91,320.08,6.31,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,492,63403,272,45685.71,461.07,67090.91,320.08,6.07,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,492,65992,251,45685.71,461.07,67090.91,320.08,5.84,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,492,68926,230,45685.71,461.07,67090.91,320.08,5.59,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,493,51221,420,45778.57,462.95,67227.27,321.39,7.58,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,493,52552,398,45778.57,462.95,67227.27,321.39,7.39,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,493,53991,378,45778.57,462.95,67227.27,321.39,7.19,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,493,55557,356,45778.57,462.95,67227.27,321.39,6.98,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,493,57267,336,45778.57,462.95,67227.27,321.39,6.78,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,493,59144,314,45778.57,462.95,67227.27,321.39,6.56,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,493,61221,294,45778.57,462.95,67227.27,321.39,6.34,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,493,63532,273,45778.57,462.95,67227.27,321.39,6.11,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,493,66126,252,45778.57,462.95,67227.27,321.39,5.87,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,493,69066,231,45778.57,462.95,67227.27,321.39,5.62,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,494,51325,421,45871.43,464.83,67363.64,322.69,7.62,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,494,52658,400,45871.43,464.83,67363.64,322.69,7.43,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,494,54101,379,45871.43,464.83,67363.64,322.69,7.23,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,494,55670,358,45871.43,464.83,67363.64,322.69,7.02,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,494,57383,337,45871.43,464.83,67363.64,322.69,6.82,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,494,59264,316,45871.43,464.83,67363.64,322.69,6.6,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,494,61345,295,45871.43,464.83,67363.64,322.69,6.38,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,494,63661,274,45871.43,464.83,67363.64,322.69,6.14,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,494,66260,253,45871.43,464.83,67363.64,322.69,5.9,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,494,69206,232,45871.43,464.83,67363.64,322.69,5.65,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,495,51428,423,45964.29,466.71,67500,324,7.67,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,495,52765,401,45964.29,466.71,67500,324,7.47,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,495,54210,381,45964.29,466.71,67500,324,7.27,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,495,55782,359,45964.29,466.71,67500,324,7.06,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,495,57499,338,45964.29,466.71,67500,324,6.86,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,495,59384,317,45964.29,466.71,67500,324,6.63,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,495,61469,296,45964.29,466.71,67500,324,6.41,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,495,63790,275,45964.29,466.71,67500,324,6.18,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,495,66394,254,45964.29,466.71,67500,324,5.93,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,495,69346,232,45964.29,466.71,67500,324,5.68,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,496,51532,424,46057.14,468.6,67636.36,325.31,7.71,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,496,52872,403,46057.14,468.6,67636.36,325.31,7.51,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,496,54320,382,46057.14,468.6,67636.36,325.31,7.31,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,496,55895,360,46057.14,468.6,67636.36,325.31,7.1,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,496,57615,340,46057.14,468.6,67636.36,325.31,6.9,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,496,59504,318,46057.14,468.6,67636.36,325.31,6.67,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,496,61593,297,46057.14,468.6,67636.36,325.31,6.45,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,496,63918,276,46057.14,468.6,67636.36,325.31,6.21,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,496,66528,255,46057.14,468.6,67636.36,325.31,5.97,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,496,69487,233,46057.14,468.6,67636.36,325.31,5.71,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,497,51636,426,46150,470.49,67772.73,326.62,7.75,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,497,52978,404,46150,470.49,67772.73,326.62,7.56,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,497,54429,384,46150,470.49,67772.73,326.62,7.35,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,497,56008,362,46150,470.49,67772.73,326.62,7.14,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,497,57732,341,46150,470.49,67772.73,326.62,6.94,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,497,59624,319,46150,470.49,67772.73,326.62,6.71,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,497,61717,299,46150,470.49,67772.73,326.62,6.48,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,497,64047,277,46150,470.49,67772.73,326.62,6.25,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,497,66663,256,46150,470.49,67772.73,326.62,6,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,497,69627,234,46150,470.49,67772.73,326.62,5.75,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,498,51740,428,46242.86,472.39,67909.09,327.94,7.79,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,498,53085,406,46242.86,472.39,67909.09,327.94,7.6,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,498,54539,385,46242.86,472.39,67909.09,327.94,7.39,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,498,56121,363,46242.86,472.39,67909.09,327.94,7.18,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,498,57848,342,46242.86,472.39,67909.09,327.94,6.97,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,498,59744,321,46242.86,472.39,67909.09,327.94,6.75,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,498,61842,300,46242.86,472.39,67909.09,327.94,6.52,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,498,64176,278,46242.86,472.39,67909.09,327.94,6.28,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,498,66797,257,46242.86,472.39,67909.09,327.94,6.03,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,498,69767,235,46242.86,472.39,67909.09,327.94,5.78,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,499,51844,429,46335.71,474.29,68045.45,329.26,7.84,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,499,53191,407,46335.71,474.29,68045.45,329.26,7.64,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,499,54648,387,46335.71,474.29,68045.45,329.26,7.43,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,499,56233,365,46335.71,474.29,68045.45,329.26,7.22,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,499,57964,344,46335.71,474.29,68045.45,329.26,7.01,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,499,59864,322,46335.71,474.29,68045.45,329.26,6.78,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,499,61966,301,46335.71,474.29,68045.45,329.26,6.55,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,499,64305,279,46335.71,474.29,68045.45,329.26,6.32,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,499,66931,258,46335.71,474.29,68045.45,329.26,6.07,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,499,69907,236,46335.71,474.29,68045.45,329.26,5.81,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,500,51948,431,46428.57,476.19,68181.82,330.58,7.88,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,500,53298,409,46428.57,476.19,68181.82,330.58,7.68,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,500,54758,388,46428.57,476.19,68181.82,330.58,7.47,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,500,56346,366,46428.57,476.19,68181.82,330.58,7.26,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,500,58080,345,46428.57,476.19,68181.82,330.58,7.05,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,500,59984,323,46428.57,476.19,68181.82,330.58,6.82,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,500,62090,302,46428.57,476.19,68181.82,330.58,6.59,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,500,64434,280,46428.57,476.19,68181.82,330.58,6.35,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,500,67065,259,46428.57,476.19,68181.82,330.58,6.1,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,500,70047,237,46428.57,476.19,68181.82,330.58,5.84,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,501,52052,433,46521.43,478.1,68318.18,331.9,7.93,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,501,53405,411,46521.43,478.1,68318.18,331.9,7.73,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,501,54868,390,46521.43,478.1,68318.18,331.9,7.52,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,501,56459,368,46521.43,478.1,68318.18,331.9,7.31,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,501,58196,346,46521.43,478.1,68318.18,331.9,7.1,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,501,60104,324,46521.43,478.1,68318.18,331.9,6.87,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,501,62214,303,46521.43,478.1,68318.18,331.9,6.63,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,501,64563,281,46521.43,478.1,68318.18,331.9,6.39,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,501,67199,260,46521.43,478.1,68318.18,331.9,6.14,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,501,70187,238,46521.43,478.1,68318.18,331.9,5.88,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,502,52156,435,46614.29,480.01,68454.55,333.23,7.98,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,502,53511,412,46614.29,480.01,68454.55,333.23,7.78,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,502,54977,391,46614.29,480.01,68454.55,333.23,7.57,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,502,56571,369,46614.29,480.01,68454.55,333.23,7.36,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,502,58312,348,46614.29,480.01,68454.55,333.23,7.14,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,502,60224,326,46614.29,480.01,68454.55,333.23,6.91,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,502,62338,305,46614.29,480.01,68454.55,333.23,6.68,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,502,64692,282,46614.29,480.01,68454.55,333.23,6.43,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,502,67333,261,46614.29,480.01,68454.55,333.23,6.18,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,502,70327,239,46614.29,480.01,68454.55,333.23,5.92,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,503,52260,436,46707.14,481.92,68590.91,334.56,8.04,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,503,53618,414,46707.14,481.92,68590.91,334.56,7.83,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,503,55087,393,46707.14,481.92,68590.91,334.56,7.62,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,503,56684,371,46707.14,481.92,68590.91,334.56,7.4,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,503,58428,349,46707.14,481.92,68590.91,334.56,7.19,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,503,60344,327,46707.14,481.92,68590.91,334.56,6.96,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,503,62463,306,46707.14,481.92,68590.91,334.56,6.72,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,503,64821,284,46707.14,481.92,68590.91,334.56,6.48,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,503,67467,262,46707.14,481.92,68590.91,334.56,6.22,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,503,70467,240,46707.14,481.92,68590.91,334.56,5.96,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,504,52364,438,46800,483.84,68727.27,335.89,8.09,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,504,53724,416,46800,483.84,68727.27,335.89,7.88,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,504,55196,394,46800,483.84,68727.27,335.89,7.67,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,504,56797,372,46800,483.84,68727.27,335.89,7.45,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,504,58545,351,46800,483.84,68727.27,335.89,7.24,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,504,60464,328,46800,483.84,68727.27,335.89,7,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,504,62587,307,46800,483.84,68727.27,335.89,6.76,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,504,64949,285,46800,483.84,68727.27,335.89,6.52,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,504,67601,263,46800,483.84,68727.27,335.89,6.26,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,504,70607,241,46800,483.84,68727.27,335.89,6,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,505,52468,440,46892.86,485.76,68863.64,337.22,8.14,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,505,53831,418,46892.86,485.76,68863.64,337.22,7.93,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,505,55306,396,46892.86,485.76,68863.64,337.22,7.72,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,505,56909,374,46892.86,485.76,68863.64,337.22,7.5,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,505,58661,352,46892.86,485.76,68863.64,337.22,7.28,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,505,60584,330,46892.86,485.76,68863.64,337.22,7.05,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,505,62711,308,46892.86,485.76,68863.64,337.22,6.81,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,505,65078,286,46892.86,485.76,68863.64,337.22,6.56,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,505,67736,264,46892.86,485.76,68863.64,337.22,6.3,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,505,70747,242,46892.86,485.76,68863.64,337.22,6.03,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,506,52571,442,46985.71,487.69,69000,338.56,8.19,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,506,53937,419,46985.71,487.69,69000,338.56,7.98,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,506,55415,398,46985.71,487.69,69000,338.56,7.77,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,506,57022,375,46985.71,487.69,69000,338.56,7.55,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,506,58777,354,46985.71,487.69,69000,338.56,7.33,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,506,60704,331,46985.71,487.69,69000,338.56,7.09,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,506,62835,310,46985.71,487.69,69000,338.56,6.85,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,506,65207,287,46985.71,487.69,69000,338.56,6.6,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,506,67870,265,46985.71,487.69,69000,338.56,6.34,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,506,70887,243,46985.71,487.69,69000,338.56,6.07,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,507,52675,444,47078.57,489.62,69136.36,339.9,8.25,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,507,54044,421,47078.57,489.62,69136.36,339.9,8.04,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,507,55525,399,47078.57,489.62,69136.36,339.9,7.82,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,507,57135,377,47078.57,489.62,69136.36,339.9,7.6,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,507,58893,355,47078.57,489.62,69136.36,339.9,7.38,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,507,60824,333,47078.57,489.62,69136.36,339.9,7.14,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,507,62959,311,47078.57,489.62,69136.36,339.9,6.9,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,507,65336,288,47078.57,489.62,69136.36,339.9,6.64,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,507,68004,267,47078.57,489.62,69136.36,339.9,6.38,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,507,71028,244,47078.57,489.62,69136.36,339.9,6.11,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,508,52779,446,47171.43,491.55,69272.73,341.24,8.3,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,508,54151,423,47171.43,491.55,69272.73,341.24,8.09,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,508,55634,401,47171.43,491.55,69272.73,341.24,7.87,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,508,57247,378,47171.43,491.55,69272.73,341.24,7.65,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,508,59009,357,47171.43,491.55,69272.73,341.24,7.42,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,508,60944,334,47171.43,491.55,69272.73,341.24,7.18,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,508,63083,312,47171.43,491.55,69272.73,341.24,6.94,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,508,65465,289,47171.43,491.55,69272.73,341.24,6.69,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,508,68138,268,47171.43,491.55,69272.73,341.24,6.42,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,508,71168,245,47171.43,491.55,69272.73,341.24,6.15,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,509,52883,447,47264.29,493.49,69409.09,342.59,8.35,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,509,54257,424,47264.29,493.49,69409.09,342.59,8.14,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,509,55744,403,47264.29,493.49,69409.09,342.59,7.92,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,509,57360,380,47264.29,493.49,69409.09,342.59,7.69,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,509,59125,358,47264.29,493.49,69409.09,342.59,7.47,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,509,61064,335,47264.29,493.49,69409.09,342.59,7.23,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,509,63208,313,47264.29,493.49,69409.09,342.59,6.98,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,509,65594,291,47264.29,493.49,69409.09,342.59,6.73,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,509,68272,269,47264.29,493.49,69409.09,342.59,6.46,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,509,71308,246,47264.29,493.49,69409.09,342.59,6.19,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,510,52987,449,47357.14,495.43,69545.45,343.93,8.4,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,510,54364,426,47357.14,495.43,69545.45,343.93,8.19,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,510,55853,404,47357.14,495.43,69545.45,343.93,7.97,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,510,57473,381,47357.14,495.43,69545.45,343.93,7.74,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,510,59242,359,47357.14,495.43,69545.45,343.93,7.52,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,510,61184,337,47357.14,495.43,69545.45,343.93,7.27,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,510,63332,315,47357.14,495.43,69545.45,343.93,7.03,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,510,65723,292,47357.14,495.43,69545.45,343.93,6.77,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,510,68406,270,47357.14,495.43,69545.45,343.93,6.5,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,510,71448,247,47357.14,495.43,69545.45,343.93,6.23,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,511,53091,451,47450,497.37,69681.82,345.28,8.45,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,511,54470,428,47450,497.37,69681.82,345.28,8.24,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,511,55963,406,47450,497.37,69681.82,345.28,8.02,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,511,57585,383,47450,497.37,69681.82,345.28,7.79,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,511,59358,361,47450,497.37,69681.82,345.28,7.56,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,511,61304,338,47450,497.37,69681.82,345.28,7.32,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,511,63456,316,47450,497.37,69681.82,345.28,7.07,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,511,65851,293,47450,497.37,69681.82,345.28,6.81,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,511,68540,271,47450,497.37,69681.82,345.28,6.54,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,511,71588,248,47450,497.37,69681.82,345.28,6.27,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,512,53195,453,47542.86,499.32,69818.18,346.64,8.51,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,512,54577,430,47542.86,499.32,69818.18,346.64,8.29,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,512,56072,407,47542.86,499.32,69818.18,346.64,8.07,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,512,57698,384,47542.86,499.32,69818.18,346.64,7.84,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,512,59474,362,47542.86,499.32,69818.18,346.64,7.61,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,512,61424,339,47542.86,499.32,69818.18,346.64,7.36,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,512,63580,317,47542.86,499.32,69818.18,346.64,7.11,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,512,65980,294,47542.86,499.32,69818.18,346.64,6.85,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,512,68674,272,47542.86,499.32,69818.18,346.64,6.58,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,512,71728,249,47542.86,499.32,69818.18,346.64,6.31,84.67,78.96,86 / 60,87 / 71,86 / 77,81 / 78,77 / 77,72 / 73,67 / 68,62 / 61,92 / 83,
TZAF 1120 FF T2,513,53299,455,47635.71,501.27,69954.55,347.99,8.56,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,513,54684,431,47635.71,501.27,69954.55,347.99,8.34,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,513,56182,409,47635.71,501.27,69954.55,347.99,8.11,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,513,57811,386,47635.71,501.27,69954.55,347.99,7.89,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,513,59590,364,47635.71,501.27,69954.55,347.99,7.66,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,513,61544,341,47635.71,501.27,69954.55,347.99,7.41,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,513,63704,318,47635.71,501.27,69954.55,347.99,7.16,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,513,66109,295,47635.71,501.27,69954.55,347.99,6.9,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,513,68809,273,47635.71,501.27,69954.55,347.99,6.63,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,513,71868,250,47635.71,501.27,69954.55,347.99,6.34,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,514,53403,456,47728.57,503.23,70090.91,349.35,8.61,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,514,54790,433,47728.57,503.23,70090.91,349.35,8.39,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,514,56291,411,47728.57,503.23,70090.91,349.35,8.16,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,514,57924,388,47728.57,503.23,70090.91,349.35,7.93,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,514,59706,365,47728.57,503.23,70090.91,349.35,7.7,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,514,61664,342,47728.57,503.23,70090.91,349.35,7.45,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,514,63829,320,47728.57,503.23,70090.91,349.35,7.2,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,514,66238,297,47728.57,503.23,70090.91,349.35,6.94,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,514,68943,274,47728.57,503.23,70090.91,349.35,6.67,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,514,72008,251,47728.57,503.23,70090.91,349.35,6.38,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,515,53506,458,47821.43,505.19,70227.27,350.71,8.66,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,515,54897,435,47821.43,505.19,70227.27,350.71,8.44,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,515,56401,412,47821.43,505.19,70227.27,350.71,8.21,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,515,58036,389,47821.43,505.19,70227.27,350.71,7.98,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,515,59822,367,47821.43,505.19,70227.27,350.71,7.75,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,515,61784,343,47821.43,505.19,70227.27,350.71,7.5,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,515,63953,321,47821.43,505.19,70227.27,350.71,7.24,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,515,66367,298,47821.43,505.19,70227.27,350.71,6.98,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,515,69077,275,47821.43,505.19,70227.27,350.71,6.71,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,515,72148,252,47821.43,505.19,70227.27,350.71,6.42,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,516,53610,460,47914.29,507.15,70363.64,352.07,8.72,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,516,55003,437,47914.29,507.15,70363.64,352.07,8.49,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,516,56510,414,47914.29,507.15,70363.64,352.07,8.26,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,516,58149,391,47914.29,507.15,70363.64,352.07,8.03,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,516,59939,368,47914.29,507.15,70363.64,352.07,7.8,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,516,61904,345,47914.29,507.15,70363.64,352.07,7.54,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,516,64077,322,47914.29,507.15,70363.64,352.07,7.29,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,516,66496,299,47914.29,507.15,70363.64,352.07,7.02,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,516,69211,276,47914.29,507.15,70363.64,352.07,6.75,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,516,72288,253,47914.29,507.15,70363.64,352.07,6.46,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,517,53714,462,48007.14,509.12,70500,353.44,8.77,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,517,55110,438,48007.14,509.12,70500,353.44,8.54,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,517,56620,416,48007.14,509.12,70500,353.44,8.31,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,517,58262,392,48007.14,509.12,70500,353.44,8.08,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,517,60055,369,48007.14,509.12,70500,353.44,7.84,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,517,62024,346,48007.14,509.12,70500,353.44,7.59,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,517,64201,323,48007.14,509.12,70500,353.44,7.33,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,517,66625,300,48007.14,509.12,70500,353.44,7.06,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,517,69345,277,48007.14,509.12,70500,353.44,6.79,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,517,72428,254,48007.14,509.12,70500,353.44,6.5,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,518,53818,464,48100,511.09,70636.36,354.81,8.82,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,518,55216,440,48100,511.09,70636.36,354.81,8.59,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,518,56729,417,48100,511.09,70636.36,354.81,8.36,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,518,58374,394,48100,511.09,70636.36,354.81,8.13,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
