model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,518,60171,371,48100,511.09,70636.36,354.81,7.89,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,518,62144,347,48100,511.09,70636.36,354.81,7.63,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,518,64325,325,48100,511.09,70636.36,354.81,7.37,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,518,66753,301,48100,511.09,70636.36,354.81,7.11,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,518,69479,278,48100,511.09,70636.36,354.81,6.83,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,518,72568,255,48100,511.09,70636.36,354.81,6.54,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,519,53922,466,48192.86,513.07,70772.73,356.18,8.87,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,519,55323,442,48192.86,513.07,70772.73,356.18,8.65,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,519,56839,419,48192.86,513.07,70772.73,356.18,8.41,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,519,58487,395,48192.86,513.07,70772.73,356.18,8.18,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,519,60287,372,48192.86,513.07,70772.73,356.18,7.94,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,519,62264,349,48192.86,513.07,70772.73,356.18,7.68,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,519,64449,326,48192.86,513.07,70772.73,356.18,7.42,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,519,66882,302,48192.86,513.07,70772.73,356.18,7.15,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,519,69613,280,48192.86,513.07,70772.73,356.18,6.87,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,519,72709,256,48192.86,513.07,70772.73,356.18,6.58,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,520,54026,467,48285.71,515.05,70909.09,357.55,8.92,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,520,55430,443,48285.71,515.05,70909.09,357.55,8.7,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,520,56948,420,48285.71,515.05,70909.09,357.55,8.46,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,520,58600,397,48285.71,515.05,70909.09,357.55,8.22,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,520,60403,374,48285.71,515.05,70909.09,357.55,7.98,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,520,62384,350,48285.71,515.05,70909.09,357.55,7.72,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,520,64574,327,48285.71,515.05,70909.09,357.55,7.46,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,520,67011,304,48285.71,515.05,70909.09,357.55,7.19,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,520,69747,281,48285.71,515.05,70909.09,357.55,6.91,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,520,72849,257,48285.71,515.05,70909.09,357.55,6.62,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,521,54130,469,48378.57,517.03,71045.45,358.93,8.98,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,521,55536,445,48378.57,517.03,71045.45,358.93,8.75,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,521,57058,422,48378.57,517.03,71045.45,358.93,8.51,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,521,58712,398,48378.57,517.03,71045.45,358.93,8.27,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,521,60519,375,48378.57,517.03,71045.45,358.93,8.03,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,521,62504,352,48378.57,517.03,71045.45,358.93,7.77,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,521,64698,328,48378.57,517.03,71045.45,358.93,7.51,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,521,67140,305,48378.57,517.03,71045.45,358.93,7.23,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,521,69882,282,48378.57,517.03,71045.45,358.93,6.95,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,521,72989,258,48378.57,517.03,71045.45,358.93,6.65,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,522,54234,471,48471.43,519.02,71181.82,360.31,9.03,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,522,55643,447,48471.43,519.02,71181.82,360.31,8.8,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,522,57167,424,48471.43,519.02,71181.82,360.31,8.56,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,522,58825,400,48471.43,519.02,71181.82,360.31,8.32,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,522,60636,377,48471.43,519.02,71181.82,360.31,8.08,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,522,62624,353,48471.43,519.02,71181.82,360.31,7.81,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,522,64822,330,48471.43,519.02,71181.82,360.31,7.55,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,522,67269,306,48471.43,519.02,71181.82,360.31,7.27,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,522,70016,283,48471.43,519.02,71181.82,360.31,6.99,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,522,73129,259,48471.43,519.02,71181.82,360.31,6.69,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,523,54338,473,48564.29,521.01,71318.18,361.69,9.08,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,523,55749,449,48564.29,521.01,71318.18,361.69,8.85,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,523,57277,425,48564.29,521.01,71318.18,361.69,8.61,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,523,58938,401,48564.29,521.01,71318.18,361.69,8.37,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,523,60752,378,48564.29,521.01,71318.18,361.69,8.12,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,523,62744,354,48564.29,521.01,71318.18,361.69,7.86,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,523,64946,331,48564.29,521.01,71318.18,361.69,7.59,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,523,67398,307,48564.29,521.01,71318.18,361.69,7.32,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,523,70150,284,48564.29,521.01,71318.18,361.69,7.03,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,523,73269,260,48564.29,521.01,71318.18,361.69,6.73,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,524,54442,475,48657.14,523,71454.55,363.08,9.13,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,524,55856,450,48657.14,523,71454.55,363.08,8.9,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,524,57386,427,48657.14,523,71454.55,363.08,8.66,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,524,59050,403,48657.14,523,71454.55,363.08,8.42,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,524,60868,380,48657.14,523,71454.55,363.08,8.17,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,524,62864,356,48657.14,523,71454.55,363.08,7.9,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,524,65070,332,48657.14,523,71454.55,363.08,7.64,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,524,67527,308,48657.14,523,71454.55,363.08,7.36,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,524,70284,285,48657.14,523,71454.55,363.08,7.07,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,524,73409,261,48657.14,523,71454.55,363.08,6.77,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,525,54546,476,48750,525,71590.91,364.46,9.19,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,525,55962,452,48750,525,71590.91,364.46,8.95,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,525,57496,428,48750,525,71590.91,364.46,8.71,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,525,59163,404,48750,525,71590.91,364.46,8.46,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,525,60984,381,48750,525,71590.91,364.46,8.21,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,525,62984,357,48750,525,71590.91,364.46,7.95,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,525,65194,334,48750,525,71590.91,364.46,7.68,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,525,67656,310,48750,525,71590.91,364.46,7.4,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,525,70418,286,48750,525,71590.91,364.46,7.11,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,525,73549,262,48750,525,71590.91,364.46,6.81,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,526,54649,478,48842.86,527,71727.27,365.85,9.24,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,526,56069,454,48842.86,527,71727.27,365.85,9,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,526,57606,430,48842.86,527,71727.27,365.85,8.76,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,526,59276,406,48842.86,527,71727.27,365.85,8.51,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,526,61100,382,48842.86,527,71727.27,365.85,8.26,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,526,63103,358,48842.86,527,71727.27,365.85,8,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,526,65319,335,48842.86,527,71727.27,365.85,7.72,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,526,67784,311,48842.86,527,71727.27,365.85,7.44,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,526,70552,287,48842.86,527,71727.27,365.85,7.15,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,526,73689,263,48842.86,527,71727.27,365.85,6.85,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,527,54753,480,48935.71,529.01,71863.64,367.24,9.29,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,527,56176,455,48935.71,529.01,71863.64,367.24,9.05,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,527,57715,432,48935.71,529.01,71863.64,367.24,8.81,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,527,59388,408,48935.71,529.01,71863.64,367.24,8.56,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,527,61216,384,48935.71,529.01,71863.64,367.24,8.31,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,527,63223,360,48935.71,529.01,71863.64,367.24,8.04,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,527,65443,336,48935.71,529.01,71863.64,367.24,7.77,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,527,67913,312,48935.71,529.01,71863.64,367.24,7.48,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,527,70686,288,48935.71,529.01,71863.64,367.24,7.19,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,527,73829,264,48935.71,529.01,71863.64,367.24,6.89,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,528,54857,482,49028.57,531.02,72000,368.64,9.34,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,528,56282,457,49028.57,531.02,72000,368.64,9.1,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,528,57825,433,49028.57,531.02,72000,368.64,8.86,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,528,59501,409,49028.57,531.02,72000,368.64,8.61,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,528,61332,385,49028.57,531.02,72000,368.64,8.35,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,528,63343,361,49028.57,531.02,72000,368.64,8.09,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,528,65567,337,49028.57,531.02,72000,368.64,7.81,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,528,68042,313,49028.57,531.02,72000,368.64,7.53,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,528,70820,289,49028.57,531.02,72000,368.64,7.23,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,528,73969,265,49028.57,531.02,72000,368.64,6.93,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,529,54961,484,49121.43,533.03,72136.36,370.04,9.39,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,529,56389,459,49121.43,533.03,72136.36,370.04,9.15,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,529,57934,435,49121.43,533.03,72136.36,370.04,8.91,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,529,59614,411,49121.43,533.03,72136.36,370.04,8.66,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,529,61449,387,49121.43,533.03,72136.36,370.04,8.4,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,529,63463,362,49121.43,533.03,72136.36,370.04,8.13,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,529,65691,339,49121.43,533.03,72136.36,370.04,7.85,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,529,68171,314,49121.43,533.03,72136.36,370.04,7.57,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,529,70954,290,49121.43,533.03,72136.36,370.04,7.27,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,529,74109,266,49121.43,533.03,72136.36,370.04,6.97,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,530,55065,486,49214.29,535.05,72272.73,371.44,9.45,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,530,56495,461,49214.29,535.05,72272.73,371.44,9.2,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,530,58044,437,49214.29,535.05,72272.73,371.44,8.96,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,530,59726,412,49214.29,535.05,72272.73,371.44,8.71,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,530,61565,388,49214.29,535.05,72272.73,371.44,8.45,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,530,63583,364,49214.29,535.05,72272.73,371.44,8.18,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,530,65815,340,49214.29,535.05,72272.73,371.44,7.9,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,530,68300,315,49214.29,535.05,72272.73,371.44,7.61,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,530,71089,291,49214.29,535.05,72272.73,371.44,7.31,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,530,74249,267,49214.29,535.05,72272.73,371.44,7,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,531,55169,487,49307.14,537.07,72409.09,372.84,9.5,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,531,56602,462,49307.14,537.07,72409.09,372.84,9.25,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,531,58153,438,49307.14,537.07,72409.09,372.84,9.01,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,531,59839,414,49307.14,537.07,72409.09,372.84,8.75,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,531,61681,390,49307.14,537.07,72409.09,372.84,8.49,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,531,63703,365,49307.14,537.07,72409.09,372.84,8.22,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,531,65940,341,49307.14,537.07,72409.09,372.84,7.94,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,531,68429,317,49307.14,537.07,72409.09,372.84,7.65,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,531,71223,292,49307.14,537.07,72409.09,372.84,7.35,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,531,74389,268,49307.14,537.07,72409.09,372.84,7.04,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,532,55273,489,49400,539.09,72545.45,374.25,9.55,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,532,56709,464,49400,539.09,72545.45,374.25,9.31,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,532,58263,440,49400,539.09,72545.45,374.25,9.06,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,532,59952,415,49400,539.09,72545.45,374.25,8.8,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,532,61797,391,49400,539.09,72545.45,374.25,8.54,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,532,63823,367,49400,539.09,72545.45,374.25,8.27,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,532,66064,342,49400,539.09,72545.45,374.25,7.99,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,532,68558,318,49400,539.09,72545.45,374.25,7.69,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,532,71357,294,49400,539.09,72545.45,374.25,7.39,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,532,74530,269,49400,539.09,72545.45,374.25,7.08,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,533,55377,491,49492.86,541.12,72681.82,375.65,9.6,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,533,56815,466,49492.86,541.12,72681.82,375.65,9.36,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,533,58372,441,49492.86,541.12,72681.82,375.65,9.11,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,533,60064,417,49492.86,541.12,72681.82,375.65,8.85,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,533,61913,393,49492.86,541.12,72681.82,375.65,8.59,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,533,63943,368,49492.86,541.12,72681.82,375.65,8.31,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,533,66188,344,49492.86,541.12,72681.82,375.65,8.03,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,533,68686,319,49492.86,541.12,72681.82,375.65,7.74,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,533,71491,295,49492.86,541.12,72681.82,375.65,7.43,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,533,74670,270,49492.86,541.12,72681.82,375.65,7.12,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,534,55481,493,49585.71,543.15,72818.18,377.07,9.65,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,534,56922,467,49585.71,543.15,72818.18,377.07,9.41,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,534,58482,443,49585.71,543.15,72818.18,377.07,9.16,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,534,60177,418,49585.71,543.15,72818.18,377.07,8.9,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,534,62029,394,49585.71,543.15,72818.18,377.07,8.63,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,534,64063,369,49585.71,543.15,72818.18,377.07,8.36,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,534,66312,345,49585.71,543.15,72818.18,377.07,8.07,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,534,68815,320,49585.71,543.15,72818.18,377.07,7.78,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,534,71625,296,49585.71,543.15,72818.18,377.07,7.47,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,534,74810,271,49585.71,543.15,72818.18,377.07,7.16,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,535,55584,495,49678.57,545.19,72954.55,378.48,9.71,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,535,57028,469,49678.57,545.19,72954.55,378.48,9.46,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,535,58591,445,49678.57,545.19,72954.55,378.48,9.21,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,535,60290,420,49678.57,545.19,72954.55,378.48,8.95,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,535,62146,395,49678.57,545.19,72954.55,378.48,8.68,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,535,64183,371,49678.57,545.19,72954.55,378.48,8.4,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,535,66436,346,49678.57,545.19,72954.55,378.48,8.12,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,535,68944,321,49678.57,545.19,72954.55,378.48,7.82,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,535,71759,297,49678.57,545.19,72954.55,378.48,7.51,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,535,74950,272,49678.57,545.19,72954.55,378.48,7.2,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,536,55688,497,49771.43,547.23,73090.91,379.9,9.76,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,536,57135,471,49771.43,547.23,73090.91,379.9,9.51,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,536,58701,446,49771.43,547.23,73090.91,379.9,9.26,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,536,60402,421,49771.43,547.23,73090.91,379.9,9,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,536,62262,397,49771.43,547.23,73090.91,379.9,8.73,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,536,64303,372,49771.43,547.23,73090.91,379.9,8.45,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,536,66560,347,49771.43,547.23,73090.91,379.9,8.16,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,536,69073,322,49771.43,547.23,73090.91,379.9,7.86,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,536,71893,298,49771.43,547.23,73090.91,379.9,7.55,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,536,75090,273,49771.43,547.23,73090.91,379.9,7.24,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,537,55792,498,49864.29,549.27,73227.27,381.31,9.81,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,537,57241,473,49864.29,549.27,73227.27,381.31,9.56,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,537,58810,448,49864.29,549.27,73227.27,381.31,9.31,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,537,60515,423,49864.29,549.27,73227.27,381.31,9.04,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,537,62378,398,49864.29,549.27,73227.27,381.31,8.77,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,537,64423,373,49864.29,549.27,73227.27,381.31,8.49,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,537,66685,349,49864.29,549.27,73227.27,381.31,8.2,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,537,69202,324,49864.29,549.27,73227.27,381.31,7.9,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,537,72027,299,49864.29,549.27,73227.27,381.31,7.59,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,537,75230,274,49864.29,549.27,73227.27,381.31,7.28,84.67,78.96,87 / 61,88 / 72,87 / 78,82 / 79,78 / 78,73 / 74,68 / 69,63 / 62,93 / 84,
TZAF 1120 FF T2,538,55896,500,49957.14,551.32,73363.64,382.74,9.86,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,538,57348,474,49957.14,551.32,73363.64,382.74,9.61,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,538,58920,450,49957.14,551.32,73363.64,382.74,9.35,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,538,60628,425,49957.14,551.32,73363.64,382.74,9.09,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,538,62494,400,49957.14,551.32,73363.64,382.74,8.82,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,538,64543,375,49957.14,551.32,73363.64,382.74,8.54,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,538,66809,350,49957.14,551.32,73363.64,382.74,8.25,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,538,69331,325,49957.14,551.32,73363.64,382.74,7.95,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,538,72162,300,49957.14,551.32,73363.64,382.74,7.64,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,538,75370,275,49957.14,551.32,73363.64,382.74,7.31,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,539,56000,502,50050,553.37,73500,384.16,9.92,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,539,57455,476,50050,553.37,73500,384.16,9.66,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,539,59029,451,50050,553.37,73500,384.16,9.4,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,539,60741,426,50050,553.37,73500,384.16,9.14,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,539,62610,401,50050,553.37,73500,384.16,8.87,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,539,64663,376,50050,553.37,73500,384.16,8.58,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,539,66933,351,50050,553.37,73500,384.16,8.29,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,539,69460,326,50050,553.37,73500,384.16,7.99,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,539,72296,301,50050,553.37,73500,384.16,7.68,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,539,75510,276,50050,553.37,73500,384.16,7.35,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,540,56104,504,50142.86,555.43,73636.36,385.59,9.97,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,540,57561,478,50142.86,555.43,73636.36,385.59,9.71,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,540,59139,453,50142.86,555.43,73636.36,385.59,9.45,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,540,60853,428,50142.86,555.43,73636.36,385.59,9.19,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,540,62726,403,50142.86,555.43,73636.36,385.59,8.91,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,540,64783,377,50142.86,555.43,73636.36,385.59,8.63,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,540,67057,352,50142.86,555.43,73636.36,385.59,8.33,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,540,69588,327,50142.86,555.43,73636.36,385.59,8.03,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,540,72430,302,50142.86,555.43,73636.36,385.59,7.72,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,540,75650,277,50142.86,555.43,73636.36,385.59,7.39,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,541,56208,506,50235.71,557.49,73772.73,387.02,10.02,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,541,57668,480,50235.71,557.49,73772.73,387.02,9.76,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,541,59248,454,50235.71,557.49,73772.73,387.02,9.5,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,541,60966,429,50235.71,557.49,73772.73,387.02,9.24,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,541,62843,404,50235.71,557.49,73772.73,387.02,8.96,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,541,64903,379,50235.71,557.49,73772.73,387.02,8.67,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,541,67181,354,50235.71,557.49,73772.73,387.02,8.38,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,541,69717,328,50235.71,557.49,73772.73,387.02,8.07,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,541,72564,303,50235.71,557.49,73772.73,387.02,7.76,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,541,75790,278,50235.71,557.49,73772.73,387.02,7.43,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,542,56312,507,50328.57,559.55,73909.09,388.45,10.07,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,542,57774,481,50328.57,559.55,73909.09,388.45,9.81,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,542,59358,456,50328.57,559.55,73909.09,388.45,9.55,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,542,61079,431,50328.57,559.55,73909.09,388.45,9.28,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,542,62959,405,50328.57,559.55,73909.09,388.45,9.01,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,542,65023,380,50328.57,559.55,73909.09,388.45,8.72,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,542,67306,355,50328.57,559.55,73909.09,388.45,8.42,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,542,69846,330,50328.57,559.55,73909.09,388.45,8.11,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,542,72698,304,50328.57,559.55,73909.09,388.45,7.8,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,542,75930,279,50328.57,559.55,73909.09,388.45,7.47,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,543,56416,509,50421.43,561.62,74045.45,389.88,10.12,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,543,57881,483,50421.43,561.62,74045.45,389.88,9.86,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,543,59467,458,50421.43,561.62,74045.45,389.88,9.6,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,543,61191,432,50421.43,561.62,74045.45,389.88,9.33,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,543,63075,407,50421.43,561.62,74045.45,389.88,9.05,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,543,65143,381,50421.43,561.62,74045.45,389.88,8.76,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,543,67430,356,50421.43,561.62,74045.45,389.88,8.46,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,543,69975,331,50421.43,561.62,74045.45,389.88,8.16,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,543,72832,305,50421.43,561.62,74045.45,389.88,7.84,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,543,76070,280,50421.43,561.62,74045.45,389.88,7.51,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,544,56520,511,50514.29,563.69,74181.82,391.32,10.18,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,544,57988,485,50514.29,563.69,74181.82,391.32,9.92,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,544,59577,459,50514.29,563.69,74181.82,391.32,9.65,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,544,61304,434,50514.29,563.69,74181.82,391.32,9.38,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,544,63191,408,50514.29,563.69,74181.82,391.32,9.1,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,544,65263,383,50514.29,563.69,74181.82,391.32,8.81,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,544,67554,357,50514.29,563.69,74181.82,391.32,8.51,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,544,70104,332,50514.29,563.69,74181.82,391.32,8.2,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,544,72966,307,50514.29,563.69,74181.82,391.32,7.88,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,544,76211,281,50514.29,563.69,74181.82,391.32,7.55,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,545,56624,513,50607.14,565.76,74318.18,392.76,10.23,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,545,58094,486,50607.14,565.76,74318.18,392.76,9.97,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,545,59686,461,50607.14,565.76,74318.18,392.76,9.7,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,545,61417,435,50607.14,565.76,74318.18,392.76,9.43,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,545,63307,410,50607.14,565.76,74318.18,392.76,9.15,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,545,65383,384,50607.14,565.76,74318.18,392.76,8.85,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,545,67678,359,50607.14,565.76,74318.18,392.76,8.55,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,545,70233,333,50607.14,565.76,74318.18,392.76,8.24,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,545,73100,308,50607.14,565.76,74318.18,392.76,7.92,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,545,76351,282,50607.14,565.76,74318.18,392.76,7.59,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,546,56727,515,50700,567.84,74454.55,394.2,10.28,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,546,58201,488,50700,567.84,74454.55,394.2,10.02,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,546,59796,463,50700,567.84,74454.55,394.2,9.75,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,546,61529,437,50700,567.84,74454.55,394.2,9.48,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,546,63423,411,50700,567.84,74454.55,394.2,9.19,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,546,65503,386,50700,567.84,74454.55,394.2,8.9,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,546,67802,360,50700,567.84,74454.55,394.2,8.6,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,546,70362,334,50700,567.84,74454.55,394.2,8.28,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,546,73235,309,50700,567.84,74454.55,394.2,7.96,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,546,76491,283,50700,567.84,74454.55,394.2,7.62,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,547,56831,517,50792.86,569.92,74590.91,395.65,10.33,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,547,58307,490,50792.86,569.92,74590.91,395.65,10.07,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,547,59905,464,50792.86,569.92,74590.91,395.65,9.8,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,547,61642,438,50792.86,569.92,74590.91,395.65,9.53,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,547,63540,413,50792.86,569.92,74590.91,395.65,9.24,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,547,65623,387,50792.86,569.92,74590.91,395.65,8.94,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,547,67926,361,50792.86,569.92,74590.91,395.65,8.64,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,547,70490,335,50792.86,569.92,74590.91,395.65,8.32,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,547,73369,310,50792.86,569.92,74590.91,395.65,8,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,547,76631,284,50792.86,569.92,74590.91,395.65,7.66,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,548,56935,518,50885.71,572.01,74727.27,397.1,10.39,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,548,58414,492,50885.71,572.01,74727.27,397.1,10.12,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,548,60015,466,50885.71,572.01,74727.27,397.1,9.85,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,548,61755,440,50885.71,572.01,74727.27,397.1,9.57,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,548,63656,414,50885.71,572.01,74727.27,397.1,9.29,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,548,65743,388,50885.71,572.01,74727.27,397.1,8.99,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,548,68051,362,50885.71,572.01,74727.27,397.1,8.68,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,548,70619,337,50885.71,572.01,74727.27,397.1,8.37,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,548,73503,311,50885.71,572.01,74727.27,397.1,8.04,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,548,76771,285,50885.71,572.01,74727.27,397.1,7.7,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,549,57039,520,50978.57,574.1,74863.64,398.55,10.44,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,549,58520,493,50978.57,574.1,74863.64,398.55,10.17,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,549,60124,467,50978.57,574.1,74863.64,398.55,9.9,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,549,61867,441,50978.57,574.1,74863.64,398.55,9.62,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,549,63772,416,50978.57,574.1,74863.64,398.55,9.33,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,549,65863,390,50978.57,574.1,74863.64,398.55,9.03,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,549,68175,364,50978.57,574.1,74863.64,398.55,8.73,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,549,70748,338,50978.57,574.1,74863.64,398.55,8.41,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,549,73637,312,50978.57,574.1,74863.64,398.55,8.08,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,549,76911,286,50978.57,574.1,74863.64,398.55,7.74,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
