model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,550,57143,522,51071.43,576.19,75000,400,10.49,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,550,58627,495,51071.43,576.19,75000,400,10.22,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,550,60234,469,51071.43,576.19,75000,400,9.95,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,550,61980,443,51071.43,576.19,75000,400,9.67,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,550,63888,417,51071.43,576.19,75000,400,9.38,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,550,65983,391,51071.43,576.19,75000,400,9.08,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,550,68299,365,51071.43,576.19,75000,400,8.77,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,550,70877,339,51071.43,576.19,75000,400,8.45,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,550,73771,313,51071.43,576.19,75000,400,8.12,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,550,77051,287,51071.43,576.19,75000,400,7.78,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,551,57247,524,51164.29,578.29,75136.36,401.46,10.55,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,551,58734,497,51164.29,578.29,75136.36,401.46,10.28,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,551,60344,471,51164.29,578.29,75136.36,401.46,10.01,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,551,62093,445,51164.29,578.29,75136.36,401.46,9.73,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,551,64004,419,51164.29,578.29,75136.36,401.46,9.44,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,551,66103,392,51164.29,578.29,75136.36,401.46,9.13,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,551,68423,366,51164.29,578.29,75136.36,401.46,8.82,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,551,71006,340,51164.29,578.29,75136.36,401.46,8.5,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,551,73905,314,51164.29,578.29,75136.36,401.46,8.17,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,551,77191,288,51164.29,578.29,75136.36,401.46,7.83,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,552,57351,526,51257.14,580.39,75272.73,402.91,10.61,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,552,58840,499,51257.14,580.39,75272.73,402.91,10.34,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,552,60453,473,51257.14,580.39,75272.73,402.91,10.07,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,552,62205,446,51257.14,580.39,75272.73,402.91,9.79,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,552,64120,420,51257.14,580.39,75272.73,402.91,9.49,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,552,66223,394,51257.14,580.39,75272.73,402.91,9.19,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,552,68547,368,51257.14,580.39,75272.73,402.91,8.87,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,552,71135,342,51257.14,580.39,75272.73,402.91,8.55,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,552,74039,315,51257.14,580.39,75272.73,402.91,8.22,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,552,77331,289,51257.14,580.39,75272.73,402.91,7.87,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,553,57455,528,51350,582.49,75409.09,404.38,10.68,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,553,58947,501,51350,582.49,75409.09,404.38,10.4,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,553,60563,474,51350,582.49,75409.09,404.38,10.13,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,553,62318,448,51350,582.49,75409.09,404.38,9.84,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,553,64236,422,51350,582.49,75409.09,404.38,9.55,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,553,66343,396,51350,582.49,75409.09,404.38,9.24,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,553,68672,369,51350,582.49,75409.09,404.38,8.93,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,553,71264,343,51350,582.49,75409.09,404.38,8.6,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,553,74173,317,51350,582.49,75409.09,404.38,8.27,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,553,77471,290,51350,582.49,75409.09,404.38,7.92,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,554,57559,530,51442.86,584.6,75545.45,405.84,10.74,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,554,59053,503,51442.86,584.6,75545.45,405.84,10.46,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,554,60672,476,51442.86,584.6,75545.45,405.84,10.19,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,554,62431,450,51442.86,584.6,75545.45,405.84,9.9,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,554,64353,423,51442.86,584.6,75545.45,405.84,9.6,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,554,66463,397,51442.86,584.6,75545.45,405.84,9.3,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,554,68796,371,51442.86,584.6,75545.45,405.84,8.98,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,554,71392,344,51442.86,584.6,75545.45,405.84,8.65,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,554,74308,318,51442.86,584.6,75545.45,405.84,8.31,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,554,77611,291,51442.86,584.6,75545.45,405.84,7.97,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,555,57662,532,51535.71,586.71,75681.82,407.31,10.8,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,555,59160,504,51535.71,586.71,75681.82,407.31,10.53,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,555,60782,478,51535.71,586.71,75681.82,407.31,10.25,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,555,62544,452,51535.71,586.71,75681.82,407.31,9.96,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,555,64469,425,51535.71,586.71,75681.82,407.31,9.66,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,555,66583,398,51535.71,586.71,75681.82,407.31,9.35,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,555,68920,372,51535.71,586.71,75681.82,407.31,9.03,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,555,71521,345,51535.71,586.71,75681.82,407.31,8.7,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,555,74442,319,51535.71,586.71,75681.82,407.31,8.36,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,555,77752,292,51535.71,586.71,75681.82,407.31,8.01,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,556,57766,534,51628.57,588.83,75818.18,408.77,10.86,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,556,59267,506,51628.57,588.83,75818.18,408.77,10.59,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,556,60891,480,51628.57,588.83,75818.18,408.77,10.31,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,556,62656,453,51628.57,588.83,75818.18,408.77,10.02,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,556,64585,427,51628.57,588.83,75818.18,408.77,9.72,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,556,66703,400,51628.57,588.83,75818.18,408.77,9.41,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,556,69044,373,51628.57,588.83,75818.18,408.77,9.08,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,556,71650,347,51628.57,588.83,75818.18,408.77,8.75,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,556,74576,320,51628.57,588.83,75818.18,408.77,8.41,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,556,77892,293,51628.57,588.83,75818.18,408.77,8.06,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,557,57870,536,51721.43,590.95,75954.55,410.25,10.93,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,557,59373,508,51721.43,590.95,75954.55,410.25,10.65,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,557,61001,482,51721.43,590.95,75954.55,410.25,10.36,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,557,62769,455,51721.43,590.95,75954.55,410.25,10.07,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,557,64701,428,51721.43,590.95,75954.55,410.25,9.77,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,557,66823,402,51721.43,590.95,75954.55,410.25,9.46,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,557,69168,375,51721.43,590.95,75954.55,410.25,9.14,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,557,71779,348,51721.43,590.95,75954.55,410.25,8.8,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,557,74710,321,51721.43,590.95,75954.55,410.25,8.46,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,557,78032,295,51721.43,590.95,75954.55,410.25,8.1,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,558,57974,538,51814.29,593.07,76090.91,411.72,10.99,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,558,59480,510,51814.29,593.07,76090.91,411.72,10.71,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,558,61110,483,51814.29,593.07,76090.91,411.72,10.42,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,558,62882,457,51814.29,593.07,76090.91,411.72,10.13,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,558,64817,430,51814.29,593.07,76090.91,411.72,9.83,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,558,66943,403,51814.29,593.07,76090.91,411.72,9.51,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,558,69292,376,51814.29,593.07,76090.91,411.72,9.19,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,558,71908,349,51814.29,593.07,76090.91,411.72,8.85,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,558,74844,322,51814.29,593.07,76090.91,411.72,8.51,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,558,78172,296,51814.29,593.07,76090.91,411.72,8.15,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,559,58078,540,51907.14,595.2,76227.27,413.2,11.05,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,559,59586,512,51907.14,595.2,76227.27,413.2,10.77,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,559,61220,485,51907.14,595.2,76227.27,413.2,10.48,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,559,62994,458,51907.14,595.2,76227.27,413.2,10.19,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,559,64933,431,51907.14,595.2,76227.27,413.2,9.88,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,559,67063,404,51907.14,595.2,76227.27,413.2,9.57,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,559,69417,377,51907.14,595.2,76227.27,413.2,9.24,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,559,72037,351,51907.14,595.2,76227.27,413.2,8.91,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,559,74978,324,51907.14,595.2,76227.27,413.2,8.56,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,559,78312,297,51907.14,595.2,76227.27,413.2,8.2,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,560,58182,542,52000,597.33,76363.64,414.68,11.11,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,560,59693,514,52000,597.33,76363.64,414.68,10.83,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,560,61329,487,52000,597.33,76363.64,414.68,10.54,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,560,63107,460,52000,597.33,76363.64,414.68,10.25,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,560,65050,433,52000,597.33,76363.64,414.68,9.94,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,560,67183,406,52000,597.33,76363.64,414.68,9.62,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,560,69541,379,52000,597.33,76363.64,414.68,9.29,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,560,72166,352,52000,597.33,76363.64,414.68,8.96,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,560,75112,325,52000,597.33,76363.64,414.68,8.61,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,560,78452,298,52000,597.33,76363.64,414.68,8.24,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,561,58286,544,52092.86,599.47,76500,416.16,11.18,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,561,59800,516,52092.86,599.47,76500,416.16,10.89,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,561,61439,489,52092.86,599.47,76500,416.16,10.6,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,561,63220,462,52092.86,599.47,76500,416.16,10.3,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,561,65166,435,52092.86,599.47,76500,416.16,10,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,561,67303,408,52092.86,599.47,76500,416.16,9.68,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,561,69665,380,52092.86,599.47,76500,416.16,9.35,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,561,72294,353,52092.86,599.47,76500,416.16,9.01,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,561,75247,326,52092.86,599.47,76500,416.16,8.65,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,561,78592,299,52092.86,599.47,76500,416.16,8.29,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,562,58390,546,52185.71,601.61,76636.36,417.64,11.24,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,562,59906,518,52185.71,601.61,76636.36,417.64,10.95,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,562,61548,491,52185.71,601.61,76636.36,417.64,10.66,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,562,63332,463,52185.71,601.61,76636.36,417.64,10.36,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,562,65282,436,52185.71,601.61,76636.36,417.64,10.05,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,562,67423,409,52185.71,601.61,76636.36,417.64,9.73,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,562,69789,382,52185.71,601.61,76636.36,417.64,9.4,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,562,72423,354,52185.71,601.61,76636.36,417.64,9.06,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,562,75381,327,52185.71,601.61,76636.36,417.64,8.7,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,562,78732,300,52185.71,601.61,76636.36,417.64,8.34,84.67,78.96,88 / 62,89 / 73,88 / 79,83 / 80,79 / 79,74 / 75,69 / 70,64 / 63,94 / 85,
TZAF 1120 FF T2,563,58494,548,52278.57,603.75,76772.73,419.13,11.3,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,563,60013,520,52278.57,603.75,76772.73,419.13,11.01,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,563,61658,492,52278.57,603.75,76772.73,419.13,10.72,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,563,63445,465,52278.57,603.75,76772.73,419.13,10.42,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,563,65398,438,52278.57,603.75,76772.73,419.13,10.11,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,563,67542,410,52278.57,603.75,76772.73,419.13,9.78,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,563,69913,383,52278.57,603.75,76772.73,419.13,9.45,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,563,72552,356,52278.57,603.75,76772.73,419.13,9.11,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,563,75515,328,52278.57,603.75,76772.73,419.13,8.75,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,563,78872,301,52278.57,603.75,76772.73,419.13,8.38,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,564,58598,550,52371.43,605.9,76909.09,420.62,11.36,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,564,60119,522,52371.43,605.9,76909.09,420.62,11.07,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,564,61767,494,52371.43,605.9,76909.09,420.62,10.78,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,564,63558,467,52371.43,605.9,76909.09,420.62,10.48,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,564,65514,439,52371.43,605.9,76909.09,420.62,10.16,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,564,67662,412,52371.43,605.9,76909.09,420.62,9.84,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,564,70038,384,52371.43,605.9,76909.09,420.62,9.5,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,564,72681,357,52371.43,605.9,76909.09,420.62,9.16,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,564,75649,330,52371.43,605.9,76909.09,420.62,8.8,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,564,79012,302,52371.43,605.9,76909.09,420.62,8.43,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,565,58702,552,52464.29,608.05,77045.45,422.12,11.43,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,565,60226,524,52464.29,608.05,77045.45,422.12,11.13,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,565,61877,496,52464.29,608.05,77045.45,422.12,10.84,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,565,63670,468,52464.29,608.05,77045.45,422.12,10.53,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,565,65630,441,52464.29,608.05,77045.45,422.12,10.22,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,565,67782,414,52464.29,608.05,77045.45,422.12,9.89,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,565,70162,386,52464.29,608.05,77045.45,422.12,9.56,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,565,72810,358,52464.29,608.05,77045.45,422.12,9.21,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,565,75783,331,52464.29,608.05,77045.45,422.12,8.85,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,565,79152,303,52464.29,608.05,77045.45,422.12,8.48,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,566,58805,554,52557.14,610.2,77181.82,423.61,11.49,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,566,60333,525,52557.14,610.2,77181.82,423.61,11.2,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,566,61986,498,52557.14,610.2,77181.82,423.61,10.9,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,566,63783,470,52557.14,610.2,77181.82,423.61,10.59,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,566,65747,443,52557.14,610.2,77181.82,423.61,10.28,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,566,67902,415,52557.14,610.2,77181.82,423.61,9.95,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,566,70286,387,52557.14,610.2,77181.82,423.61,9.61,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,566,72939,359,52557.14,610.2,77181.82,423.61,9.26,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,566,75917,332,52557.14,610.2,77181.82,423.61,8.9,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,566,79293,304,52557.14,610.2,77181.82,423.61,8.52,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,567,58909,556,52650,612.36,77318.18,425.11,11.55,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,567,60439,527,52650,612.36,77318.18,425.11,11.26,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,567,62096,500,52650,612.36,77318.18,425.11,10.96,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,567,63896,472,52650,612.36,77318.18,425.11,10.65,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,567,65863,444,52650,612.36,77318.18,425.11,10.33,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,567,68022,416,52650,612.36,77318.18,425.11,10,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,567,70410,388,52650,612.36,77318.18,425.11,9.66,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,567,73068,361,52650,612.36,77318.18,425.11,9.31,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,567,76051,333,52650,612.36,77318.18,425.11,8.95,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,567,79433,305,52650,612.36,77318.18,425.11,8.57,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,568,59013,558,52742.86,614.52,77454.55,426.61,11.61,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,568,60546,529,52742.86,614.52,77454.55,426.61,11.32,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,568,62205,501,52742.86,614.52,77454.55,426.61,11.02,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,568,64009,474,52742.86,614.52,77454.55,426.61,10.71,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,568,65979,446,52742.86,614.52,77454.55,426.61,10.39,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,568,68142,418,52742.86,614.52,77454.55,426.61,10.06,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,568,70534,390,52742.86,614.52,77454.55,426.61,9.71,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,568,73196,362,52742.86,614.52,77454.55,426.61,9.36,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,568,76186,334,52742.86,614.52,77454.55,426.61,8.99,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,568,79573,306,52742.86,614.52,77454.55,426.61,8.62,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,569,59117,560,52835.71,616.69,77590.91,428.11,11.68,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,569,60652,531,52835.71,616.69,77590.91,428.11,11.38,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,569,62315,503,52835.71,616.69,77590.91,428.11,11.07,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,569,64121,475,52835.71,616.69,77590.91,428.11,10.76,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,569,66095,447,52835.71,616.69,77590.91,428.11,10.44,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,569,68262,420,52835.71,616.69,77590.91,428.11,10.11,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,569,70658,391,52835.71,616.69,77590.91,428.11,9.77,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,569,73325,363,52835.71,616.69,77590.91,428.11,9.41,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,569,76320,335,52835.71,616.69,77590.91,428.11,9.04,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,569,79713,308,52835.71,616.69,77590.91,428.11,8.66,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,570,59221,562,52928.57,618.86,77727.27,429.62,11.74,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,570,60759,533,52928.57,618.86,77727.27,429.62,11.44,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,570,62424,505,52928.57,618.86,77727.27,429.62,11.13,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,570,64234,477,52928.57,618.86,77727.27,429.62,10.82,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,570,66211,449,52928.57,618.86,77727.27,429.62,10.5,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,570,68382,421,52928.57,618.86,77727.27,429.62,10.16,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,570,70783,393,52928.57,618.86,77727.27,429.62,9.82,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,570,73454,365,52928.57,618.86,77727.27,429.62,9.46,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,570,76454,337,52928.57,618.86,77727.27,429.62,9.09,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,570,79853,309,52928.57,618.86,77727.27,429.62,8.71,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,571,59325,564,53021.43,621.03,77863.64,431.13,11.8,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,571,60866,535,53021.43,621.03,77863.64,431.13,11.5,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,571,62534,507,53021.43,621.03,77863.64,431.13,11.19,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,571,64347,479,53021.43,621.03,77863.64,431.13,10.88,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,571,66327,451,53021.43,621.03,77863.64,431.13,10.56,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,571,68502,422,53021.43,621.03,77863.64,431.13,10.22,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,571,70907,394,53021.43,621.03,77863.64,431.13,9.87,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,571,73583,366,53021.43,621.03,77863.64,431.13,9.51,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,571,76588,338,53021.43,621.03,77863.64,431.13,9.14,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,571,79993,310,53021.43,621.03,77863.64,431.13,8.75,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,572,59429,566,53114.29,623.21,78000,432.64,11.86,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,572,60972,537,53114.29,623.21,78000,432.64,11.56,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,572,62643,509,53114.29,623.21,78000,432.64,11.25,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,572,64459,480,53114.29,623.21,78000,432.64,10.94,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,572,66444,452,53114.29,623.21,78000,432.64,10.61,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,572,68622,424,53114.29,623.21,78000,432.64,10.27,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,572,71031,395,53114.29,623.21,78000,432.64,9.92,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,572,73712,367,53114.29,623.21,78000,432.64,9.56,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,572,76722,339,53114.29,623.21,78000,432.64,9.19,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,572,80133,311,53114.29,623.21,78000,432.64,8.8,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,573,59533,568,53207.14,625.39,78136.36,434.15,11.93,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,573,61079,539,53207.14,625.39,78136.36,434.15,11.62,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,573,62753,510,53207.14,625.39,78136.36,434.15,11.31,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,573,64572,482,53207.14,625.39,78136.36,434.15,10.99,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,573,66560,454,53207.14,625.39,78136.36,434.15,10.67,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,573,68742,426,53207.14,625.39,78136.36,434.15,10.33,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,573,71155,397,53207.14,625.39,78136.36,434.15,9.98,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,573,73841,368,53207.14,625.39,78136.36,434.15,9.61,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,573,76856,340,53207.14,625.39,78136.36,434.15,9.24,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,573,80273,312,53207.14,625.39,78136.36,434.15,8.85,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,574,59637,570,53300,627.57,78272.73,435.67,11.99,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,574,61185,541,53300,627.57,78272.73,435.67,11.68,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,574,62862,512,53300,627.57,78272.73,435.67,11.37,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,574,64685,484,53300,627.57,78272.73,435.67,11.05,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,574,66676,455,53300,627.57,78272.73,435.67,10.72,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,574,68862,427,53300,627.57,78272.73,435.67,10.38,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,574,71279,398,53300,627.57,78272.73,435.67,10.03,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,574,73970,370,53300,627.57,78272.73,435.67,9.66,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,574,76990,341,53300,627.57,78272.73,435.67,9.29,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,574,80413,313,53300,627.57,78272.73,435.67,8.89,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,575,59740,572,53392.86,629.76,78409.09,437.19,12.05,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,575,61292,542,53392.86,629.76,78409.09,437.19,11.75,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,575,62972,514,53392.86,629.76,78409.09,437.19,11.43,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,575,64798,486,53392.86,629.76,78409.09,437.19,11.11,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,575,66792,457,53392.86,629.76,78409.09,437.19,10.78,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,575,68982,428,53392.86,629.76,78409.09,437.19,10.43,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,575,71404,400,53392.86,629.76,78409.09,437.19,10.08,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,575,74098,371,53392.86,629.76,78409.09,437.19,9.71,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,575,77124,342,53392.86,629.76,78409.09,437.19,9.34,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,575,80554,314,53392.86,629.76,78409.09,437.19,8.94,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,576,59844,573,53485.71,631.95,78545.45,438.71,12.11,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,576,61399,544,53485.71,631.95,78545.45,438.71,11.81,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,576,63082,516,53485.71,631.95,78545.45,438.71,11.49,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,576,64910,487,53485.71,631.95,78545.45,438.71,11.17,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,576,66908,459,53485.71,631.95,78545.45,438.71,10.84,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,576,69102,430,53485.71,631.95,78545.45,438.71,10.49,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,576,71528,401,53485.71,631.95,78545.45,438.71,10.13,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,576,74227,372,53485.71,631.95,78545.45,438.71,9.77,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,576,77259,344,53485.71,631.95,78545.45,438.71,9.38,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,576,80694,315,53485.71,631.95,78545.45,438.71,8.99,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,577,59948,575,53578.57,634.15,78681.82,440.24,12.17,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,577,61505,546,53578.57,634.15,78681.82,440.24,11.87,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,577,63191,518,53578.57,634.15,78681.82,440.24,11.55,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,577,65023,489,53578.57,634.15,78681.82,440.24,11.23,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,577,67024,460,53578.57,634.15,78681.82,440.24,10.89,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,577,69222,432,53578.57,634.15,78681.82,440.24,10.54,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,577,71652,402,53578.57,634.15,78681.82,440.24,10.18,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,577,74356,374,53578.57,634.15,78681.82,440.24,9.82,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,577,77393,345,53578.57,634.15,78681.82,440.24,9.43,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,577,80834,316,53578.57,634.15,78681.82,440.24,9.03,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,578,60052,577,53671.43,636.35,78818.18,441.76,12.24,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,578,61612,548,53671.43,636.35,78818.18,441.76,11.93,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,578,63301,519,53671.43,636.35,78818.18,441.76,11.61,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,578,65136,491,53671.43,636.35,78818.18,441.76,11.28,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,578,67140,462,53671.43,636.35,78818.18,441.76,10.95,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,578,69342,433,53671.43,636.35,78818.18,441.76,10.6,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,578,71776,404,53671.43,636.35,78818.18,441.76,10.24,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,578,74485,375,53671.43,636.35,78818.18,441.76,9.87,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,578,77527,346,53671.43,636.35,78818.18,441.76,9.48,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,578,80974,317,53671.43,636.35,78818.18,441.76,9.08,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,579,60156,579,53764.29,638.55,78954.55,443.29,12.3,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,579,61718,550,53764.29,638.55,78954.55,443.29,11.99,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,579,63410,521,53764.29,638.55,78954.55,443.29,11.67,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,579,65248,492,53764.29,638.55,78954.55,443.29,11.34,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,579,67257,463,53764.29,638.55,78954.55,443.29,11,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,579,69462,434,53764.29,638.55,78954.55,443.29,10.65,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,579,71900,405,53764.29,638.55,78954.55,443.29,10.29,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,579,74614,376,53764.29,638.55,78954.55,443.29,9.92,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,579,77661,347,53764.29,638.55,78954.55,443.29,9.53,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,579,81114,318,53764.29,638.55,78954.55,443.29,9.13,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,580,60260,581,53857.14,640.76,79090.91,444.83,12.36,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,580,61825,552,53857.14,640.76,79090.91,444.83,12.05,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,580,63520,523,53857.14,640.76,79090.91,444.83,11.73,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,580,65361,494,53857.14,640.76,79090.91,444.83,11.4,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,580,67373,465,53857.14,640.76,79090.91,444.83,11.06,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,580,69582,436,53857.14,640.76,79090.91,444.83,10.71,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,580,72024,406,53857.14,640.76,79090.91,444.83,10.34,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,580,74743,377,53857.14,640.76,79090.91,444.83,9.97,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,580,77795,348,53857.14,640.76,79090.91,444.83,9.58,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,580,81254,319,53857.14,640.76,79090.91,444.83,9.17,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,581,60364,583,53950,642.97,79227.27,446.36,12.42,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,581,61932,554,53950,642.97,79227.27,446.36,12.11,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,581,63629,525,53950,642.97,79227.27,446.36,11.79,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,581,65474,496,53950,642.97,79227.27,446.36,11.46,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
