model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,581,67489,467,53950,642.97,79227.27,446.36,11.12,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,581,69702,438,53950,642.97,79227.27,446.36,10.76,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,581,72149,408,53950,642.97,79227.27,446.36,10.39,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,581,74872,379,53950,642.97,79227.27,446.36,10.02,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,581,77929,350,53950,642.97,79227.27,446.36,9.63,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,581,81394,320,53950,642.97,79227.27,446.36,9.22,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,582,60468,585,54042.86,645.19,79363.64,447.9,12.49,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,582,62038,556,54042.86,645.19,79363.64,447.9,12.17,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,582,63739,527,54042.86,645.19,79363.64,447.9,11.84,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,582,65586,497,54042.86,645.19,79363.64,447.9,11.51,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,582,67605,468,54042.86,645.19,79363.64,447.9,11.17,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,582,69822,439,54042.86,645.19,79363.64,447.9,10.81,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,582,72273,409,54042.86,645.19,79363.64,447.9,10.45,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,582,75001,380,54042.86,645.19,79363.64,447.9,10.07,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,582,78063,351,54042.86,645.19,79363.64,447.9,9.68,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,582,81534,322,54042.86,645.19,79363.64,447.9,9.26,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,583,60572,587,54135.71,647.41,79500,449.44,12.55,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,583,62145,558,54135.71,647.41,79500,449.44,12.23,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,583,63848,528,54135.71,647.41,79500,449.44,11.9,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,583,65699,499,54135.71,647.41,79500,449.44,11.57,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,583,67721,470,54135.71,647.41,79500,449.44,11.23,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,583,69942,440,54135.71,647.41,79500,449.44,10.87,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,583,72397,411,54135.71,647.41,79500,449.44,10.5,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,583,75129,381,54135.71,647.41,79500,449.44,10.12,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,583,78198,352,54135.71,647.41,79500,449.44,9.72,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,583,81674,323,54135.71,647.41,79500,449.44,9.31,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,584,60676,589,54228.57,649.63,79636.36,450.98,12.61,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,584,62251,560,54228.57,649.63,79636.36,450.98,12.29,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,584,63958,530,54228.57,649.63,79636.36,450.98,11.96,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,584,65812,501,54228.57,649.63,79636.36,450.98,11.63,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,584,67837,471,54228.57,649.63,79636.36,450.98,11.28,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,584,70062,442,54228.57,649.63,79636.36,450.98,10.92,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,584,72521,412,54228.57,649.63,79636.36,450.98,10.55,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,584,75258,383,54228.57,649.63,79636.36,450.98,10.17,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,584,78332,353,54228.57,649.63,79636.36,450.98,9.77,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,584,81814,324,54228.57,649.63,79636.36,450.98,9.36,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,585,60780,591,54321.43,651.86,79772.73,452.53,12.67,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,585,62358,562,54321.43,651.86,79772.73,452.53,12.36,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,585,64067,532,54321.43,651.86,79772.73,452.53,12.02,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,585,65924,502,54321.43,651.86,79772.73,452.53,11.69,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,585,67954,473,54321.43,651.86,79772.73,452.53,11.34,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,585,70182,444,54321.43,651.86,79772.73,452.53,10.98,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,585,72645,413,54321.43,651.86,79772.73,452.53,10.6,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,585,75387,384,54321.43,651.86,79772.73,452.53,10.22,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,585,78466,354,54321.43,651.86,79772.73,452.53,9.82,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,585,81954,325,54321.43,651.86,79772.73,452.53,9.4,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,586,60883,593,54414.29,654.09,79909.09,454.08,12.74,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,586,62465,563,54414.29,654.09,79909.09,454.08,12.42,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,586,64177,534,54414.29,654.09,79909.09,454.08,12.08,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,586,66037,504,54414.29,654.09,79909.09,454.08,11.74,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,586,68070,475,54414.29,654.09,79909.09,454.08,11.4,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,586,70302,445,54414.29,654.09,79909.09,454.08,11.03,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,586,72769,415,54414.29,654.09,79909.09,454.08,10.66,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,586,75516,385,54414.29,654.09,79909.09,454.08,10.27,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,586,78600,355,54414.29,654.09,79909.09,454.08,9.87,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,586,82095,326,54414.29,654.09,79909.09,454.08,9.45,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,587,60987,595,54507.14,656.32,80045.45,455.63,12.8,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,587,62571,565,54507.14,656.32,80045.45,455.63,12.48,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,587,64286,536,54507.14,656.32,80045.45,455.63,12.14,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,587,66150,506,54507.14,656.32,80045.45,455.63,11.8,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,587,68186,476,54507.14,656.32,80045.45,455.63,11.45,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,587,70422,446,54507.14,656.32,80045.45,455.63,11.09,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,587,72894,416,54507.14,656.32,80045.45,455.63,10.71,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,587,75645,386,54507.14,656.32,80045.45,455.63,10.32,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,587,78734,357,54507.14,656.32,80045.45,455.63,9.92,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,587,82235,327,54507.14,656.32,80045.45,455.63,9.5,84.67,78.96,89 / 63,90 / 74,89 / 80,84 / 81,80 / 80,75 / 76,70 / 71,65 / 64,95 / 86,
TZAF 1120 FF T2,588,61091,597,54600,658.56,80181.82,457.18,12.86,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,588,62678,567,54600,658.56,80181.82,457.18,12.54,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,588,64396,537,54600,658.56,80181.82,457.18,12.2,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,588,66263,508,54600,658.56,80181.82,457.18,11.86,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,588,68302,478,54600,658.56,80181.82,457.18,11.51,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,588,70541,448,54600,658.56,80181.82,457.18,11.14,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,588,73018,417,54600,658.56,80181.82,457.18,10.76,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,588,75774,388,54600,658.56,80181.82,457.18,10.37,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,588,78868,358,54600,658.56,80181.82,457.18,9.97,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,588,82375,328,54600,658.56,80181.82,457.18,9.54,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,589,61195,599,54692.86,660.8,80318.18,458.74,12.92,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,589,62784,569,54692.86,660.8,80318.18,458.74,12.6,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,589,64505,539,54692.86,660.8,80318.18,458.74,12.26,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,589,66375,509,54692.86,660.8,80318.18,458.74,11.92,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,589,68418,479,54692.86,660.8,80318.18,458.74,11.56,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,589,70661,450,54692.86,660.8,80318.18,458.74,11.19,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,589,73142,419,54692.86,660.8,80318.18,458.74,10.81,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,589,75903,389,54692.86,660.8,80318.18,458.74,10.42,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,589,79002,359,54692.86,660.8,80318.18,458.74,10.02,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,589,82515,329,54692.86,660.8,80318.18,458.74,9.59,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,590,61299,601,54785.71,663.05,80454.55,460.3,12.99,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,590,62891,571,54785.71,663.05,80454.55,460.3,12.66,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,590,64615,541,54785.71,663.05,80454.55,460.3,12.32,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,590,66488,511,54785.71,663.05,80454.55,460.3,11.97,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,590,68534,481,54785.71,663.05,80454.55,460.3,11.62,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,590,70781,451,54785.71,663.05,80454.55,460.3,11.25,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,590,73266,420,54785.71,663.05,80454.55,460.3,10.87,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,590,76031,390,54785.71,663.05,80454.55,460.3,10.47,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,590,79137,360,54785.71,663.05,80454.55,460.3,10.06,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,590,82655,330,54785.71,663.05,80454.55,460.3,9.64,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,591,61403,603,54878.57,665.3,80590.91,461.86,13.05,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,591,62998,573,54878.57,665.3,80590.91,461.86,12.72,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,591,64724,543,54878.57,665.3,80590.91,461.86,12.38,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,591,66601,513,54878.57,665.3,80590.91,461.86,12.03,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,591,68651,483,54878.57,665.3,80590.91,461.86,11.68,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,591,70901,452,54878.57,665.3,80590.91,461.86,11.3,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,591,73390,422,54878.57,665.3,80590.91,461.86,10.92,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,591,76160,391,54878.57,665.3,80590.91,461.86,10.52,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,591,79271,361,54878.57,665.3,80590.91,461.86,10.11,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,591,82795,331,54878.57,665.3,80590.91,461.86,9.68,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,592,61507,605,54971.43,667.55,80727.27,463.42,13.11,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,592,63104,575,54971.43,667.55,80727.27,463.42,12.78,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,592,64834,545,54971.43,667.55,80727.27,463.42,12.44,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,592,66713,514,54971.43,667.55,80727.27,463.42,12.09,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,592,68767,484,54971.43,667.55,80727.27,463.42,11.73,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,592,71021,454,54971.43,667.55,80727.27,463.42,11.36,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,592,73515,423,54971.43,667.55,80727.27,463.42,10.97,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,592,76289,393,54971.43,667.55,80727.27,463.42,10.58,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,592,79405,363,54971.43,667.55,80727.27,463.42,10.16,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,592,82935,332,54971.43,667.55,80727.27,463.42,9.73,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,593,61611,607,55064.29,669.81,80863.64,464.99,13.17,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,593,63211,577,55064.29,669.81,80863.64,464.99,12.84,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,593,64943,546,55064.29,669.81,80863.64,464.99,12.5,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,593,66826,516,55064.29,669.81,80863.64,464.99,12.15,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,593,68883,486,55064.29,669.81,80863.64,464.99,11.79,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,593,71141,456,55064.29,669.81,80863.64,464.99,11.41,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,593,73639,424,55064.29,669.81,80863.64,464.99,11.02,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,593,76418,394,55064.29,669.81,80863.64,464.99,10.63,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,593,79539,364,55064.29,669.81,80863.64,464.99,10.21,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,593,83075,333,55064.29,669.81,80863.64,464.99,9.78,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,594,61715,609,55157.14,672.07,81000,466.56,13.24,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,594,63317,579,55157.14,672.07,81000,466.56,12.9,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,594,65053,548,55157.14,672.07,81000,466.56,12.55,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,594,66939,518,55157.14,672.07,81000,466.56,12.2,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,594,68999,487,55157.14,672.07,81000,466.56,11.84,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,594,71261,457,55157.14,672.07,81000,466.56,11.46,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,594,73763,426,55157.14,672.07,81000,466.56,11.08,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,594,76547,395,55157.14,672.07,81000,466.56,10.68,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,594,79673,365,55157.14,672.07,81000,466.56,10.26,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,594,83215,335,55157.14,672.07,81000,466.56,9.82,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,595,61818,611,55250,674.33,81136.36,468.13,13.3,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,595,63424,580,55250,674.33,81136.36,468.13,12.96,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,595,65162,550,55250,674.33,81136.36,468.13,12.61,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,595,67052,520,55250,674.33,81136.36,468.13,12.26,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,595,69115,489,55250,674.33,81136.36,468.13,11.9,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,595,71381,458,55250,674.33,81136.36,468.13,11.52,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,595,73887,427,55250,674.33,81136.36,468.13,11.13,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,595,76676,397,55250,674.33,81136.36,468.13,10.73,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,595,79807,366,55250,674.33,81136.36,468.13,10.31,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,595,83356,336,55250,674.33,81136.36,468.13,9.87,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,596,61922,613,55342.86,676.6,81272.73,469.71,13.36,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,596,63531,582,55342.86,676.6,81272.73,469.71,13.03,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,596,65272,552,55342.86,676.6,81272.73,469.71,12.67,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,596,67164,521,55342.86,676.6,81272.73,469.71,12.32,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,596,69231,491,55342.86,676.6,81272.73,469.71,11.96,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,596,71501,460,55342.86,676.6,81272.73,469.71,11.57,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,596,74011,428,55342.86,676.6,81272.73,469.71,11.18,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,596,76805,398,55342.86,676.6,81272.73,469.71,10.78,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,596,79941,367,55342.86,676.6,81272.73,469.71,10.36,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,596,83496,337,55342.86,676.6,81272.73,469.71,9.91,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,597,62026,615,55435.71,678.87,81409.09,471.28,13.42,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,597,63637,584,55435.71,678.87,81409.09,471.28,13.09,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,597,65381,554,55435.71,678.87,81409.09,471.28,12.73,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,597,67277,523,55435.71,678.87,81409.09,471.28,12.38,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,597,69348,492,55435.71,678.87,81409.09,471.28,12.01,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,597,71621,462,55435.71,678.87,81409.09,471.28,11.63,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,597,74135,430,55435.71,678.87,81409.09,471.28,11.23,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,597,76933,399,55435.71,678.87,81409.09,471.28,10.83,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,597,80076,368,55435.71,678.87,81409.09,471.28,10.4,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,597,83636,338,55435.71,678.87,81409.09,471.28,9.96,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,598,62130,617,55528.57,681.15,81545.45,472.86,13.49,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,598,63744,586,55528.57,681.15,81545.45,472.86,13.15,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,598,65491,555,55528.57,681.15,81545.45,472.86,12.79,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,598,67390,525,55528.57,681.15,81545.45,472.86,12.43,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,598,69464,494,55528.57,681.15,81545.45,472.86,12.07,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,598,71741,463,55528.57,681.15,81545.45,472.86,11.68,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,598,74260,431,55528.57,681.15,81545.45,472.86,11.29,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,598,77062,400,55528.57,681.15,81545.45,472.86,10.88,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,598,80210,370,55528.57,681.15,81545.45,472.86,10.45,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,598,83776,339,55528.57,681.15,81545.45,472.86,10.01,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,599,62234,619,55621.43,683.43,81681.82,474.45,13.55,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,599,63850,588,55621.43,683.43,81681.82,474.45,13.21,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,599,65600,557,55621.43,683.43,81681.82,474.45,12.85,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,599,67502,526,55621.43,683.43,81681.82,474.45,12.49,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,599,69580,495,55621.43,683.43,81681.82,474.45,12.12,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,599,71861,464,55621.43,683.43,81681.82,474.45,11.74,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,599,74384,433,55621.43,683.43,81681.82,474.45,11.34,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,599,77191,402,55621.43,683.43,81681.82,474.45,10.93,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,599,80344,371,55621.43,683.43,81681.82,474.45,10.5,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,599,83916,340,55621.43,683.43,81681.82,474.45,10.05,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,600,62338,621,55714.29,685.71,81818.18,476.03,13.61,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,600,63957,590,55714.29,685.71,81818.18,476.03,13.27,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,600,65710,559,55714.29,685.71,81818.18,476.03,12.91,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,600,67615,528,55714.29,685.71,81818.18,476.03,12.55,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,600,69696,497,55714.29,685.71,81818.18,476.03,12.18,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,600,71981,466,55714.29,685.71,81818.18,476.03,11.79,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,600,74508,434,55714.29,685.71,81818.18,476.03,11.39,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,600,77320,403,55714.29,685.71,81818.18,476.03,10.98,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,600,80478,372,55714.29,685.71,81818.18,476.03,10.55,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,600,84056,341,55714.29,685.71,81818.18,476.03,10.1,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,601,62442,623,55807.14,688,81954.55,477.62,13.68,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,601,64064,592,55807.14,688,81954.55,477.62,13.34,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,601,65820,561,55807.14,688,81954.55,477.62,12.98,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,601,67728,530,55807.14,688,81954.55,477.62,12.62,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,601,69812,499,55807.14,688,81954.55,477.62,12.25,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,601,72101,468,55807.14,688,81954.55,477.62,11.85,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,601,74632,436,55807.14,688,81954.55,477.62,11.45,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,601,77449,404,55807.14,688,81954.55,477.62,11.04,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,601,80612,373,55807.14,688,81954.55,477.62,10.61,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,601,84196,342,55807.14,688,81954.55,477.62,10.15,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,602,62546,625,55900,690.29,82090.91,479.21,13.76,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,602,64170,594,55900,690.29,82090.91,479.21,13.41,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,602,65929,563,55900,690.29,82090.91,479.21,13.05,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,602,67840,532,55900,690.29,82090.91,479.21,12.69,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,602,69928,500,55900,690.29,82090.91,479.21,12.31,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,602,72221,469,55900,690.29,82090.91,479.21,11.92,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,602,74756,437,55900,690.29,82090.91,479.21,11.51,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,602,77578,406,55900,690.29,82090.91,479.21,11.1,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,602,80746,375,55900,690.29,82090.91,479.21,10.66,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,602,84336,343,55900,690.29,82090.91,479.21,10.21,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,603,62650,627,55992.86,692.59,82227.27,480.81,13.83,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,603,64277,596,55992.86,692.59,82227.27,480.81,13.49,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,603,66038,565,55992.86,692.59,82227.27,480.81,13.12,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,603,67953,533,55992.86,692.59,82227.27,480.81,12.75,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,603,70044,502,55992.86,692.59,82227.27,480.81,12.38,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,603,72341,471,55992.86,692.59,82227.27,480.81,11.98,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,603,74881,439,55992.86,692.59,82227.27,480.81,11.58,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,603,77707,407,55992.86,692.59,82227.27,480.81,11.16,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,603,80880,376,55992.86,692.59,82227.27,480.81,10.72,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,603,84476,345,55992.86,692.59,82227.27,480.81,10.26,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,604,62754,630,56085.71,694.89,82363.64,482.4,13.91,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,604,64383,598,56085.71,694.89,82363.64,482.4,13.56,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,604,66148,567,56085.71,694.89,82363.64,482.4,13.19,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,604,68066,535,56085.71,694.89,82363.64,482.4,12.82,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,604,70161,504,56085.71,694.89,82363.64,482.4,12.44,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,604,72461,472,56085.71,694.89,82363.64,482.4,12.05,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,604,75005,440,56085.71,694.89,82363.64,482.4,11.64,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,604,77836,409,56085.71,694.89,82363.64,482.4,11.22,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,604,81014,377,56085.71,694.89,82363.64,482.4,10.78,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,604,84616,346,56085.71,694.89,82363.64,482.4,10.32,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,605,62857,632,56178.57,697.19,82500,484,13.98,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,605,64490,600,56178.57,697.19,82500,484,13.63,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,605,66258,569,56178.57,697.19,82500,484,13.26,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,605,68178,537,56178.57,697.19,82500,484,12.89,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,605,70277,506,56178.57,697.19,82500,484,12.51,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,605,72581,474,56178.57,697.19,82500,484,12.11,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,605,75129,442,56178.57,697.19,82500,484,11.7,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,605,77964,410,56178.57,697.19,82500,484,11.28,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,605,81149,378,56178.57,697.19,82500,484,10.84,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,605,84756,347,56178.57,697.19,82500,484,10.37,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,606,62961,634,56271.43,699.5,82636.36,485.6,14.05,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,606,64597,602,56271.43,699.5,82636.36,485.6,13.7,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,606,66367,571,56271.43,699.5,82636.36,485.6,13.33,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,606,68291,539,56271.43,699.5,82636.36,485.6,12.96,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,606,70393,507,56271.43,699.5,82636.36,485.6,12.58,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,606,72701,476,56271.43,699.5,82636.36,485.6,12.17,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,606,75253,443,56271.43,699.5,82636.36,485.6,11.76,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,606,78093,411,56271.43,699.5,82636.36,485.6,11.34,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,606,81283,380,56271.43,699.5,82636.36,485.6,10.89,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,606,84897,348,56271.43,699.5,82636.36,485.6,10.43,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,607,63065,636,56364.29,701.81,82772.73,487.21,14.13,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,607,64703,604,56364.29,701.81,82772.73,487.21,13.77,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,607,66476,573,56364.29,701.81,82772.73,487.21,13.4,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,607,68404,541,56364.29,701.81,82772.73,487.21,13.03,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,607,70509,509,56364.29,701.81,82772.73,487.21,12.64,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,607,72821,477,56364.29,701.81,82772.73,487.21,12.24,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,607,75377,445,56364.29,701.81,82772.73,487.21,11.82,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,607,78222,413,56364.29,701.81,82772.73,487.21,11.4,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,607,81417,381,56364.29,701.81,82772.73,487.21,10.95,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,607,85037,349,56364.29,701.81,82772.73,487.21,10.48,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,608,63169,638,56457.14,704.12,82909.09,488.81,14.2,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,608,64810,606,56457.14,704.12,82909.09,488.81,13.85,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,608,66586,575,56457.14,704.12,82909.09,488.81,13.47,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,608,68516,543,56457.14,704.12,82909.09,488.81,13.1,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,608,70625,511,56457.14,704.12,82909.09,488.81,12.71,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,608,72941,479,56457.14,704.12,82909.09,488.81,12.3,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,608,75501,446,56457.14,704.12,82909.09,488.81,11.88,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,608,78351,414,56457.14,704.12,82909.09,488.81,11.46,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,608,81551,382,56457.14,704.12,82909.09,488.81,11.01,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,608,85177,351,56457.14,704.12,82909.09,488.81,10.54,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,609,63273,640,56550,706.44,83045.45,490.42,14.28,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,609,64916,608,56550,706.44,83045.45,490.42,13.92,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,609,66696,576,56550,706.44,83045.45,490.42,13.54,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,609,68629,544,56550,706.44,83045.45,490.42,13.16,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,609,70741,512,56550,706.44,83045.45,490.42,12.77,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,609,73061,480,56550,706.44,83045.45,490.42,12.37,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,609,75626,448,56550,706.44,83045.45,490.42,11.95,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,609,78480,416,56550,706.44,83045.45,490.42,11.51,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,609,81685,384,56550,706.44,83045.45,490.42,11.06,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,609,85317,352,56550,706.44,83045.45,490.42,10.59,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,610,63377,642,56642.86,708.76,83181.82,492.03,14.35,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,610,65023,610,56642.86,708.76,83181.82,492.03,13.99,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,610,66805,578,56642.86,708.76,83181.82,492.03,13.61,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,610,68742,546,56642.86,708.76,83181.82,492.03,13.23,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,610,70858,514,56642.86,708.76,83181.82,492.03,12.84,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,610,73181,482,56642.86,708.76,83181.82,492.03,12.43,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,610,75750,449,56642.86,708.76,83181.82,492.03,12.01,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,610,78609,417,56642.86,708.76,83181.82,492.03,11.57,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,610,81819,385,56642.86,708.76,83181.82,492.03,11.12,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,610,85457,353,56642.86,708.76,83181.82,492.03,10.65,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,611,63481,645,56735.71,711.09,83318.18,493.65,14.42,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,611,65130,612,56735.71,711.09,83318.18,493.65,14.06,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,611,66914,580,56735.71,711.09,83318.18,493.65,13.68,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,611,68854,548,56735.71,711.09,83318.18,493.65,13.3,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,611,70974,516,56735.71,711.09,83318.18,493.65,12.91,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,611,73301,484,56735.71,711.09,83318.18,493.65,12.49,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,611,75874,451,56735.71,711.09,83318.18,493.65,12.07,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,611,78738,418,56735.71,711.09,83318.18,493.65,11.63,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,611,81953,386,56735.71,711.09,83318.18,493.65,11.18,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,611,85597,354,56735.71,711.09,83318.18,493.65,10.7,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,612,63585,647,56828.57,713.42,83454.55,495.26,14.5,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,612,65236,614,56828.57,713.42,83454.55,495.26,14.13,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,612,67024,582,56828.57,713.42,83454.55,495.26,13.75,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,612,68967,550,56828.57,713.42,83454.55,495.26,13.37,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,612,71090,518,56828.57,713.42,83454.55,495.26,12.97,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,612,73421,485,56828.57,713.42,83454.55,495.26,12.56,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,612,75998,452,56828.57,713.42,83454.55,495.26,12.13,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,612,78867,420,56828.57,713.42,83454.55,495.26,11.69,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
