model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,612,82087,388,56828.57,713.42,83454.55,495.26,11.24,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,612,85737,355,56828.57,713.42,83454.55,495.26,10.76,84.67,78.96,90 / 64,91 / 75,90 / 81,85 / 82,81 / 81,76 / 77,71 / 72,66 / 65,96 / 87,
TZAF 1120 FF T2,613,63688,649,56921.43,715.75,83590.91,496.88,14.57,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,613,65343,617,56921.43,715.75,83590.91,496.88,14.21,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,613,67134,584,56921.43,715.75,83590.91,496.88,13.82,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,613,69080,552,56921.43,715.75,83590.91,496.88,13.44,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,613,71206,519,56921.43,715.75,83590.91,496.88,13.04,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,613,73541,487,56921.43,715.75,83590.91,496.88,12.62,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,613,76122,454,56921.43,715.75,83590.91,496.88,12.19,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,613,78995,421,56921.43,715.75,83590.91,496.88,11.75,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,613,82222,389,56921.43,715.75,83590.91,496.88,11.29,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,613,85877,357,56921.43,715.75,83590.91,496.88,10.81,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,614,63792,651,57014.29,718.09,83727.27,498.51,14.65,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,614,65449,619,57014.29,718.09,83727.27,498.51,14.28,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,614,67243,586,57014.29,718.09,83727.27,498.51,13.89,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,614,69193,553,57014.29,718.09,83727.27,498.51,13.5,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,614,71322,521,57014.29,718.09,83727.27,498.51,13.1,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,614,73661,488,57014.29,718.09,83727.27,498.51,12.69,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,614,76247,455,57014.29,718.09,83727.27,498.51,12.26,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,614,79124,423,57014.29,718.09,83727.27,498.51,11.81,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,614,82356,390,57014.29,718.09,83727.27,498.51,11.35,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,614,86017,358,57014.29,718.09,83727.27,498.51,10.87,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,615,63896,653,57107.14,720.43,83863.64,500.13,14.72,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,615,65556,621,57107.14,720.43,83863.64,500.13,14.35,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,615,67352,588,57107.14,720.43,83863.64,500.13,13.96,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,615,69305,555,57107.14,720.43,83863.64,500.13,13.57,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,615,71438,523,57107.14,720.43,83863.64,500.13,13.17,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,615,73781,490,57107.14,720.43,83863.64,500.13,12.75,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,615,76371,457,57107.14,720.43,83863.64,500.13,12.32,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,615,79253,424,57107.14,720.43,83863.64,500.13,11.87,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,615,82490,392,57107.14,720.43,83863.64,500.13,11.41,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,615,86158,359,57107.14,720.43,83863.64,500.13,10.92,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,616,64000,655,57200,722.77,84000,501.76,14.79,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,616,65663,623,57200,722.77,84000,501.76,14.42,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,616,67462,590,57200,722.77,84000,501.76,14.03,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,616,69418,557,57200,722.77,84000,501.76,13.64,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,616,71555,525,57200,722.77,84000,501.76,13.24,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,616,73901,492,57200,722.77,84000,501.76,12.81,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,616,76495,458,57200,722.77,84000,501.76,12.38,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,616,79382,425,57200,722.77,84000,501.76,11.93,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,616,82624,393,57200,722.77,84000,501.76,11.47,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,616,86298,360,57200,722.77,84000,501.76,10.98,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,617,64104,657,57292.86,725.12,84136.36,503.39,14.87,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,617,65769,625,57292.86,725.12,84136.36,503.39,14.49,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,617,67572,592,57292.86,725.12,84136.36,503.39,14.1,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,617,69531,559,57292.86,725.12,84136.36,503.39,13.71,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,617,71671,526,57292.86,725.12,84136.36,503.39,13.3,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,617,74021,493,57292.86,725.12,84136.36,503.39,12.88,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,617,76619,460,57292.86,725.12,84136.36,503.39,12.44,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,617,79511,427,57292.86,725.12,84136.36,503.39,11.99,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,617,82758,394,57292.86,725.12,84136.36,503.39,11.52,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,617,86438,361,57292.86,725.12,84136.36,503.39,11.03,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,618,64208,660,57385.71,727.47,84272.73,505.02,14.94,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,618,65876,627,57385.71,727.47,84272.73,505.02,14.57,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,618,67681,594,57385.71,727.47,84272.73,505.02,14.17,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,618,69643,561,57385.71,727.47,84272.73,505.02,13.78,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,618,71787,528,57385.71,727.47,84272.73,505.02,13.37,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,618,74141,495,57385.71,727.47,84272.73,505.02,12.94,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,618,76743,461,57385.71,727.47,84272.73,505.02,12.5,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,618,79640,428,57385.71,727.47,84272.73,505.02,12.05,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,618,82892,395,57385.71,727.47,84272.73,505.02,11.58,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,618,86578,363,57385.71,727.47,84272.73,505.02,11.09,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,619,64312,662,57478.57,729.83,84409.09,506.66,15.02,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,619,65982,629,57478.57,729.83,84409.09,506.66,14.64,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,619,67790,596,57478.57,729.83,84409.09,506.66,14.24,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,619,69756,563,57478.57,729.83,84409.09,506.66,13.85,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,619,71903,530,57478.57,729.83,84409.09,506.66,13.43,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,619,74261,496,57478.57,729.83,84409.09,506.66,13.01,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,619,76867,463,57478.57,729.83,84409.09,506.66,12.56,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,619,79769,430,57478.57,729.83,84409.09,506.66,12.11,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,619,83026,397,57478.57,729.83,84409.09,506.66,11.64,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,619,86718,364,57478.57,729.83,84409.09,506.66,11.14,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,620,64416,664,57571.43,732.19,84545.45,508.3,15.09,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,620,66089,631,57571.43,732.19,84545.45,508.3,14.71,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,620,67900,598,57571.43,732.19,84545.45,508.3,14.31,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,620,69869,564,57571.43,732.19,84545.45,508.3,13.91,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,620,72019,531,57571.43,732.19,84545.45,508.3,13.5,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,620,74381,498,57571.43,732.19,84545.45,508.3,13.07,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,620,76992,464,57571.43,732.19,84545.45,508.3,12.63,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,620,79898,431,57571.43,732.19,84545.45,508.3,12.17,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,620,83160,398,57571.43,732.19,84545.45,508.3,11.69,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,620,86858,365,57571.43,732.19,84545.45,508.3,11.2,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,621,64519,666,57664.29,734.55,84681.82,509.94,15.16,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,621,66196,633,57664.29,734.55,84681.82,509.94,14.78,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,621,68010,600,57664.29,734.55,84681.82,509.94,14.38,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,621,69981,566,57664.29,734.55,84681.82,509.94,13.98,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,621,72135,533,57664.29,734.55,84681.82,509.94,13.57,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,621,74501,500,57664.29,734.55,84681.82,509.94,13.13,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,621,77116,466,57664.29,734.55,84681.82,509.94,12.69,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,621,80026,432,57664.29,734.55,84681.82,509.94,12.23,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,621,83295,399,57664.29,734.55,84681.82,509.94,11.75,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,621,86998,366,57664.29,734.55,84681.82,509.94,11.25,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,622,64623,668,57757.14,736.92,84818.18,511.58,15.24,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,622,66302,635,57757.14,736.92,84818.18,511.58,14.85,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,622,68119,602,57757.14,736.92,84818.18,511.58,14.45,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,622,70094,568,57757.14,736.92,84818.18,511.58,14.05,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,622,72252,535,57757.14,736.92,84818.18,511.58,13.63,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,622,74621,501,57757.14,736.92,84818.18,511.58,13.2,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,622,77240,467,57757.14,736.92,84818.18,511.58,12.75,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,622,80155,434,57757.14,736.92,84818.18,511.58,12.29,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,622,83429,401,57757.14,736.92,84818.18,511.58,11.81,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,622,87138,367,57757.14,736.92,84818.18,511.58,11.31,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,623,64727,670,57850,739.29,84954.55,513.23,15.31,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,623,66409,637,57850,739.29,84954.55,513.23,14.93,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,623,68228,604,57850,739.29,84954.55,513.23,14.52,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,623,70207,570,57850,739.29,84954.55,513.23,14.12,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,623,72368,537,57850,739.29,84954.55,513.23,13.7,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,623,74741,503,57850,739.29,84954.55,513.23,13.26,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,623,77364,469,57850,739.29,84954.55,513.23,12.81,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,623,80284,435,57850,739.29,84954.55,513.23,12.35,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,623,83563,402,57850,739.29,84954.55,513.23,11.87,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,623,87278,369,57850,739.29,84954.55,513.23,11.36,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,624,64831,672,57942.86,741.67,85090.91,514.88,15.39,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,624,66515,639,57942.86,741.67,85090.91,514.88,15,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,624,68338,606,57942.86,741.67,85090.91,514.88,14.59,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,624,70319,572,57942.86,741.67,85090.91,514.88,14.19,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,624,72484,538,57942.86,741.67,85090.91,514.88,13.76,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,624,74861,504,57942.86,741.67,85090.91,514.88,13.33,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,624,77488,470,57942.86,741.67,85090.91,514.88,12.87,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,624,80413,437,57942.86,741.67,85090.91,514.88,12.41,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,624,83697,403,57942.86,741.67,85090.91,514.88,11.92,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,624,87418,370,57942.86,741.67,85090.91,514.88,11.42,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,625,64935,674,58035.71,744.05,85227.27,516.53,15.46,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,625,66622,641,58035.71,744.05,85227.27,516.53,15.07,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,625,68448,608,58035.71,744.05,85227.27,516.53,14.67,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,625,70432,574,58035.71,744.05,85227.27,516.53,14.26,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,625,72600,540,58035.71,744.05,85227.27,516.53,13.83,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,625,74980,506,58035.71,744.05,85227.27,516.53,13.39,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,625,77612,472,58035.71,744.05,85227.27,516.53,12.94,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,625,80542,438,58035.71,744.05,85227.27,516.53,12.46,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,625,83831,404,58035.71,744.05,85227.27,516.53,11.98,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,625,87558,371,58035.71,744.05,85227.27,516.53,11.47,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,626,65039,677,58128.57,746.43,85363.64,518.18,15.53,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,626,66729,643,58128.57,746.43,85363.64,518.18,15.14,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,626,68557,609,58128.57,746.43,85363.64,518.18,14.74,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,626,70545,575,58128.57,746.43,85363.64,518.18,14.32,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,626,72716,542,58128.57,746.43,85363.64,518.18,13.9,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,626,75100,508,58128.57,746.43,85363.64,518.18,13.45,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,626,77737,474,58128.57,746.43,85363.64,518.18,13,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,626,80671,439,58128.57,746.43,85363.64,518.18,12.52,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,626,83965,406,58128.57,746.43,85363.64,518.18,12.04,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,626,87699,372,58128.57,746.43,85363.64,518.18,11.52,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,627,65143,679,58221.43,748.82,85500,519.84,15.61,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,627,66835,645,58221.43,748.82,85500,519.84,15.21,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,627,68666,611,58221.43,748.82,85500,519.84,14.81,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,627,70657,577,58221.43,748.82,85500,519.84,14.39,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,627,72832,543,58221.43,748.82,85500,519.84,13.96,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,627,75220,509,58221.43,748.82,85500,519.84,13.52,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,627,77861,475,58221.43,748.82,85500,519.84,13.06,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,627,80800,441,58221.43,748.82,85500,519.84,12.58,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,627,84099,407,58221.43,748.82,85500,519.84,12.09,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,627,87839,373,58221.43,748.82,85500,519.84,11.58,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,628,65247,681,58314.29,751.21,85636.36,521.5,15.68,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,628,66942,647,58314.29,751.21,85636.36,521.5,15.29,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,628,68776,613,58314.29,751.21,85636.36,521.5,14.88,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,628,70770,579,58314.29,751.21,85636.36,521.5,14.46,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,628,72948,545,58314.29,751.21,85636.36,521.5,14.03,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,628,75340,511,58314.29,751.21,85636.36,521.5,13.58,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,628,77985,477,58314.29,751.21,85636.36,521.5,13.12,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,628,80929,442,58314.29,751.21,85636.36,521.5,12.64,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,628,84233,408,58314.29,751.21,85636.36,521.5,12.15,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,628,87979,375,58314.29,751.21,85636.36,521.5,11.63,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,629,65351,683,58407.14,753.6,85772.73,523.16,15.76,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,629,67048,649,58407.14,753.6,85772.73,523.16,15.36,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,629,68886,615,58407.14,753.6,85772.73,523.16,14.95,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,629,70883,581,58407.14,753.6,85772.73,523.16,14.53,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,629,73065,547,58407.14,753.6,85772.73,523.16,14.09,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,629,75460,512,58407.14,753.6,85772.73,523.16,13.65,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,629,78109,478,58407.14,753.6,85772.73,523.16,13.18,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,629,81058,444,58407.14,753.6,85772.73,523.16,12.7,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,629,84367,410,58407.14,753.6,85772.73,523.16,12.21,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,629,88119,376,58407.14,753.6,85772.73,523.16,11.69,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,630,65454,685,58500,756,85909.09,524.83,15.83,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,630,67155,651,58500,756,85909.09,524.83,15.43,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,630,68995,617,58500,756,85909.09,524.83,15.02,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,630,70995,583,58500,756,85909.09,524.83,14.6,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,630,73181,549,58500,756,85909.09,524.83,14.16,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,630,75580,514,58500,756,85909.09,524.83,13.71,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,630,78233,480,58500,756,85909.09,524.83,13.24,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,630,81186,445,58500,756,85909.09,524.83,12.76,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,630,84502,411,58500,756,85909.09,524.83,12.27,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,630,88259,377,58500,756,85909.09,524.83,11.74,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,631,65558,687,58592.86,758.4,86045.45,526.49,15.9,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,631,67262,653,58592.86,758.4,86045.45,526.49,15.5,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,631,69104,619,58592.86,758.4,86045.45,526.49,15.09,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,631,71108,584,58592.86,758.4,86045.45,526.49,14.66,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,631,73297,550,58592.86,758.4,86045.45,526.49,14.23,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,631,75700,516,58592.86,758.4,86045.45,526.49,13.77,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,631,78358,481,58592.86,758.4,86045.45,526.49,13.31,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,631,81315,446,58592.86,758.4,86045.45,526.49,12.82,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,631,84636,412,58592.86,758.4,86045.45,526.49,12.32,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,631,88399,378,58592.86,758.4,86045.45,526.49,11.8,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,632,65662,689,58685.71,760.81,86181.82,528.16,15.98,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,632,67368,655,58685.71,760.81,86181.82,528.16,15.57,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,632,69214,621,58685.71,760.81,86181.82,528.16,15.16,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,632,71221,586,58685.71,760.81,86181.82,528.16,14.73,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,632,73413,552,58685.71,760.81,86181.82,528.16,14.29,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,632,75820,517,58685.71,760.81,86181.82,528.16,13.84,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,632,78482,483,58685.71,760.81,86181.82,528.16,13.37,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,632,81444,448,58685.71,760.81,86181.82,528.16,12.88,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,632,84770,414,58685.71,760.81,86181.82,528.16,12.38,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,632,88539,379,58685.71,760.81,86181.82,528.16,11.85,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,633,65766,692,58778.57,763.22,86318.18,529.84,16.05,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,633,67475,657,58778.57,763.22,86318.18,529.84,15.65,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,633,69324,623,58778.57,763.22,86318.18,529.84,15.23,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,633,71333,588,58778.57,763.22,86318.18,529.84,14.8,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,633,73529,554,58778.57,763.22,86318.18,529.84,14.36,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,633,75940,519,58778.57,763.22,86318.18,529.84,13.9,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,633,78606,484,58778.57,763.22,86318.18,529.84,13.43,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,633,81573,449,58778.57,763.22,86318.18,529.84,12.94,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,633,84904,415,58778.57,763.22,86318.18,529.84,12.44,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,633,88679,381,58778.57,763.22,86318.18,529.84,11.91,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,634,65870,694,58871.43,765.63,86454.55,531.51,16.13,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,634,67581,659,58871.43,765.63,86454.55,531.51,15.72,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,634,69433,625,58871.43,765.63,86454.55,531.51,15.3,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,634,71446,590,58871.43,765.63,86454.55,531.51,14.87,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,634,73645,555,58871.43,765.63,86454.55,531.51,14.42,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,634,76060,520,58871.43,765.63,86454.55,531.51,13.97,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,634,78730,486,58871.43,765.63,86454.55,531.51,13.49,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,634,81702,451,58871.43,765.63,86454.55,531.51,13,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,634,85038,416,58871.43,765.63,86454.55,531.51,12.49,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,634,88819,382,58871.43,765.63,86454.55,531.51,11.96,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,635,65974,696,58964.29,768.05,86590.91,533.19,16.2,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,635,67688,661,58964.29,768.05,86590.91,533.19,15.79,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,635,69542,627,58964.29,768.05,86590.91,533.19,15.37,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,635,71559,592,58964.29,768.05,86590.91,533.19,14.94,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,635,73762,557,58964.29,768.05,86590.91,533.19,14.49,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,635,76180,522,58964.29,768.05,86590.91,533.19,14.03,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,635,78854,487,58964.29,768.05,86590.91,533.19,13.55,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,635,81831,452,58964.29,768.05,86590.91,533.19,13.06,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,635,85172,418,58964.29,768.05,86590.91,533.19,12.55,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,635,88960,383,58964.29,768.05,86590.91,533.19,12.02,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,636,66078,698,59057.14,770.47,86727.27,534.87,16.27,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,636,67795,663,59057.14,770.47,86727.27,534.87,15.86,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,636,69652,629,59057.14,770.47,86727.27,534.87,15.44,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,636,71671,594,59057.14,770.47,86727.27,534.87,15.01,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,636,73878,559,59057.14,770.47,86727.27,534.87,14.56,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,636,76300,524,59057.14,770.47,86727.27,534.87,14.09,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,636,78978,489,59057.14,770.47,86727.27,534.87,13.61,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,636,81960,453,59057.14,770.47,86727.27,534.87,13.12,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,636,85306,419,59057.14,770.47,86727.27,534.87,12.61,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,636,89100,384,59057.14,770.47,86727.27,534.87,12.07,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,637,66182,700,59150,772.89,86863.64,536.55,16.35,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,637,67901,665,59150,772.89,86863.64,536.55,15.93,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,637,69762,631,59150,772.89,86863.64,536.55,15.51,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,637,71784,595,59150,772.89,86863.64,536.55,15.07,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,637,73994,561,59150,772.89,86863.64,536.55,14.62,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,637,76420,525,59150,772.89,86863.64,536.55,14.16,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,637,79103,490,59150,772.89,86863.64,536.55,13.68,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,637,82089,455,59150,772.89,86863.64,536.55,13.18,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,637,85440,420,59150,772.89,86863.64,536.55,12.67,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,637,89240,385,59150,772.89,86863.64,536.55,12.13,84.67,78.96,91 / 65,92 / 76,91 / 82,86 / 83,82 / 82,77 / 78,72 / 73,67 / 66,97 / 88,
TZAF 1120 FF T2,638,66285,702,59242.86,775.32,87000,538.24,16.42,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,638,68008,668,59242.86,775.32,87000,538.24,16.01,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,638,69871,633,59242.86,775.32,87000,538.24,15.58,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,638,71897,597,59242.86,775.32,87000,538.24,15.14,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,638,74110,562,59242.86,775.32,87000,538.24,14.69,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,638,76540,527,59242.86,775.32,87000,538.24,14.22,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,638,79227,492,59242.86,775.32,87000,538.24,13.74,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,638,82217,456,59242.86,775.32,87000,538.24,13.24,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,638,85575,421,59242.86,775.32,87000,538.24,12.72,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,638,89380,387,59242.86,775.32,87000,538.24,12.18,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,639,66389,704,59335.71,777.75,87136.36,539.93,16.5,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,639,68114,670,59335.71,777.75,87136.36,539.93,16.08,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,639,69980,635,59335.71,777.75,87136.36,539.93,15.65,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,639,72010,599,59335.71,777.75,87136.36,539.93,15.21,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,639,74226,564,59335.71,777.75,87136.36,539.93,14.75,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,639,76660,528,59335.71,777.75,87136.36,539.93,14.29,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,639,79351,493,59335.71,777.75,87136.36,539.93,13.8,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,639,82346,458,59335.71,777.75,87136.36,539.93,13.3,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,639,85709,423,59335.71,777.75,87136.36,539.93,12.78,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,639,89520,388,59335.71,777.75,87136.36,539.93,12.24,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,640,66493,707,59428.57,780.19,87272.73,541.62,16.57,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,640,68221,672,59428.57,780.19,87272.73,541.62,16.15,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,640,70090,637,59428.57,780.19,87272.73,541.62,15.72,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,640,72122,601,59428.57,780.19,87272.73,541.62,15.28,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,640,74342,566,59428.57,780.19,87272.73,541.62,14.82,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,640,76780,530,59428.57,780.19,87272.73,541.62,14.35,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,640,79475,495,59428.57,780.19,87272.73,541.62,13.86,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,640,82475,459,59428.57,780.19,87272.73,541.62,13.36,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,640,85843,424,59428.57,780.19,87272.73,541.62,12.84,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,640,89660,389,59428.57,780.19,87272.73,541.62,12.29,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,641,66597,709,59521.43,782.63,87409.09,543.31,16.64,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,641,68328,674,59521.43,782.63,87409.09,543.31,16.22,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,641,70200,639,59521.43,782.63,87409.09,543.31,15.79,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,641,72235,603,59521.43,782.63,87409.09,543.31,15.35,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,641,74459,568,59521.43,782.63,87409.09,543.31,14.89,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,641,76900,532,59521.43,782.63,87409.09,543.31,14.41,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,641,79599,496,59521.43,782.63,87409.09,543.31,13.92,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,641,82604,460,59521.43,782.63,87409.09,543.31,13.42,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,641,85977,425,59521.43,782.63,87409.09,543.31,12.9,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,641,89800,390,59521.43,782.63,87409.09,543.31,12.35,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,642,66701,711,59614.29,785.07,87545.45,545.01,16.72,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,642,68434,676,59614.29,785.07,87545.45,545.01,16.29,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,642,70309,640,59614.29,785.07,87545.45,545.01,15.86,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,642,72348,604,59614.29,785.07,87545.45,545.01,15.41,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,642,74575,569,59614.29,785.07,87545.45,545.01,14.95,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,642,77020,533,59614.29,785.07,87545.45,545.01,14.48,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,642,79724,498,59614.29,785.07,87545.45,545.01,13.99,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,642,82733,462,59614.29,785.07,87545.45,545.01,13.47,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,642,86111,427,59614.29,785.07,87545.45,545.01,12.95,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,642,89940,391,59614.29,785.07,87545.45,545.01,12.4,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,643,66805,713,59707.14,787.52,87681.82,546.71,16.79,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,643,68541,678,59707.14,787.52,87681.82,546.71,16.37,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,643,70418,642,59707.14,787.52,87681.82,546.71,15.93,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,643,72460,606,59707.14,787.52,87681.82,546.71,15.48,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,643,74691,571,59707.14,787.52,87681.82,546.71,15.02,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,643,77140,535,59707.14,787.52,87681.82,546.71,14.54,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,643,79848,499,59707.14,787.52,87681.82,546.71,14.05,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,643,82862,463,59707.14,787.52,87681.82,546.71,13.53,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,643,86245,428,59707.14,787.52,87681.82,546.71,13.01,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,643,90080,393,59707.14,787.52,87681.82,546.71,12.46,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,644,66909,715,59800,789.97,87818.18,548.41,16.87,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
