model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,644,68647,680,59800,789.97,87818.18,548.41,16.44,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,644,70528,644,59800,789.97,87818.18,548.41,16,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,644,72573,608,59800,789.97,87818.18,548.41,15.55,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,644,74807,573,59800,789.97,87818.18,548.41,15.08,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,644,77260,536,59800,789.97,87818.18,548.41,14.61,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,644,79972,501,59800,789.97,87818.18,548.41,14.11,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,644,82991,465,59800,789.97,87818.18,548.41,13.59,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,644,86379,429,59800,789.97,87818.18,548.41,13.07,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,644,90220,394,59800,789.97,87818.18,548.41,12.51,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,645,67013,717,59892.86,792.43,87954.55,550.12,16.94,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,645,68754,682,59892.86,792.43,87954.55,550.12,16.51,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,645,70638,646,59892.86,792.43,87954.55,550.12,16.07,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,645,72686,610,59892.86,792.43,87954.55,550.12,15.62,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,645,74923,574,59892.86,792.43,87954.55,550.12,15.15,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,645,77380,538,59892.86,792.43,87954.55,550.12,14.67,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,645,80096,502,59892.86,792.43,87954.55,550.12,14.17,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,645,83120,466,59892.86,792.43,87954.55,550.12,13.65,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,645,86513,430,59892.86,792.43,87954.55,550.12,13.12,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,645,90360,395,59892.86,792.43,87954.55,550.12,12.57,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,646,67116,719,59985.71,794.89,88090.91,551.82,17.01,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,646,68861,684,59985.71,794.89,88090.91,551.82,16.58,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,646,70747,648,59985.71,794.89,88090.91,551.82,16.14,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,646,72798,612,59985.71,794.89,88090.91,551.82,15.69,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,646,75039,576,59985.71,794.89,88090.91,551.82,15.22,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,646,77500,540,59985.71,794.89,88090.91,551.82,14.73,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,646,80220,504,59985.71,794.89,88090.91,551.82,14.23,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,646,83248,467,59985.71,794.89,88090.91,551.82,13.71,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,646,86648,432,59985.71,794.89,88090.91,551.82,13.18,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,646,90501,396,59985.71,794.89,88090.91,551.82,12.62,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,647,67220,722,60078.57,797.35,88227.27,553.53,17.09,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,647,68967,686,60078.57,797.35,88227.27,553.53,16.65,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,647,70856,650,60078.57,797.35,88227.27,553.53,16.21,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,647,72911,614,60078.57,797.35,88227.27,553.53,15.76,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,647,75156,578,60078.57,797.35,88227.27,553.53,15.28,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,647,77620,541,60078.57,797.35,88227.27,553.53,14.8,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,647,80344,505,60078.57,797.35,88227.27,553.53,14.29,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,647,83377,469,60078.57,797.35,88227.27,553.53,13.77,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,647,86782,433,60078.57,797.35,88227.27,553.53,13.24,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,647,90641,397,60078.57,797.35,88227.27,553.53,12.68,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,648,67324,724,60171.43,799.82,88363.64,555.24,17.16,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,648,69074,688,60171.43,799.82,88363.64,555.24,16.73,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,648,70966,652,60171.43,799.82,88363.64,555.24,16.28,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,648,73024,615,60171.43,799.82,88363.64,555.24,15.82,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,648,75272,580,60171.43,799.82,88363.64,555.24,15.35,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,648,77740,543,60171.43,799.82,88363.64,555.24,14.86,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,648,80469,507,60171.43,799.82,88363.64,555.24,14.36,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,648,83506,470,60171.43,799.82,88363.64,555.24,13.83,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,648,86916,434,60171.43,799.82,88363.64,555.24,13.3,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,648,90781,399,60171.43,799.82,88363.64,555.24,12.73,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,649,67428,726,60264.29,802.29,88500,556.96,17.24,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,649,69180,690,60264.29,802.29,88500,556.96,16.8,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,649,71076,654,60264.29,802.29,88500,556.96,16.35,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,649,73136,617,60264.29,802.29,88500,556.96,15.89,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,649,75388,581,60264.29,802.29,88500,556.96,15.41,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,649,77860,544,60264.29,802.29,88500,556.96,14.93,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,649,80593,508,60264.29,802.29,88500,556.96,14.42,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,649,83635,472,60264.29,802.29,88500,556.96,13.89,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,649,87050,436,60264.29,802.29,88500,556.96,13.35,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,649,90921,400,60264.29,802.29,88500,556.96,12.79,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,650,67532,728,60357.14,804.76,88636.36,558.68,17.31,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,650,69287,692,60357.14,804.76,88636.36,558.68,16.87,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,650,71185,656,60357.14,804.76,88636.36,558.68,16.42,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,650,73249,619,60357.14,804.76,88636.36,558.68,15.96,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,650,75504,583,60357.14,804.76,88636.36,558.68,15.48,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,650,77980,546,60357.14,804.76,88636.36,558.68,14.99,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,650,80717,510,60357.14,804.76,88636.36,558.68,14.48,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,650,83764,473,60357.14,804.76,88636.36,558.68,13.95,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,650,87184,437,60357.14,804.76,88636.36,558.68,13.41,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,650,91061,401,60357.14,804.76,88636.36,558.68,12.84,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,651,67636,730,60450,807.24,88772.73,560.4,17.4,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,651,69394,694,60450,807.24,88772.73,560.4,16.95,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,651,71295,658,60450,807.24,88772.73,560.4,16.5,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,651,73362,621,60450,807.24,88772.73,560.4,16.04,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,651,75620,585,60450,807.24,88772.73,560.4,15.56,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,651,78100,548,60450,807.24,88772.73,560.4,15.06,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,651,80841,512,60450,807.24,88772.73,560.4,14.55,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,651,83893,475,60450,807.24,88772.73,560.4,14.02,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,651,87318,438,60450,807.24,88772.73,560.4,13.48,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,651,91201,402,60450,807.24,88772.73,560.4,12.9,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,652,67740,733,60542.86,809.72,88909.09,562.12,17.48,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,652,69500,696,60542.86,809.72,88909.09,562.12,17.04,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,652,71404,660,60542.86,809.72,88909.09,562.12,16.58,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,652,73474,623,60542.86,809.72,88909.09,562.12,16.12,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,652,75736,587,60542.86,809.72,88909.09,562.12,15.63,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,652,78220,550,60542.86,809.72,88909.09,562.12,15.14,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,652,80965,513,60542.86,809.72,88909.09,562.12,14.62,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,652,84022,476,60542.86,809.72,88909.09,562.12,14.09,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,652,87452,440,60542.86,809.72,88909.09,562.12,13.54,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,652,91341,404,60542.86,809.72,88909.09,562.12,12.97,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,653,67844,735,60635.71,812.21,89045.45,563.85,17.57,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,653,69607,699,60635.71,812.21,89045.45,563.85,17.12,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,653,71514,662,60635.71,812.21,89045.45,563.85,16.67,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,653,73587,625,60635.71,812.21,89045.45,563.85,16.2,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,653,75852,589,60635.71,812.21,89045.45,563.85,15.71,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,653,78340,551,60635.71,812.21,89045.45,563.85,15.21,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,653,81090,515,60635.71,812.21,89045.45,563.85,14.7,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,653,84151,478,60635.71,812.21,89045.45,563.85,14.16,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,653,87586,441,60635.71,812.21,89045.45,563.85,13.61,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,653,91481,405,60635.71,812.21,89045.45,563.85,13.03,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,654,67948,737,60728.57,814.7,89181.82,565.57,17.65,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,654,69713,701,60728.57,814.7,89181.82,565.57,17.21,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,654,71623,664,60728.57,814.7,89181.82,565.57,16.75,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,654,73700,627,60728.57,814.7,89181.82,565.57,16.28,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,654,75969,590,60728.57,814.7,89181.82,565.57,15.79,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,654,78460,553,60728.57,814.7,89181.82,565.57,15.29,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,654,81214,516,60728.57,814.7,89181.82,565.57,14.77,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,654,84279,479,60728.57,814.7,89181.82,565.57,14.23,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,654,87721,443,60728.57,814.7,89181.82,565.57,13.68,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,654,91621,406,60728.57,814.7,89181.82,565.57,13.1,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,655,68052,740,60821.43,817.19,89318.18,567.31,17.74,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,655,69820,703,60821.43,817.19,89318.18,567.31,17.29,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,655,71733,666,60821.43,817.19,89318.18,567.31,16.83,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,655,73812,629,60821.43,817.19,89318.18,567.31,16.36,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,655,76085,592,60821.43,817.19,89318.18,567.31,15.87,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,655,78580,555,60821.43,817.19,89318.18,567.31,15.36,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,655,81338,518,60821.43,817.19,89318.18,567.31,14.84,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,655,84408,481,60821.43,817.19,89318.18,567.31,14.3,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,655,87855,444,60821.43,817.19,89318.18,567.31,13.74,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,655,91761,407,60821.43,817.19,89318.18,567.31,13.16,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,656,68155,742,60914.29,819.69,89454.55,569.04,17.83,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,656,69927,705,60914.29,819.69,89454.55,569.04,17.37,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,656,71842,668,60914.29,819.69,89454.55,569.04,16.91,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,656,73925,631,60914.29,819.69,89454.55,569.04,16.44,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,656,76201,594,60914.29,819.69,89454.55,569.04,15.94,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,656,78700,557,60914.29,819.69,89454.55,569.04,15.44,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,656,81462,520,60914.29,819.69,89454.55,569.04,14.91,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,656,84537,482,60914.29,819.69,89454.55,569.04,14.37,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,656,87989,445,60914.29,819.69,89454.55,569.04,13.81,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,656,91901,409,60914.29,819.69,89454.55,569.04,13.22,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,657,68259,744,61007.14,822.19,89590.91,570.78,17.91,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,657,70033,708,61007.14,822.19,89590.91,570.78,17.46,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,657,71952,671,61007.14,822.19,89590.91,570.78,16.99,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,657,74038,633,61007.14,822.19,89590.91,570.78,16.52,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,657,76317,596,61007.14,822.19,89590.91,570.78,16.02,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,657,78820,558,61007.14,822.19,89590.91,570.78,15.51,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,657,81586,521,61007.14,822.19,89590.91,570.78,14.99,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,657,84666,484,61007.14,822.19,89590.91,570.78,14.44,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,657,88123,447,61007.14,822.19,89590.91,570.78,13.88,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,657,92042,410,61007.14,822.19,89590.91,570.78,13.29,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,658,68363,747,61100,824.69,89727.27,572.51,18,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,658,70140,710,61100,824.69,89727.27,572.51,17.54,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,658,72061,673,61100,824.69,89727.27,572.51,17.07,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,658,74151,635,61100,824.69,89727.27,572.51,16.6,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,658,76433,598,61100,824.69,89727.27,572.51,16.1,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,658,78940,560,61100,824.69,89727.27,572.51,15.59,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,658,81710,523,61100,824.69,89727.27,572.51,15.06,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,658,84795,485,61100,824.69,89727.27,572.51,14.51,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,658,88257,448,61100,824.69,89727.27,572.51,13.94,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,658,92182,411,61100,824.69,89727.27,572.51,13.35,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,659,68467,749,61192.86,827.2,89863.64,574.26,18.09,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,659,70246,712,61192.86,827.2,89863.64,574.26,17.63,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,659,72171,675,61192.86,827.2,89863.64,574.26,17.16,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,659,74263,637,61192.86,827.2,89863.64,574.26,16.67,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,659,76549,600,61192.86,827.2,89863.64,574.26,16.17,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,659,79060,562,61192.86,827.2,89863.64,574.26,15.66,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,659,81835,525,61192.86,827.2,89863.64,574.26,15.13,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,659,84924,487,61192.86,827.2,89863.64,574.26,14.58,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,659,88391,450,61192.86,827.2,89863.64,574.26,14.01,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,659,92322,413,61192.86,827.2,89863.64,574.26,13.41,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,660,68571,751,61285.71,829.71,90000,576,18.17,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,660,70353,714,61285.71,829.71,90000,576,17.71,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,660,72280,677,61285.71,829.71,90000,576,17.24,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,660,74376,639,61285.71,829.71,90000,576,16.75,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,660,76666,602,61285.71,829.71,90000,576,16.25,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,660,79180,564,61285.71,829.71,90000,576,15.74,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,660,81959,526,61285.71,829.71,90000,576,15.2,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,660,85053,488,61285.71,829.71,90000,576,14.65,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,660,88525,451,61285.71,829.71,90000,576,14.08,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,660,92462,414,61285.71,829.71,90000,576,13.48,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,661,68675,754,61378.57,832.23,90136.36,577.75,18.26,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,661,70460,716,61378.57,832.23,90136.36,577.75,17.79,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,661,72390,679,61378.57,832.23,90136.36,577.75,17.32,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,661,74489,641,61378.57,832.23,90136.36,577.75,16.83,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,661,76782,603,61378.57,832.23,90136.36,577.75,16.33,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,661,79300,565,61378.57,832.23,90136.36,577.75,15.81,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,661,82083,528,61378.57,832.23,90136.36,577.75,15.27,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,661,85181,490,61378.57,832.23,90136.36,577.75,14.72,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,661,88660,452,61378.57,832.23,90136.36,577.75,14.14,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,661,92602,415,61378.57,832.23,90136.36,577.75,13.54,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,662,68779,756,61471.43,834.75,90272.73,579.5,18.34,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,662,70566,719,61471.43,834.75,90272.73,579.5,17.88,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,662,72499,681,61471.43,834.75,90272.73,579.5,17.4,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,662,74601,643,61471.43,834.75,90272.73,579.5,16.91,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,662,76898,605,61471.43,834.75,90272.73,579.5,16.41,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,662,79420,567,61471.43,834.75,90272.73,579.5,15.89,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,662,82207,529,61471.43,834.75,90272.73,579.5,15.35,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,662,85310,491,61471.43,834.75,90272.73,579.5,14.79,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,662,88794,454,61471.43,834.75,90272.73,579.5,14.21,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,662,92742,416,61471.43,834.75,90272.73,579.5,13.61,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,663,68883,758,61564.29,837.27,90409.09,581.25,18.43,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,663,70673,721,61564.29,837.27,90409.09,581.25,17.96,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,663,72609,683,61564.29,837.27,90409.09,581.25,17.48,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,663,74714,645,61564.29,837.27,90409.09,581.25,16.99,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,663,77014,607,61564.29,837.27,90409.09,581.25,16.48,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,663,79539,569,61564.29,837.27,90409.09,581.25,15.96,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,663,82331,531,61564.29,837.27,90409.09,581.25,15.42,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,663,85439,493,61564.29,837.27,90409.09,581.25,14.85,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,663,88928,455,61564.29,837.27,90409.09,581.25,14.28,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,663,92882,418,61564.29,837.27,90409.09,581.25,13.67,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,664,68987,761,61657.14,839.8,90545.45,583,18.52,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,664,70779,723,61657.14,839.8,90545.45,583,18.05,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,664,72718,685,61657.14,839.8,90545.45,583,17.57,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,664,74827,647,61657.14,839.8,90545.45,583,17.07,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,664,77130,609,61657.14,839.8,90545.45,583,16.56,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,664,79659,571,61657.14,839.8,90545.45,583,16.03,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,664,82456,533,61657.14,839.8,90545.45,583,15.49,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,664,85568,494,61657.14,839.8,90545.45,583,14.92,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,664,89062,457,61657.14,839.8,90545.45,583,14.35,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,664,93022,419,61657.14,839.8,90545.45,583,13.73,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,665,69090,763,61750,842.33,90681.82,584.76,18.6,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,665,70886,725,61750,842.33,90681.82,584.76,18.13,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,665,72828,687,61750,842.33,90681.82,584.76,17.65,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,665,74940,649,61750,842.33,90681.82,584.76,17.15,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,665,77246,611,61750,842.33,90681.82,584.76,16.64,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,665,79779,572,61750,842.33,90681.82,584.76,16.11,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,665,82580,534,61750,842.33,90681.82,584.76,15.56,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,665,85697,496,61750,842.33,90681.82,584.76,14.99,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,665,89196,458,61750,842.33,90681.82,584.76,14.41,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,665,93162,420,61750,842.33,90681.82,584.76,13.8,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,666,69194,765,61842.86,844.87,90818.18,586.52,18.69,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,666,70993,728,61842.86,844.87,90818.18,586.52,18.21,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,666,72937,689,61842.86,844.87,90818.18,586.52,17.73,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,666,75052,651,61842.86,844.87,90818.18,586.52,17.23,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,666,77363,613,61842.86,844.87,90818.18,586.52,16.72,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,666,79899,574,61842.86,844.87,90818.18,586.52,16.18,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,666,82704,536,61842.86,844.87,90818.18,586.52,15.64,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,666,85826,497,61842.86,844.87,90818.18,586.52,15.06,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,666,89330,459,61842.86,844.87,90818.18,586.52,14.48,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,666,93302,421,61842.86,844.87,90818.18,586.52,13.86,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,667,69298,768,61935.71,847.41,90954.55,588.28,18.78,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,667,71099,730,61935.71,847.41,90954.55,588.28,18.3,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,667,73047,691,61935.71,847.41,90954.55,588.28,17.81,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,667,75165,653,61935.71,847.41,90954.55,588.28,17.31,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,667,77479,615,61935.71,847.41,90954.55,588.28,16.79,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,667,80019,576,61935.71,847.41,90954.55,588.28,16.26,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,667,82828,538,61935.71,847.41,90954.55,588.28,15.71,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,667,85955,499,61935.71,847.41,90954.55,588.28,15.13,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,667,89464,461,61935.71,847.41,90954.55,588.28,14.55,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,667,93442,423,61935.71,847.41,90954.55,588.28,13.92,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,668,69402,770,62028.57,849.95,91090.91,590.05,18.86,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,668,71206,732,62028.57,849.95,91090.91,590.05,18.38,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,668,73156,693,62028.57,849.95,91090.91,590.05,17.89,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,668,75278,655,62028.57,849.95,91090.91,590.05,17.39,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,668,77595,616,62028.57,849.95,91090.91,590.05,16.87,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,668,80139,578,62028.57,849.95,91090.91,590.05,16.33,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,668,82952,539,62028.57,849.95,91090.91,590.05,15.78,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,668,86083,500,62028.57,849.95,91090.91,590.05,15.2,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,668,89599,462,62028.57,849.95,91090.91,590.05,14.61,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,668,93582,424,62028.57,849.95,91090.91,590.05,13.99,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,669,69506,772,62121.43,852.5,91227.27,591.82,18.95,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,669,71312,734,62121.43,852.5,91227.27,591.82,18.47,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,669,73266,696,62121.43,852.5,91227.27,591.82,17.97,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,669,75390,657,62121.43,852.5,91227.27,591.82,17.47,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,669,77711,618,62121.43,852.5,91227.27,591.82,16.95,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,669,80259,579,62121.43,852.5,91227.27,591.82,16.41,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,669,83076,541,62121.43,852.5,91227.27,591.82,15.85,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,669,86212,502,62121.43,852.5,91227.27,591.82,15.27,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,669,89733,464,62121.43,852.5,91227.27,591.82,14.68,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,669,93723,425,62121.43,852.5,91227.27,591.82,14.05,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,670,69610,775,62214.29,855.05,91363.64,593.59,19.03,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,670,71419,736,62214.29,855.05,91363.64,593.59,18.55,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,670,73375,698,62214.29,855.05,91363.64,593.59,18.06,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,670,75503,659,62214.29,855.05,91363.64,593.59,17.55,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,670,77827,620,62214.29,855.05,91363.64,593.59,17.02,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,670,80379,581,62214.29,855.05,91363.64,593.59,16.48,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,670,83201,542,62214.29,855.05,91363.64,593.59,15.92,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,670,86341,503,62214.29,855.05,91363.64,593.59,15.34,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,670,89867,465,62214.29,855.05,91363.64,593.59,14.75,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,670,93863,427,62214.29,855.05,91363.64,593.59,14.12,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,671,69714,777,62307.14,857.6,91500,595.36,19.12,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,671,71526,739,62307.14,857.6,91500,595.36,18.63,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,671,73485,700,62307.14,857.6,91500,595.36,18.14,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,671,75616,661,62307.14,857.6,91500,595.36,17.63,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,671,77943,622,62307.14,857.6,91500,595.36,17.1,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,671,80499,583,62307.14,857.6,91500,595.36,16.56,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,671,83325,544,62307.14,857.6,91500,595.36,16,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,671,86470,505,62307.14,857.6,91500,595.36,15.41,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,671,90001,466,62307.14,857.6,91500,595.36,14.81,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,671,94003,428,62307.14,857.6,91500,595.36,14.18,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,672,69818,779,62400,860.16,91636.36,597.14,19.21,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,672,71632,741,62400,860.16,91636.36,597.14,18.72,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,672,73594,702,62400,860.16,91636.36,597.14,18.22,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,672,75728,663,62400,860.16,91636.36,597.14,17.71,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,672,78060,624,62400,860.16,91636.36,597.14,17.18,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,672,80619,585,62400,860.16,91636.36,597.14,16.63,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,672,83449,546,62400,860.16,91636.36,597.14,16.07,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,672,86599,506,62400,860.16,91636.36,597.14,15.48,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,672,90135,468,62400,860.16,91636.36,597.14,14.88,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,672,94143,429,62400,860.16,91636.36,597.14,14.24,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,673,69922,782,62492.86,862.72,91772.73,598.91,19.29,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,673,71739,743,62492.86,862.72,91772.73,598.91,18.8,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,673,73704,704,62492.86,862.72,91772.73,598.91,18.3,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,673,75841,665,62492.86,862.72,91772.73,598.91,17.79,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,673,78176,626,62492.86,862.72,91772.73,598.91,17.26,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,673,80739,586,62492.86,862.72,91772.73,598.91,16.71,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,673,83573,547,62492.86,862.72,91772.73,598.91,16.14,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,673,86728,508,62492.86,862.72,91772.73,598.91,15.55,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,673,90269,469,62492.86,862.72,91772.73,598.91,14.95,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,673,94283,430,62492.86,862.72,91772.73,598.91,14.31,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,674,70026,784,62585.71,865.29,91909.09,600.7,19.38,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,674,71845,745,62585.71,865.29,91909.09,600.7,18.89,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,674,73813,706,62585.71,865.29,91909.09,600.7,18.38,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,674,75954,667,62585.71,865.29,91909.09,600.7,17.87,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,674,78292,628,62585.71,865.29,91909.09,600.7,17.33,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,674,80859,588,62585.71,865.29,91909.09,600.7,16.78,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,674,83697,549,62585.71,865.29,91909.09,600.7,16.21,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,674,86857,509,62585.71,865.29,91909.09,600.7,15.62,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,674,90403,471,62585.71,865.29,91909.09,600.7,15.01,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,674,94423,432,62585.71,865.29,91909.09,600.7,14.37,84.67,78.96,92 / 66,93 / 77,92 / 83,87 / 84,83 / 83,78 / 79,73 / 74,68 / 67,98 / 89,
TZAF 1120 FF T2,675,70130,786,62678.57,867.86,92045.45,602.48,19.46,84.67,78.96,92 / 66,94 / 78,92 / 84,88 / 84,84 / 84,78 / 80,74 / 74,68 / 68,98 / 90,
TZAF 1120 FF T2,675,71952,748,62678.57,867.86,92045.45,602.48,18.97,84.67,78.96,92 / 66,94 / 78,92 / 84,88 / 84,84 / 84,78 / 80,74 / 74,68 / 68,98 / 90,
TZAF 1120 FF T2,675,73923,708,62678.57,867.86,92045.45,602.48,18.47,84.67,78.96,92 / 66,94 / 78,92 / 84,88 / 84,84 / 84,78 / 80,74 / 74,68 / 68,98 / 90,
TZAF 1120 FF T2,675,76066,668,62678.57,867.86,92045.45,602.48,17.95,84.67,78.96,92 / 66,94 / 78,92 / 84,88 / 84,84 / 84,78 / 80,74 / 74,68 / 68,98 / 90,
TZAF 1120 FF T2,675,78408,630,62678.57,867.86,92045.45,602.48,17.41,84.67,78.96,92 / 66,94 / 78,92 / 84,88 / 84,84 / 84,78 / 80,74 / 74,68 / 68,98 / 90,
