model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,675,80979,590,62678.57,867.86,92045.45,602.48,16.86,84.67,78.96,92 / 66,94 / 78,92 / 84,88 / 84,84 / 84,78 / 80,74 / 74,68 / 68,98 / 90,
TZAF 1120 FF T2,675,83822,550,62678.57,867.86,92045.45,602.48,16.29,84.67,78.96,92 / 66,94 / 78,92 / 84,88 / 84,84 / 84,78 / 80,74 / 74,68 / 68,98 / 90,
TZAF 1120 FF T2,675,86986,511,62678.57,867.86,92045.45,602.48,15.69,84.67,78.96,92 / 66,94 / 78,92 / 84,88 / 84,84 / 84,78 / 80,74 / 74,68 / 68,98 / 90,
TZAF 1120 FF T2,675,90538,472,62678.57,867.86,92045.45,602.48,15.08,84.67,78.96,92 / 66,94 / 78,92 / 84,88 / 84,84 / 84,78 / 80,74 / 74,68 / 68,98 / 90,
TZAF 1120 FF T2,675,94563,433,62678.57,867.86,92045.45,602.48,14.44,84.67,78.96,92 / 66,94 / 78,92 / 84,88 / 84,84 / 84,78 / 80,74 / 74,68 / 68,98 / 90,
TZAF 1120 FF T2,676,70233,789,62771.43,870.43,92181.82,604.27,19.55,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,676,72059,750,62771.43,870.43,92181.82,604.27,19.05,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,676,74033,710,62771.43,870.43,92181.82,604.27,18.55,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,676,76179,670,62771.43,870.43,92181.82,604.27,18.02,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,676,78524,631,62771.43,870.43,92181.82,604.27,17.49,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,676,81099,592,62771.43,870.43,92181.82,604.27,16.93,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,676,83946,552,62771.43,870.43,92181.82,604.27,16.36,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,676,87114,513,62771.43,870.43,92181.82,604.27,15.76,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,676,90672,473,62771.43,870.43,92181.82,604.27,15.15,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,676,94703,434,62771.43,870.43,92181.82,604.27,14.5,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,677,70337,791,62864.29,873.01,92318.18,606.05,19.64,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,677,72165,752,62864.29,873.01,92318.18,606.05,19.14,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,677,74142,712,62864.29,873.01,92318.18,606.05,18.63,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,677,76292,672,62864.29,873.01,92318.18,606.05,18.1,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,677,78640,633,62864.29,873.01,92318.18,606.05,17.56,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,677,81219,594,62864.29,873.01,92318.18,606.05,17,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,677,84070,554,62864.29,873.01,92318.18,606.05,16.43,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,677,87243,514,62864.29,873.01,92318.18,606.05,15.83,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,677,90806,475,62864.29,873.01,92318.18,606.05,15.21,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,677,94843,436,62864.29,873.01,92318.18,606.05,14.56,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,678,70441,794,62957.14,875.59,92454.55,607.85,19.72,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,678,72272,754,62957.14,875.59,92454.55,607.85,19.22,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,678,74252,714,62957.14,875.59,92454.55,607.85,18.71,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,678,76405,674,62957.14,875.59,92454.55,607.85,18.18,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,678,78756,635,62957.14,875.59,92454.55,607.85,17.64,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,678,81339,595,62957.14,875.59,92454.55,607.85,17.08,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,678,84194,555,62957.14,875.59,92454.55,607.85,16.5,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,678,87372,516,62957.14,875.59,92454.55,607.85,15.9,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,678,90940,476,62957.14,875.59,92454.55,607.85,15.28,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,678,94983,437,62957.14,875.59,92454.55,607.85,14.63,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,679,70545,796,63050,878.17,92590.91,609.64,19.81,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,679,72378,756,63050,878.17,92590.91,609.64,19.31,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,679,74361,716,63050,878.17,92590.91,609.64,18.79,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,679,76517,676,63050,878.17,92590.91,609.64,18.26,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,679,78873,637,63050,878.17,92590.91,609.64,17.72,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,679,81459,597,63050,878.17,92590.91,609.64,17.15,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,679,84318,557,63050,878.17,92590.91,609.64,16.57,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,679,87501,517,63050,878.17,92590.91,609.64,15.97,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,679,91074,478,63050,878.17,92590.91,609.64,15.35,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,679,95123,438,63050,878.17,92590.91,609.64,14.69,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,680,70649,798,63142.86,880.76,92727.27,611.44,19.9,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,680,72485,759,63142.86,880.76,92727.27,611.44,19.39,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,680,74471,718,63142.86,880.76,92727.27,611.44,18.87,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,680,76630,678,63142.86,880.76,92727.27,611.44,18.34,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,680,78989,639,63142.86,880.76,92727.27,611.44,17.8,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,680,81579,599,63142.86,880.76,92727.27,611.44,17.23,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,680,84442,559,63142.86,880.76,92727.27,611.44,16.65,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,680,87630,519,63142.86,880.76,92727.27,611.44,16.04,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,680,91208,479,63142.86,880.76,92727.27,611.44,15.41,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,680,95263,439,63142.86,880.76,92727.27,611.44,14.75,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,681,70753,801,63235.71,883.35,92863.64,613.24,19.98,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,681,72592,761,63235.71,883.35,92863.64,613.24,19.47,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,681,74580,720,63235.71,883.35,92863.64,613.24,18.96,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,681,76743,680,63235.71,883.35,92863.64,613.24,18.42,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,681,79105,641,63235.71,883.35,92863.64,613.24,17.87,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,681,81699,601,63235.71,883.35,92863.64,613.24,17.3,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,681,84567,560,63235.71,883.35,92863.64,613.24,16.72,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,681,87759,520,63235.71,883.35,92863.64,613.24,16.11,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,681,91342,480,63235.71,883.35,92863.64,613.24,15.48,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,681,95403,441,63235.71,883.35,92863.64,613.24,14.82,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,682,70857,803,63328.57,885.95,93000,615.04,20.07,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,682,72698,763,63328.57,885.95,93000,615.04,19.56,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,682,74690,723,63328.57,885.95,93000,615.04,19.04,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,682,76855,682,63328.57,885.95,93000,615.04,18.5,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,682,79221,643,63328.57,885.95,93000,615.04,17.95,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,682,81819,602,63328.57,885.95,93000,615.04,17.38,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,682,84691,562,63328.57,885.95,93000,615.04,16.79,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,682,87888,522,63328.57,885.95,93000,615.04,16.18,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,682,91476,482,63328.57,885.95,93000,615.04,15.55,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,682,95544,442,63328.57,885.95,93000,615.04,14.88,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,683,70961,805,63421.43,888.55,93136.36,616.84,20.15,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,683,72805,765,63421.43,888.55,93136.36,616.84,19.64,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,683,74799,725,63421.43,888.55,93136.36,616.84,19.12,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,683,76968,684,63421.43,888.55,93136.36,616.84,18.58,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,683,79337,644,63421.43,888.55,93136.36,616.84,18.03,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,683,81939,604,63421.43,888.55,93136.36,616.84,17.45,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,683,84815,563,63421.43,888.55,93136.36,616.84,16.86,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,683,88016,523,63421.43,888.55,93136.36,616.84,16.25,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,683,91611,483,63421.43,888.55,93136.36,616.84,15.61,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,683,95684,443,63421.43,888.55,93136.36,616.84,14.95,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,684,71065,808,63514.29,891.15,93272.73,618.65,20.24,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,684,72911,767,63514.29,891.15,93272.73,618.65,19.73,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,684,74909,727,63514.29,891.15,93272.73,618.65,19.2,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,684,77081,686,63514.29,891.15,93272.73,618.65,18.66,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,684,79453,646,63514.29,891.15,93272.73,618.65,18.1,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,684,82059,606,63514.29,891.15,93272.73,618.65,17.53,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,684,84939,565,63514.29,891.15,93272.73,618.65,16.93,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,684,88145,525,63514.29,891.15,93272.73,618.65,16.32,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,684,91745,485,63514.29,891.15,93272.73,618.65,15.68,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,684,95824,445,63514.29,891.15,93272.73,618.65,15.01,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,685,71168,810,63607.14,893.76,93409.09,620.46,20.33,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,685,73018,770,63607.14,893.76,93409.09,620.46,19.81,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,685,75018,729,63607.14,893.76,93409.09,620.46,19.28,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,685,77194,688,63607.14,893.76,93409.09,620.46,18.74,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,685,79570,648,63607.14,893.76,93409.09,620.46,18.18,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,685,82179,608,63607.14,893.76,93409.09,620.46,17.6,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,685,85063,567,63607.14,893.76,93409.09,620.46,17.01,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,685,88274,526,63607.14,893.76,93409.09,620.46,16.39,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,685,91879,486,63607.14,893.76,93409.09,620.46,15.75,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,685,95964,446,63607.14,893.76,93409.09,620.46,15.07,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,686,71272,812,63700,896.37,93545.45,622.28,20.41,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,686,73125,772,63700,896.37,93545.45,622.28,19.89,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,686,75128,731,63700,896.37,93545.45,622.28,19.36,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,686,77306,690,63700,896.37,93545.45,622.28,18.82,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,686,79686,650,63700,896.37,93545.45,622.28,18.26,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,686,82299,609,63700,896.37,93545.45,622.28,17.68,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,686,85187,568,63700,896.37,93545.45,622.28,17.08,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,686,88403,528,63700,896.37,93545.45,622.28,16.46,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,686,92013,487,63700,896.37,93545.45,622.28,15.81,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,686,96104,447,63700,896.37,93545.45,622.28,15.14,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,687,71376,815,63792.86,898.99,93681.82,624.09,20.5,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,687,73231,774,63792.86,898.99,93681.82,624.09,19.98,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,687,75237,733,63792.86,898.99,93681.82,624.09,19.45,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,687,77419,692,63792.86,898.99,93681.82,624.09,18.9,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,687,79802,652,63792.86,898.99,93681.82,624.09,18.34,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,687,82419,611,63792.86,898.99,93681.82,624.09,17.75,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,687,85312,570,63792.86,898.99,93681.82,624.09,17.15,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,687,88532,529,63792.86,898.99,93681.82,624.09,16.53,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,687,92147,489,63792.86,898.99,93681.82,624.09,15.88,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,687,96244,448,63792.86,898.99,93681.82,624.09,15.2,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,688,71480,817,63885.71,901.61,93818.18,625.91,20.59,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,688,73338,776,63885.71,901.61,93818.18,625.91,20.06,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,688,75347,735,63885.71,901.61,93818.18,625.91,19.53,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,688,77532,694,63885.71,901.61,93818.18,625.91,18.98,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,688,79918,654,63885.71,901.61,93818.18,625.91,18.41,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,688,82538,613,63885.71,901.61,93818.18,625.91,17.82,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,688,85436,572,63885.71,901.61,93818.18,625.91,17.22,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,688,88661,531,63885.71,901.61,93818.18,625.91,16.59,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,688,92281,490,63885.71,901.61,93818.18,625.91,15.95,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,688,96384,450,63885.71,901.61,93818.18,625.91,15.26,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,689,71584,819,63978.57,904.23,93954.55,627.73,20.67,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,689,73444,779,63978.57,904.23,93954.55,627.73,20.15,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,689,75456,737,63978.57,904.23,93954.55,627.73,19.61,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,689,77644,696,63978.57,904.23,93954.55,627.73,19.06,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,689,80034,656,63978.57,904.23,93954.55,627.73,18.49,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,689,82658,615,63978.57,904.23,93954.55,627.73,17.9,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,689,85560,573,63978.57,904.23,93954.55,627.73,17.3,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,689,88790,532,63978.57,904.23,93954.55,627.73,16.66,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,689,92415,492,63978.57,904.23,93954.55,627.73,16.02,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,689,96524,451,63978.57,904.23,93954.55,627.73,15.33,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,690,71688,822,64071.43,906.86,94090.91,629.55,20.76,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,690,73551,781,64071.43,906.86,94090.91,629.55,20.23,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,690,75566,739,64071.43,906.86,94090.91,629.55,19.69,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,690,77757,698,64071.43,906.86,94090.91,629.55,19.14,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,690,80150,657,64071.43,906.86,94090.91,629.55,18.57,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,690,82778,616,64071.43,906.86,94090.91,629.55,17.97,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,690,85684,575,64071.43,906.86,94090.91,629.55,17.37,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,690,88918,534,64071.43,906.86,94090.91,629.55,16.73,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,690,92550,493,64071.43,906.86,94090.91,629.55,16.08,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,690,96664,452,64071.43,906.86,94090.91,629.55,15.39,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,691,71792,824,64164.29,909.49,94227.27,631.38,20.84,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,691,73658,783,64164.29,909.49,94227.27,631.38,20.31,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,691,75675,741,64164.29,909.49,94227.27,631.38,19.77,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,691,77870,700,64164.29,909.49,94227.27,631.38,19.22,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,691,80267,659,64164.29,909.49,94227.27,631.38,18.65,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,691,82898,618,64164.29,909.49,94227.27,631.38,18.05,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,691,85808,576,64164.29,909.49,94227.27,631.38,17.44,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,691,89047,535,64164.29,909.49,94227.27,631.38,16.8,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,691,92684,494,64164.29,909.49,94227.27,631.38,16.15,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,691,96804,453,64164.29,909.49,94227.27,631.38,15.46,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,692,71896,826,64257.14,912.12,94363.64,633.21,20.93,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,692,73764,785,64257.14,912.12,94363.64,633.21,20.4,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,692,75785,743,64257.14,912.12,94363.64,633.21,19.86,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,692,77982,702,64257.14,912.12,94363.64,633.21,19.29,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,692,80383,661,64257.14,912.12,94363.64,633.21,18.72,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,692,83018,620,64257.14,912.12,94363.64,633.21,18.12,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,692,85933,578,64257.14,912.12,94363.64,633.21,17.51,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,692,89176,537,64257.14,912.12,94363.64,633.21,16.87,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,692,92818,496,64257.14,912.12,94363.64,633.21,16.22,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,692,96944,455,64257.14,912.12,94363.64,633.21,15.52,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,693,72000,829,64350,914.76,94500,635.04,21.02,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,693,73871,787,64350,914.76,94500,635.04,20.48,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,693,75894,745,64350,914.76,94500,635.04,19.94,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,693,78095,704,64350,914.76,94500,635.04,19.37,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,693,80499,663,64350,914.76,94500,635.04,18.8,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,693,83138,622,64350,914.76,94500,635.04,18.2,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,693,86057,580,64350,914.76,94500,635.04,17.58,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,693,89305,538,64350,914.76,94500,635.04,16.94,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,693,92952,497,64350,914.76,94500,635.04,16.28,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,693,97084,456,64350,914.76,94500,635.04,15.58,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,694,72104,831,64442.86,917.4,94636.36,636.87,21.1,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,694,73977,790,64442.86,917.4,94636.36,636.87,20.57,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,694,76004,748,64442.86,917.4,94636.36,636.87,20.02,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,694,78208,706,64442.86,917.4,94636.36,636.87,19.45,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,694,80615,665,64442.86,917.4,94636.36,636.87,18.88,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,694,83258,623,64442.86,917.4,94636.36,636.87,18.27,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,694,86181,581,64442.86,917.4,94636.36,636.87,17.66,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,694,89434,540,64442.86,917.4,94636.36,636.87,17.01,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,694,93086,499,64442.86,917.4,94636.36,636.87,16.35,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,694,97225,457,64442.86,917.4,94636.36,636.87,15.65,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,695,72208,833,64535.71,920.05,94772.73,638.71,21.19,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,695,74084,792,64535.71,920.05,94772.73,638.71,20.65,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,695,76113,750,64535.71,920.05,94772.73,638.71,20.1,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,695,78320,708,64535.71,920.05,94772.73,638.71,19.53,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,695,80731,667,64535.71,920.05,94772.73,638.71,18.95,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,695,83378,625,64535.71,920.05,94772.73,638.71,18.35,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,695,86305,583,64535.71,920.05,94772.73,638.71,17.73,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,695,89563,541,64535.71,920.05,94772.73,638.71,17.08,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,695,93220,500,64535.71,920.05,94772.73,638.71,16.42,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,695,97365,459,64535.71,920.05,94772.73,638.71,15.71,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,696,72311,836,64628.57,922.7,94909.09,640.55,21.28,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,696,74191,794,64628.57,922.7,94909.09,640.55,20.73,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,696,76223,752,64628.57,922.7,94909.09,640.55,20.18,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,696,78433,710,64628.57,922.7,94909.09,640.55,19.61,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,696,80847,669,64628.57,922.7,94909.09,640.55,19.03,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,696,83498,627,64628.57,922.7,94909.09,640.55,18.42,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,696,86429,585,64628.57,922.7,94909.09,640.55,17.8,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,696,89692,543,64628.57,922.7,94909.09,640.55,17.15,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,696,93354,501,64628.57,922.7,94909.09,640.55,16.48,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,696,97505,460,64628.57,922.7,94909.09,640.55,15.77,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,697,72415,838,64721.43,925.35,95045.45,642.39,21.36,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,697,74297,796,64721.43,925.35,95045.45,642.39,20.82,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,697,76332,754,64721.43,925.35,95045.45,642.39,20.26,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,697,78546,712,64721.43,925.35,95045.45,642.39,19.69,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,697,80964,670,64721.43,925.35,95045.45,642.39,19.11,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,697,83618,629,64721.43,925.35,95045.45,642.39,18.5,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,697,86553,586,64721.43,925.35,95045.45,642.39,17.87,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,697,89820,544,64721.43,925.35,95045.45,642.39,17.22,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,697,93489,503,64721.43,925.35,95045.45,642.39,16.55,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,697,97645,461,64721.43,925.35,95045.45,642.39,15.84,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,698,72519,840,64814.29,928.01,95181.82,644.24,21.45,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,698,74404,799,64814.29,928.01,95181.82,644.24,20.9,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,698,76442,756,64814.29,928.01,95181.82,644.24,20.35,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,698,78659,714,64814.29,928.01,95181.82,644.24,19.77,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,698,81080,672,64814.29,928.01,95181.82,644.24,19.19,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,698,83738,630,64814.29,928.01,95181.82,644.24,18.57,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,698,86678,588,64814.29,928.01,95181.82,644.24,17.95,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,698,89949,546,64814.29,928.01,95181.82,644.24,17.29,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,698,93623,504,64814.29,928.01,95181.82,644.24,16.62,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,698,97785,462,64814.29,928.01,95181.82,644.24,15.9,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,699,72623,843,64907.14,930.67,95318.18,646.08,21.53,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,699,74510,801,64907.14,930.67,95318.18,646.08,20.99,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,699,76551,758,64907.14,930.67,95318.18,646.08,20.43,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,699,78771,716,64907.14,930.67,95318.18,646.08,19.85,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,699,81196,674,64907.14,930.67,95318.18,646.08,19.26,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,699,83858,632,64907.14,930.67,95318.18,646.08,18.65,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,699,86802,589,64907.14,930.67,95318.18,646.08,18.02,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,699,90078,547,64907.14,930.67,95318.18,646.08,17.36,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,699,93757,506,64907.14,930.67,95318.18,646.08,16.68,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,699,97925,464,64907.14,930.67,95318.18,646.08,15.97,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,700,72727,845,65000,933.33,95454.55,647.93,21.62,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,700,74617,803,65000,933.33,95454.55,647.93,21.07,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,700,76661,760,65000,933.33,95454.55,647.93,20.51,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,700,78884,718,65000,933.33,95454.55,647.93,19.93,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,700,81312,676,65000,933.33,95454.55,647.93,19.34,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,700,83978,634,65000,933.33,95454.55,647.93,18.72,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,700,86926,591,65000,933.33,95454.55,647.93,18.09,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,700,90207,549,65000,933.33,95454.55,647.93,17.43,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,700,93891,507,65000,933.33,95454.55,647.93,16.75,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,700,98065,465,65000,933.33,95454.55,647.93,16.03,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,701,72831,848,65092.86,936,95590.91,649.79,21.72,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,701,74724,805,65092.86,936,95590.91,649.79,21.17,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,701,76771,762,65092.86,936,95590.91,649.79,20.6,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,701,78997,720,65092.86,936,95590.91,649.79,20.02,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,701,81428,678,65092.86,936,95590.91,649.79,19.43,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,701,84098,636,65092.86,936,95590.91,649.79,18.81,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,701,87050,593,65092.86,936,95590.91,649.79,18.17,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,701,90336,551,65092.86,936,95590.91,649.79,17.51,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,701,94025,508,65092.86,936,95590.91,649.79,16.83,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,701,98205,466,65092.86,936,95590.91,649.79,16.1,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,702,72935,850,65185.71,938.67,95727.27,651.64,21.82,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,702,74830,808,65185.71,938.67,95727.27,651.64,21.26,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,702,76880,765,65185.71,938.67,95727.27,651.64,20.7,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,702,79109,722,65185.71,938.67,95727.27,651.64,20.11,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,702,81544,680,65185.71,938.67,95727.27,651.64,19.52,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,702,84218,638,65185.71,938.67,95727.27,651.64,18.89,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,702,87174,595,65185.71,938.67,95727.27,651.64,18.26,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,702,90465,552,65185.71,938.67,95727.27,651.64,17.59,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,702,94159,510,65185.71,938.67,95727.27,651.64,16.9,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,702,98345,468,65185.71,938.67,95727.27,651.64,16.18,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,703,73039,852,65278.57,941.35,95863.64,653.5,21.92,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,703,74937,810,65278.57,941.35,95863.64,653.5,21.36,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,703,76990,767,65278.57,941.35,95863.64,653.5,20.79,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,703,79222,724,65278.57,941.35,95863.64,653.5,20.2,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,703,81660,682,65278.57,941.35,95863.64,653.5,19.61,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,703,84338,640,65278.57,941.35,95863.64,653.5,18.98,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,703,87299,596,65278.57,941.35,95863.64,653.5,18.34,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,703,90594,554,65278.57,941.35,95863.64,653.5,17.67,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,703,94293,512,65278.57,941.35,95863.64,653.5,16.98,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,703,98485,469,65278.57,941.35,95863.64,653.5,16.25,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,704,73143,855,65371.43,944.03,96000,655.36,22.02,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,704,75043,812,65371.43,944.03,96000,655.36,21.46,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,704,77099,769,65371.43,944.03,96000,655.36,20.89,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,704,79335,726,65371.43,944.03,96000,655.36,20.3,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,704,81777,684,65371.43,944.03,96000,655.36,19.7,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,704,84458,641,65371.43,944.03,96000,655.36,19.06,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,704,87423,598,65371.43,944.03,96000,655.36,18.42,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,704,90722,555,65371.43,944.03,96000,655.36,17.75,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,704,94427,513,65371.43,944.03,96000,655.36,17.06,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,704,98625,470,65371.43,944.03,96000,655.36,16.33,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,705,73246,858,65464.29,946.71,96136.36,657.22,22.12,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,705,75150,815,65464.29,946.71,96136.36,657.22,21.55,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,705,77209,771,65464.29,946.71,96136.36,657.22,20.98,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,705,79447,729,65464.29,946.71,96136.36,657.22,20.39,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,705,81893,686,65464.29,946.71,96136.36,657.22,19.78,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,705,84578,643,65464.29,946.71,96136.36,657.22,19.15,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,705,87547,600,65464.29,946.71,96136.36,657.22,18.51,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,705,90851,557,65464.29,946.71,96136.36,657.22,17.83,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,705,94562,514,65464.29,946.71,96136.36,657.22,17.14,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,705,98766,472,65464.29,946.71,96136.36,657.22,16.4,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,706,73350,860,65557.14,949.4,96272.73,659.09,22.22,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,706,75256,817,65557.14,949.4,96272.73,659.09,21.65,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,706,77318,774,65557.14,949.4,96272.73,659.09,21.08,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,706,79560,731,65557.14,949.4,96272.73,659.09,20.48,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,706,82009,688,65557.14,949.4,96272.73,659.09,19.87,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,706,84698,645,65557.14,949.4,96272.73,659.09,19.24,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,706,87671,602,65557.14,949.4,96272.73,659.09,18.59,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,706,90980,559,65557.14,949.4,96272.73,659.09,17.91,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
