model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,706,94696,516,65557.14,949.4,96272.73,659.09,17.21,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,706,98906,473,65557.14,949.4,96272.73,659.09,16.47,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,707,73454,862,65650,952.09,96409.09,660.96,22.32,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,707,75363,820,65650,952.09,96409.09,660.96,21.75,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,707,77428,776,65650,952.09,96409.09,660.96,21.17,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,707,79673,733,65650,952.09,96409.09,660.96,20.57,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,707,82125,690,65650,952.09,96409.09,660.96,19.96,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,707,84818,647,65650,952.09,96409.09,660.96,19.32,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,707,87795,603,65650,952.09,96409.09,660.96,18.67,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,707,91109,560,65650,952.09,96409.09,660.96,17.99,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,707,94830,518,65650,952.09,96409.09,660.96,17.29,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,707,99046,475,65650,952.09,96409.09,660.96,16.55,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,708,73558,865,65742.86,954.79,96545.45,662.83,22.42,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,708,75470,822,65742.86,954.79,96545.45,662.83,21.85,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,708,77537,778,65742.86,954.79,96545.45,662.83,21.26,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,708,79785,735,65742.86,954.79,96545.45,662.83,20.66,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,708,82241,692,65742.86,954.79,96545.45,662.83,20.05,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,708,84938,649,65742.86,954.79,96545.45,662.83,19.41,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,708,87919,605,65742.86,954.79,96545.45,662.83,18.76,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,708,91238,562,65742.86,954.79,96545.45,662.83,18.07,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,708,94964,519,65742.86,954.79,96545.45,662.83,17.37,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,708,99186,476,65742.86,954.79,96545.45,662.83,16.62,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,709,73662,868,65835.71,957.49,96681.82,664.7,22.51,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,709,75576,824,65835.71,957.49,96681.82,664.7,21.94,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,709,77647,780,65835.71,957.49,96681.82,664.7,21.36,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,709,79898,737,65835.71,957.49,96681.82,664.7,20.75,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,709,82357,694,65835.71,957.49,96681.82,664.7,20.14,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,709,85058,651,65835.71,957.49,96681.82,664.7,19.5,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,709,88044,607,65835.71,957.49,96681.82,664.7,18.84,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,709,91367,564,65835.71,957.49,96681.82,664.7,18.15,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,709,95098,520,65835.71,957.49,96681.82,664.7,17.44,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,709,99326,477,65835.71,957.49,96681.82,664.7,16.69,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,710,73766,870,65928.57,960.19,96818.18,666.58,22.61,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,710,75683,827,65928.57,960.19,96818.18,666.58,22.04,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,710,77756,783,65928.57,960.19,96818.18,666.58,21.45,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,710,80011,739,65928.57,960.19,96818.18,666.58,20.85,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,710,82474,696,65928.57,960.19,96818.18,666.58,20.23,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,710,85178,653,65928.57,960.19,96818.18,666.58,19.58,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,710,88168,609,65928.57,960.19,96818.18,666.58,18.92,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,710,91496,565,65928.57,960.19,96818.18,666.58,18.23,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,710,95232,522,65928.57,960.19,96818.18,666.58,17.52,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,710,99466,479,65928.57,960.19,96818.18,666.58,16.77,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,711,73870,872,66021.43,962.9,96954.55,668.46,22.71,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,711,75789,829,66021.43,962.9,96954.55,668.46,22.14,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,711,77866,785,66021.43,962.9,96954.55,668.46,21.55,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,711,80123,741,66021.43,962.9,96954.55,668.46,20.94,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,711,82590,698,66021.43,962.9,96954.55,668.46,20.32,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,711,85298,654,66021.43,962.9,96954.55,668.46,19.67,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,711,88292,610,66021.43,962.9,96954.55,668.46,19.01,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,711,91624,567,66021.43,962.9,96954.55,668.46,18.31,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,711,95366,524,66021.43,962.9,96954.55,668.46,17.6,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,711,99606,480,66021.43,962.9,96954.55,668.46,16.84,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,712,73974,875,66114.29,965.61,97090.91,670.34,22.81,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,712,75896,831,66114.29,965.61,97090.91,670.34,22.23,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,712,77975,787,66114.29,965.61,97090.91,670.34,21.64,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,712,80236,743,66114.29,965.61,97090.91,670.34,21.03,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,712,82706,700,66114.29,965.61,97090.91,670.34,20.41,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,712,85418,656,66114.29,965.61,97090.91,670.34,19.75,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,712,88416,612,66114.29,965.61,97090.91,670.34,19.09,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,712,91753,568,66114.29,965.61,97090.91,670.34,18.39,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,712,95500,525,66114.29,965.61,97090.91,670.34,17.67,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,712,99746,481,66114.29,965.61,97090.91,670.34,16.92,84.67,78.96,93 / 67,94 / 78,93 / 84,88 / 85,84 / 84,79 / 80,74 / 75,69 / 68,99 / 90,
TZAF 1120 FF T2,713,74078,878,66207.14,968.32,97227.27,672.22,22.91,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,713,76003,834,66207.14,968.32,97227.27,672.22,22.33,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,713,78085,789,66207.14,968.32,97227.27,672.22,21.73,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,713,80349,746,66207.14,968.32,97227.27,672.22,21.12,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,713,82822,702,66207.14,968.32,97227.27,672.22,20.49,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,713,85538,658,66207.14,968.32,97227.27,672.22,19.84,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,713,88540,614,66207.14,968.32,97227.27,672.22,19.17,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,713,91882,570,66207.14,968.32,97227.27,672.22,18.47,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,713,95635,526,66207.14,968.32,97227.27,672.22,17.75,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,713,99886,483,66207.14,968.32,97227.27,672.22,16.99,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,714,74182,880,66300,971.04,97363.64,674.11,23.01,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,714,76109,836,66300,971.04,97363.64,674.11,22.43,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,714,78194,792,66300,971.04,97363.64,674.11,21.83,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,714,80462,748,66300,971.04,97363.64,674.11,21.21,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,714,82938,704,66300,971.04,97363.64,674.11,20.58,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,714,85658,660,66300,971.04,97363.64,674.11,19.93,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,714,88665,616,66300,971.04,97363.64,674.11,19.25,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,714,92011,572,66300,971.04,97363.64,674.11,18.55,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,714,95769,528,66300,971.04,97363.64,674.11,17.83,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,714,100026,484,66300,971.04,97363.64,674.11,17.06,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,715,74286,882,66392.86,973.76,97500,676,23.11,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,715,76216,838,66392.86,973.76,97500,676,22.53,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,715,78304,794,66392.86,973.76,97500,676,21.92,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,715,80574,750,66392.86,973.76,97500,676,21.3,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,715,83054,706,66392.86,973.76,97500,676,20.67,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,715,85778,662,66392.86,973.76,97500,676,20.01,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,715,88789,617,66392.86,973.76,97500,676,19.34,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,715,92140,573,66392.86,973.76,97500,676,18.63,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,715,95903,530,66392.86,973.76,97500,676,17.91,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,715,100166,485,66392.86,973.76,97500,676,17.14,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,716,74389,885,66485.71,976.49,97636.36,677.89,23.21,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,716,76322,841,66485.71,976.49,97636.36,677.89,22.62,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,716,78413,796,66485.71,976.49,97636.36,677.89,22.02,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,716,80687,752,66485.71,976.49,97636.36,677.89,21.4,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,716,83171,708,66485.71,976.49,97636.36,677.89,20.76,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,716,85898,664,66485.71,976.49,97636.36,677.89,20.1,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,716,88913,619,66485.71,976.49,97636.36,677.89,19.42,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,716,92269,575,66485.71,976.49,97636.36,677.89,18.71,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,716,96037,531,66485.71,976.49,97636.36,677.89,17.98,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,716,100307,487,66485.71,976.49,97636.36,677.89,17.21,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,717,74493,888,66578.57,979.22,97772.73,679.79,23.31,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,717,76429,843,66578.57,979.22,97772.73,679.79,22.72,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,717,78523,798,66578.57,979.22,97772.73,679.79,22.11,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,717,80800,754,66578.57,979.22,97772.73,679.79,21.49,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,717,83287,710,66578.57,979.22,97772.73,679.79,20.85,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,717,86018,666,66578.57,979.22,97772.73,679.79,20.19,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,717,89037,621,66578.57,979.22,97772.73,679.79,19.5,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,717,92398,577,66578.57,979.22,97772.73,679.79,18.79,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,717,96171,532,66578.57,979.22,97772.73,679.79,18.06,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,717,100447,488,66578.57,979.22,97772.73,679.79,17.28,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,718,74597,890,66671.43,981.95,97909.09,681.68,23.41,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,718,76535,845,66671.43,981.95,97909.09,681.68,22.82,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,718,78632,801,66671.43,981.95,97909.09,681.68,22.21,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,718,80912,756,66671.43,981.95,97909.09,681.68,21.58,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,718,83403,712,66671.43,981.95,97909.09,681.68,20.94,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,718,86138,667,66671.43,981.95,97909.09,681.68,20.27,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,718,89161,623,66671.43,981.95,97909.09,681.68,19.59,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,718,92526,578,66671.43,981.95,97909.09,681.68,18.87,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,718,96305,534,66671.43,981.95,97909.09,681.68,18.14,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,718,100587,489,66671.43,981.95,97909.09,681.68,17.36,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,719,74701,892,66764.29,984.69,98045.45,683.58,23.51,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,719,76642,848,66764.29,984.69,98045.45,683.58,22.91,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,719,78742,803,66764.29,984.69,98045.45,683.58,22.3,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,719,81025,758,66764.29,984.69,98045.45,683.58,21.67,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,719,83519,714,66764.29,984.69,98045.45,683.58,21.03,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,719,86258,669,66764.29,984.69,98045.45,683.58,20.36,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,719,89285,624,66764.29,984.69,98045.45,683.58,19.67,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,719,92655,580,66764.29,984.69,98045.45,683.58,18.95,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,719,96439,536,66764.29,984.69,98045.45,683.58,18.21,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,719,100727,491,66764.29,984.69,98045.45,683.58,17.43,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,720,74805,895,66857.14,987.43,98181.82,685.49,23.61,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,720,76749,850,66857.14,987.43,98181.82,685.49,23.01,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,720,78851,805,66857.14,987.43,98181.82,685.49,22.39,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,720,81138,760,66857.14,987.43,98181.82,685.49,21.76,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,720,83635,716,66857.14,987.43,98181.82,685.49,21.12,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,720,86378,671,66857.14,987.43,98181.82,685.49,20.44,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,720,89410,626,66857.14,987.43,98181.82,685.49,19.75,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,720,92784,581,66857.14,987.43,98181.82,685.49,19.03,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,720,96573,537,66857.14,987.43,98181.82,685.49,18.29,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,720,100867,492,66857.14,987.43,98181.82,685.49,17.51,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,721,74909,898,66950,990.17,98318.18,687.39,23.71,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,721,76855,853,66950,990.17,98318.18,687.39,23.11,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,721,78961,807,66950,990.17,98318.18,687.39,22.49,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,721,81250,763,66950,990.17,98318.18,687.39,21.85,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,721,83751,718,66950,990.17,98318.18,687.39,21.2,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,721,86498,673,66950,990.17,98318.18,687.39,20.53,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,721,89534,628,66950,990.17,98318.18,687.39,19.84,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,721,92913,583,66950,990.17,98318.18,687.39,19.11,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,721,96708,538,66950,990.17,98318.18,687.39,18.37,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,721,101007,494,66950,990.17,98318.18,687.39,17.58,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,722,75013,900,67042.86,992.92,98454.55,689.3,23.81,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,722,76962,855,67042.86,992.92,98454.55,689.3,23.2,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,722,79070,810,67042.86,992.92,98454.55,689.3,22.58,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,722,81363,765,67042.86,992.92,98454.55,689.3,21.95,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,722,83868,720,67042.86,992.92,98454.55,689.3,21.29,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,722,86618,675,67042.86,992.92,98454.55,689.3,20.62,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,722,89658,630,67042.86,992.92,98454.55,689.3,19.92,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,722,93042,585,67042.86,992.92,98454.55,689.3,19.19,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,722,96842,540,67042.86,992.92,98454.55,689.3,18.44,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,722,101147,495,67042.86,992.92,98454.55,689.3,17.65,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,723,75117,902,67135.71,995.67,98590.91,691.21,23.91,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,723,77068,857,67135.71,995.67,98590.91,691.21,23.3,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,723,79180,812,67135.71,995.67,98590.91,691.21,22.68,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,723,81476,767,67135.71,995.67,98590.91,691.21,22.04,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,723,83984,722,67135.71,995.67,98590.91,691.21,21.38,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,723,86738,677,67135.71,995.67,98590.91,691.21,20.7,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,723,89782,631,67135.71,995.67,98590.91,691.21,20,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,723,93171,586,67135.71,995.67,98590.91,691.21,19.27,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,723,96976,542,67135.71,995.67,98590.91,691.21,18.52,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,723,101287,496,67135.71,995.67,98590.91,691.21,17.73,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,724,75221,905,67228.57,998.43,98727.27,693.13,24.01,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,724,77175,860,67228.57,998.43,98727.27,693.13,23.4,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,724,79289,814,67228.57,998.43,98727.27,693.13,22.77,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,724,81588,769,67228.57,998.43,98727.27,693.13,22.13,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,724,84100,724,67228.57,998.43,98727.27,693.13,21.47,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,724,86858,679,67228.57,998.43,98727.27,693.13,20.79,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,724,89906,633,67228.57,998.43,98727.27,693.13,20.09,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,724,93300,588,67228.57,998.43,98727.27,693.13,19.35,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,724,97110,543,67228.57,998.43,98727.27,693.13,18.6,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,724,101427,498,67228.57,998.43,98727.27,693.13,17.8,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,725,75324,908,67321.43,1001.19,98863.64,695.04,24.11,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,725,77282,862,67321.43,1001.19,98863.64,695.04,23.5,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,725,79399,816,67321.43,1001.19,98863.64,695.04,22.87,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,725,81701,771,67321.43,1001.19,98863.64,695.04,22.22,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,725,84216,726,67321.43,1001.19,98863.64,695.04,21.56,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,725,86978,680,67321.43,1001.19,98863.64,695.04,20.88,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,725,90030,635,67321.43,1001.19,98863.64,695.04,20.17,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,725,93428,590,67321.43,1001.19,98863.64,695.04,19.44,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,725,97244,544,67321.43,1001.19,98863.64,695.04,18.68,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,725,101568,499,67321.43,1001.19,98863.64,695.04,17.88,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,726,75428,910,67414.29,1003.95,99000,696.96,24.2,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,726,77388,864,67414.29,1003.95,99000,696.96,23.59,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,726,79509,819,67414.29,1003.95,99000,696.96,22.96,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,726,81814,773,67414.29,1003.95,99000,696.96,22.31,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,726,84332,728,67414.29,1003.95,99000,696.96,21.65,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,726,87097,682,67414.29,1003.95,99000,696.96,20.96,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,726,90155,637,67414.29,1003.95,99000,696.96,20.25,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,726,93557,591,67414.29,1003.95,99000,696.96,19.52,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,726,97378,546,67414.29,1003.95,99000,696.96,18.75,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,726,101708,500,67414.29,1003.95,99000,696.96,17.95,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,727,75532,912,67507.14,1006.72,99136.36,698.88,24.3,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,727,77495,867,67507.14,1006.72,99136.36,698.88,23.69,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,727,79618,821,67507.14,1006.72,99136.36,698.88,23.05,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,727,81926,775,67507.14,1006.72,99136.36,698.88,22.4,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,727,84448,730,67507.14,1006.72,99136.36,698.88,21.74,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,727,87217,684,67507.14,1006.72,99136.36,698.88,21.05,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,727,90279,639,67507.14,1006.72,99136.36,698.88,20.34,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,727,93686,593,67507.14,1006.72,99136.36,698.88,19.6,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,727,97512,548,67507.14,1006.72,99136.36,698.88,18.83,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,727,101848,502,67507.14,1006.72,99136.36,698.88,18.02,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,728,75636,915,67600,1009.49,99272.73,700.81,24.4,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,728,77601,869,67600,1009.49,99272.73,700.81,23.79,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,728,79728,823,67600,1009.49,99272.73,700.81,23.15,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,728,82039,777,67600,1009.49,99272.73,700.81,22.49,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,728,84564,732,67600,1009.49,99272.73,700.81,21.83,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,728,87337,686,67600,1009.49,99272.73,700.81,21.13,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,728,90403,640,67600,1009.49,99272.73,700.81,20.42,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,728,93815,594,67600,1009.49,99272.73,700.81,19.68,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,728,97646,549,67600,1009.49,99272.73,700.81,18.91,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,728,101988,503,67600,1009.49,99272.73,700.81,18.1,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,729,75740,918,67692.86,1012.27,99409.09,702.73,24.5,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,729,77708,871,67692.86,1012.27,99409.09,702.73,23.88,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,729,79837,826,67692.86,1012.27,99409.09,702.73,23.24,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,729,82152,779,67692.86,1012.27,99409.09,702.73,22.59,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,729,84681,734,67692.86,1012.27,99409.09,702.73,21.92,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,729,87457,688,67692.86,1012.27,99409.09,702.73,21.22,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,729,90527,642,67692.86,1012.27,99409.09,702.73,20.5,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,729,93944,596,67692.86,1012.27,99409.09,702.73,19.76,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,729,97780,550,67692.86,1012.27,99409.09,702.73,18.98,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,729,102128,504,67692.86,1012.27,99409.09,702.73,18.17,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,730,75844,920,67785.71,1015.05,99545.45,704.66,24.6,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,730,77814,874,67785.71,1015.05,99545.45,704.66,23.98,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,730,79947,828,67785.71,1015.05,99545.45,704.66,23.34,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,730,82264,782,67785.71,1015.05,99545.45,704.66,22.68,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,730,84797,736,67785.71,1015.05,99545.45,704.66,22,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,730,87577,690,67785.71,1015.05,99545.45,704.66,21.31,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,730,90651,644,67785.71,1015.05,99545.45,704.66,20.59,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,730,94073,598,67785.71,1015.05,99545.45,704.66,19.84,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,730,97915,552,67785.71,1015.05,99545.45,704.66,19.06,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,730,102268,506,67785.71,1015.05,99545.45,704.66,18.24,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,731,75948,922,67878.57,1017.83,99681.82,706.59,24.7,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,731,77921,876,67878.57,1017.83,99681.82,706.59,24.08,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,731,80056,830,67878.57,1017.83,99681.82,706.59,23.43,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,731,82377,784,67878.57,1017.83,99681.82,706.59,22.77,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,731,84913,738,67878.57,1017.83,99681.82,706.59,22.09,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,731,87697,692,67878.57,1017.83,99681.82,706.59,21.39,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,731,90776,646,67878.57,1017.83,99681.82,706.59,20.67,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,731,94202,599,67878.57,1017.83,99681.82,706.59,19.92,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,731,98049,554,67878.57,1017.83,99681.82,706.59,19.14,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,731,102408,507,67878.57,1017.83,99681.82,706.59,18.32,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,732,76052,925,67971.43,1020.62,99818.18,708.53,24.8,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,732,78028,879,67971.43,1020.62,99818.18,708.53,24.17,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,732,80166,832,67971.43,1020.62,99818.18,708.53,23.52,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,732,82490,786,67971.43,1020.62,99818.18,708.53,22.86,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,732,85029,740,67971.43,1020.62,99818.18,708.53,22.18,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,732,87817,694,67971.43,1020.62,99818.18,708.53,21.48,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,732,90900,647,67971.43,1020.62,99818.18,708.53,20.75,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,732,94331,601,67971.43,1020.62,99818.18,708.53,20,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,732,98183,555,67971.43,1020.62,99818.18,708.53,19.21,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,732,102548,509,67971.43,1020.62,99818.18,708.53,18.39,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,733,76156,928,68064.29,1023.41,99954.55,710.46,24.9,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,733,78134,881,68064.29,1023.41,99954.55,710.46,24.27,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,733,80275,835,68064.29,1023.41,99954.55,710.46,23.62,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,733,82602,788,68064.29,1023.41,99954.55,710.46,22.95,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,733,85145,742,68064.29,1023.41,99954.55,710.46,22.27,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,733,87937,695,68064.29,1023.41,99954.55,710.46,21.56,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,733,91024,649,68064.29,1023.41,99954.55,710.46,20.84,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,733,94459,602,68064.29,1023.41,99954.55,710.46,20.08,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,733,98317,556,68064.29,1023.41,99954.55,710.46,19.29,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,733,102688,510,68064.29,1023.41,99954.55,710.46,18.47,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,734,76260,930,68157.14,1026.2,100090.91,712.4,25,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,734,78241,883,68157.14,1026.2,100090.91,712.4,24.37,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,734,80385,837,68157.14,1026.2,100090.91,712.4,23.71,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,734,82715,790,68157.14,1026.2,100090.91,712.4,23.04,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,734,85261,744,68157.14,1026.2,100090.91,712.4,22.36,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,734,88057,697,68157.14,1026.2,100090.91,712.4,21.65,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,734,91148,651,68157.14,1026.2,100090.91,712.4,20.92,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,734,94588,604,68157.14,1026.2,100090.91,712.4,20.16,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,734,98451,558,68157.14,1026.2,100090.91,712.4,19.37,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,734,102828,511,68157.14,1026.2,100090.91,712.4,18.54,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,735,76364,932,68250,1029,100227.27,714.35,25.1,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,735,78347,886,68250,1029,100227.27,714.35,24.46,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,735,80494,839,68250,1029,100227.27,714.35,23.81,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,735,82828,792,68250,1029,100227.27,714.35,23.14,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,735,85378,746,68250,1029,100227.27,714.35,22.45,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,735,88177,699,68250,1029,100227.27,714.35,21.74,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,735,91272,653,68250,1029,100227.27,714.35,21,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,735,94717,606,68250,1029,100227.27,714.35,20.24,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,735,98585,560,68250,1029,100227.27,714.35,19.45,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,735,102968,513,68250,1029,100227.27,714.35,18.61,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,736,76467,935,68342.86,1031.8,100363.64,716.29,25.2,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,736,78454,888,68342.86,1031.8,100363.64,716.29,24.56,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,736,80604,841,68342.86,1031.8,100363.64,716.29,23.9,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,736,82940,794,68342.86,1031.8,100363.64,716.29,23.23,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,736,85494,748,68342.86,1031.8,100363.64,716.29,22.54,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,736,88297,701,68342.86,1031.8,100363.64,716.29,21.82,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,736,91396,654,68342.86,1031.8,100363.64,716.29,21.09,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,736,94846,607,68342.86,1031.8,100363.64,716.29,20.32,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,736,98719,561,68342.86,1031.8,100363.64,716.29,19.52,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,736,103109,514,68342.86,1031.8,100363.64,716.29,18.69,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,737,76571,938,68435.71,1034.61,100500,718.24,25.3,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,737,78560,890,68435.71,1034.61,100500,718.24,24.66,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,737,80713,844,68435.71,1034.61,100500,718.24,24,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,737,83053,796,68435.71,1034.61,100500,718.24,23.32,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,737,85610,750,68435.71,1034.61,100500,718.24,22.63,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,737,88417,703,68435.71,1034.61,100500,718.24,21.91,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,737,91521,656,68435.71,1034.61,100500,718.24,21.17,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,737,94975,609,68435.71,1034.61,100500,718.24,20.4,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,737,98853,562,68435.71,1034.61,100500,718.24,19.6,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
