model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,737,103249,515,68435.71,1034.61,100500,718.24,18.76,84.67,78.96,94 / 68,95 / 79,94 / 85,89 / 86,85 / 85,80 / 81,75 / 76,70 / 69,100 / 91,
TZAF 1120 FF T2,738,76675,940,68528.57,1037.42,100636.36,720.19,25.4,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,738,78667,893,68528.57,1037.42,100636.36,720.19,24.76,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,738,80823,846,68528.57,1037.42,100636.36,720.19,24.09,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,738,83166,799,68528.57,1037.42,100636.36,720.19,23.41,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,738,85726,752,68528.57,1037.42,100636.36,720.19,22.71,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,738,88537,705,68528.57,1037.42,100636.36,720.19,22,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,738,91645,658,68528.57,1037.42,100636.36,720.19,21.25,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,738,95104,611,68528.57,1037.42,100636.36,720.19,20.48,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,738,98988,564,68528.57,1037.42,100636.36,720.19,19.68,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,738,103389,517,68528.57,1037.42,100636.36,720.19,18.83,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,739,76779,942,68621.43,1040.23,100772.73,722.14,25.5,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,739,78774,895,68621.43,1040.23,100772.73,722.14,24.85,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,739,80932,848,68621.43,1040.23,100772.73,722.14,24.18,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,739,83279,801,68621.43,1040.23,100772.73,722.14,23.5,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,739,85842,754,68621.43,1040.23,100772.73,722.14,22.8,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,739,88657,707,68621.43,1040.23,100772.73,722.14,22.08,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,739,91769,660,68621.43,1040.23,100772.73,722.14,21.33,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,739,95233,612,68621.43,1040.23,100772.73,722.14,20.56,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,739,99122,566,68621.43,1040.23,100772.73,722.14,19.75,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,739,103529,518,68621.43,1040.23,100772.73,722.14,18.91,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,740,76883,945,68714.29,1043.05,100909.09,724.1,25.6,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,740,78880,897,68714.29,1043.05,100909.09,724.1,24.95,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,740,81042,850,68714.29,1043.05,100909.09,724.1,24.28,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,740,83391,803,68714.29,1043.05,100909.09,724.1,23.59,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,740,85958,756,68714.29,1043.05,100909.09,724.1,22.89,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,740,88777,708,68714.29,1043.05,100909.09,724.1,22.17,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,740,91893,661,68714.29,1043.05,100909.09,724.1,21.42,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,740,95361,614,68714.29,1043.05,100909.09,724.1,20.64,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,740,99256,567,68714.29,1043.05,100909.09,724.1,19.83,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,740,103669,519,68714.29,1043.05,100909.09,724.1,18.98,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,741,76987,948,68807.14,1045.87,101045.45,726.06,25.7,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,741,78987,900,68807.14,1045.87,101045.45,726.06,25.05,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,741,81151,853,68807.14,1045.87,101045.45,726.06,24.37,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,741,83504,805,68807.14,1045.87,101045.45,726.06,23.69,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,741,86075,758,68807.14,1045.87,101045.45,726.06,22.98,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,741,88897,710,68807.14,1045.87,101045.45,726.06,22.25,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,741,92017,663,68807.14,1045.87,101045.45,726.06,21.5,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,741,95490,615,68807.14,1045.87,101045.45,726.06,20.72,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,741,99390,568,68807.14,1045.87,101045.45,726.06,19.91,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,741,103809,521,68807.14,1045.87,101045.45,726.06,19.06,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,742,77091,950,68900,1048.69,101181.82,728.02,25.79,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,742,79093,902,68900,1048.69,101181.82,728.02,25.14,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,742,81261,855,68900,1048.69,101181.82,728.02,24.47,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,742,83617,807,68900,1048.69,101181.82,728.02,23.78,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,742,86191,760,68900,1048.69,101181.82,728.02,23.07,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,742,89017,712,68900,1048.69,101181.82,728.02,22.34,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,742,92142,665,68900,1048.69,101181.82,728.02,21.58,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,742,95619,617,68900,1048.69,101181.82,728.02,20.8,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,742,99524,570,68900,1048.69,101181.82,728.02,19.98,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,742,103949,522,68900,1048.69,101181.82,728.02,19.13,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,743,77195,952,68992.86,1051.52,101318.18,729.98,25.89,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,743,79200,904,68992.86,1051.52,101318.18,729.98,25.24,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,743,81370,857,68992.86,1051.52,101318.18,729.98,24.56,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,743,83729,809,68992.86,1051.52,101318.18,729.98,23.87,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,743,86307,762,68992.86,1051.52,101318.18,729.98,23.16,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,743,89137,714,68992.86,1051.52,101318.18,729.98,22.43,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,743,92266,667,68992.86,1051.52,101318.18,729.98,21.67,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,743,95748,619,68992.86,1051.52,101318.18,729.98,20.88,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,743,99658,572,68992.86,1051.52,101318.18,729.98,20.06,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,743,104089,523,68992.86,1051.52,101318.18,729.98,19.2,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,744,77299,955,69085.71,1054.35,101454.55,731.95,25.99,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,744,79307,907,69085.71,1054.35,101454.55,731.95,25.34,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,744,81480,859,69085.71,1054.35,101454.55,731.95,24.65,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,744,83842,811,69085.71,1054.35,101454.55,731.95,23.96,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,744,86423,764,69085.71,1054.35,101454.55,731.95,23.25,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,744,89257,716,69085.71,1054.35,101454.55,731.95,22.51,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,744,92390,668,69085.71,1054.35,101454.55,731.95,21.75,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,744,95877,620,69085.71,1054.35,101454.55,731.95,20.96,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,744,99792,573,69085.71,1054.35,101454.55,731.95,20.14,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,744,104229,525,69085.71,1054.35,101454.55,731.95,19.28,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,745,77402,958,69178.57,1057.19,101590.91,733.92,26.09,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,745,79413,909,69178.57,1057.19,101590.91,733.92,25.44,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,745,81589,862,69178.57,1057.19,101590.91,733.92,24.75,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,745,83955,813,69178.57,1057.19,101590.91,733.92,24.05,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,745,86539,766,69178.57,1057.19,101590.91,733.92,23.34,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,745,89377,718,69178.57,1057.19,101590.91,733.92,22.6,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,745,92514,670,69178.57,1057.19,101590.91,733.92,21.83,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,745,96006,622,69178.57,1057.19,101590.91,733.92,21.04,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,745,99926,574,69178.57,1057.19,101590.91,733.92,20.21,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,745,104370,526,69178.57,1057.19,101590.91,733.92,19.35,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,746,77506,960,69271.43,1060.03,101727.27,735.89,26.19,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,746,79520,912,69271.43,1060.03,101727.27,735.89,25.53,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,746,81699,864,69271.43,1060.03,101727.27,735.89,24.84,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,746,84067,816,69271.43,1060.03,101727.27,735.89,24.14,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,746,86655,768,69271.43,1060.03,101727.27,735.89,23.42,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,746,89497,720,69271.43,1060.03,101727.27,735.89,22.69,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,746,92638,672,69271.43,1060.03,101727.27,735.89,21.92,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,746,96135,624,69271.43,1060.03,101727.27,735.89,21.12,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,746,100061,576,69271.43,1060.03,101727.27,735.89,20.29,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,746,104510,528,69271.43,1060.03,101727.27,735.89,19.42,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,747,77610,962,69364.29,1062.87,101863.64,737.86,26.29,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,747,79626,914,69364.29,1062.87,101863.64,737.86,25.63,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,747,81808,866,69364.29,1062.87,101863.64,737.86,24.94,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,747,84180,818,69364.29,1062.87,101863.64,737.86,24.24,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,747,86772,770,69364.29,1062.87,101863.64,737.86,23.51,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,747,89617,721,69364.29,1062.87,101863.64,737.86,22.77,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,747,92762,674,69364.29,1062.87,101863.64,737.86,22,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,747,96263,625,69364.29,1062.87,101863.64,737.86,21.2,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,747,100195,578,69364.29,1062.87,101863.64,737.86,20.37,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,747,104650,529,69364.29,1062.87,101863.64,737.86,19.5,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,748,77714,965,69457.14,1065.72,102000,739.84,26.39,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,748,79733,916,69457.14,1065.72,102000,739.84,25.73,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,748,81918,868,69457.14,1065.72,102000,739.84,25.03,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,748,84293,820,69457.14,1065.72,102000,739.84,24.33,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,748,86888,772,69457.14,1065.72,102000,739.84,23.6,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,748,89737,723,69457.14,1065.72,102000,739.84,22.86,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,748,92887,675,69457.14,1065.72,102000,739.84,22.08,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,748,96392,627,69457.14,1065.72,102000,739.84,21.28,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,748,100329,579,69457.14,1065.72,102000,739.84,20.45,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,748,104790,530,69457.14,1065.72,102000,739.84,19.57,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,749,77818,968,69550,1068.57,102136.36,741.82,26.49,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,749,79839,919,69550,1068.57,102136.36,741.82,25.82,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,749,82027,871,69550,1068.57,102136.36,741.82,25.13,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,749,84405,822,69550,1068.57,102136.36,741.82,24.42,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,749,87004,774,69550,1068.57,102136.36,741.82,23.69,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,749,89857,725,69550,1068.57,102136.36,741.82,22.94,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,749,93011,677,69550,1068.57,102136.36,741.82,22.17,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,749,96521,628,69550,1068.57,102136.36,741.82,21.36,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,749,100463,580,69550,1068.57,102136.36,741.82,20.52,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,749,104930,532,69550,1068.57,102136.36,741.82,19.65,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,750,77922,970,69642.86,1071.43,102272.73,743.8,26.59,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,750,79946,921,69642.86,1071.43,102272.73,743.8,25.92,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,750,82137,873,69642.86,1071.43,102272.73,743.8,25.22,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,750,84518,824,69642.86,1071.43,102272.73,743.8,24.51,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,750,87120,776,69642.86,1071.43,102272.73,743.8,23.78,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,750,89977,727,69642.86,1071.43,102272.73,743.8,23.03,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,750,93135,679,69642.86,1071.43,102272.73,743.8,22.25,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,750,96650,630,69642.86,1071.43,102272.73,743.8,21.44,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,750,100597,582,69642.86,1071.43,102272.73,743.8,20.6,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,750,105070,533,69642.86,1071.43,102272.73,743.8,19.72,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,751,78026,973,69735.71,1074.29,102409.09,745.79,26.7,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,751,80053,924,69735.71,1074.29,102409.09,745.79,26.03,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,751,82247,875,69735.71,1074.29,102409.09,745.79,25.33,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,751,84631,826,69735.71,1074.29,102409.09,745.79,24.61,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,751,87236,778,69735.71,1074.29,102409.09,745.79,23.88,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,751,90097,729,69735.71,1074.29,102409.09,745.79,23.13,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,751,93259,681,69735.71,1074.29,102409.09,745.79,22.34,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,751,96779,632,69735.71,1074.29,102409.09,745.79,21.53,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,751,100731,584,69735.71,1074.29,102409.09,745.79,20.69,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,751,105210,534,69735.71,1074.29,102409.09,745.79,19.8,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,752,78130,975,69828.57,1077.15,102545.45,747.77,26.82,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,752,80159,926,69828.57,1077.15,102545.45,747.77,26.14,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,752,82356,878,69828.57,1077.15,102545.45,747.77,25.44,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,752,84743,829,69828.57,1077.15,102545.45,747.77,24.72,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,752,87352,780,69828.57,1077.15,102545.45,747.77,23.98,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,752,90217,731,69828.57,1077.15,102545.45,747.77,23.23,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,752,93383,683,69828.57,1077.15,102545.45,747.77,22.44,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,752,96908,633,69828.57,1077.15,102545.45,747.77,21.62,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,752,100865,585,69828.57,1077.15,102545.45,747.77,20.78,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,752,105350,536,69828.57,1077.15,102545.45,747.77,19.89,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,753,78234,978,69921.43,1080.02,102681.82,749.76,26.93,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,753,80266,929,69921.43,1080.02,102681.82,749.76,26.25,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,753,82466,880,69921.43,1080.02,102681.82,749.76,25.54,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,753,84856,831,69921.43,1080.02,102681.82,749.76,24.82,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,753,87468,782,69921.43,1080.02,102681.82,749.76,24.08,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,753,90337,733,69921.43,1080.02,102681.82,749.76,23.33,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,753,93508,685,69921.43,1080.02,102681.82,749.76,22.54,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,753,97037,635,69921.43,1080.02,102681.82,749.76,21.71,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,753,100999,587,69921.43,1080.02,102681.82,749.76,20.86,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,753,105490,537,69921.43,1080.02,102681.82,749.76,19.97,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,754,78338,981,70014.29,1082.89,102818.18,751.76,27.04,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,754,80372,931,70014.29,1082.89,102818.18,751.76,26.36,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,754,82575,883,70014.29,1082.89,102818.18,751.76,25.65,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,754,84969,833,70014.29,1082.89,102818.18,751.76,24.93,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,754,87585,785,70014.29,1082.89,102818.18,751.76,24.19,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,754,90457,735,70014.29,1082.89,102818.18,751.76,23.42,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,754,93632,686,70014.29,1082.89,102818.18,751.76,22.63,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,754,97166,637,70014.29,1082.89,102818.18,751.76,21.81,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,754,101133,588,70014.29,1082.89,102818.18,751.76,20.95,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,754,105630,539,70014.29,1082.89,102818.18,751.76,20.06,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,755,78442,983,70107.14,1085.76,102954.55,753.75,27.16,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,755,80479,934,70107.14,1085.76,102954.55,753.75,26.47,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,755,82685,885,70107.14,1085.76,102954.55,753.75,25.76,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,755,85082,835,70107.14,1085.76,102954.55,753.75,25.03,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,755,87701,787,70107.14,1085.76,102954.55,753.75,24.29,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,755,90577,737,70107.14,1085.76,102954.55,753.75,23.52,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,755,93756,688,70107.14,1085.76,102954.55,753.75,22.73,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,755,97294,639,70107.14,1085.76,102954.55,753.75,21.9,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,755,101268,590,70107.14,1085.76,102954.55,753.75,21.04,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,755,105770,540,70107.14,1085.76,102954.55,753.75,20.14,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,756,78545,986,70200,1088.64,103090.91,755.75,27.27,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,756,80586,936,70200,1088.64,103090.91,755.75,26.58,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,756,82794,887,70200,1088.64,103090.91,755.75,25.87,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,756,85194,838,70200,1088.64,103090.91,755.75,25.14,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,756,87817,789,70200,1088.64,103090.91,755.75,24.39,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,756,90697,739,70200,1088.64,103090.91,755.75,23.62,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,756,93880,690,70200,1088.64,103090.91,755.75,22.82,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,756,97423,640,70200,1088.64,103090.91,755.75,21.99,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,756,101402,592,70200,1088.64,103090.91,755.75,21.13,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,756,105911,542,70200,1088.64,103090.91,755.75,20.23,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,757,78649,989,70292.86,1091.52,103227.27,757.75,27.39,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,757,80692,939,70292.86,1091.52,103227.27,757.75,26.69,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,757,82904,890,70292.86,1091.52,103227.27,757.75,25.97,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,757,85307,840,70292.86,1091.52,103227.27,757.75,25.24,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,757,87933,791,70292.86,1091.52,103227.27,757.75,24.49,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,757,90817,741,70292.86,1091.52,103227.27,757.75,23.72,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,757,94004,692,70292.86,1091.52,103227.27,757.75,22.91,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,757,97552,642,70292.86,1091.52,103227.27,757.75,22.08,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,757,101536,593,70292.86,1091.52,103227.27,757.75,21.22,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,757,106051,543,70292.86,1091.52,103227.27,757.75,20.31,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,758,78753,991,70385.71,1094.41,103363.64,759.75,27.5,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,758,80799,941,70385.71,1094.41,103363.64,759.75,26.8,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,758,83013,892,70385.71,1094.41,103363.64,759.75,26.08,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,758,85420,842,70385.71,1094.41,103363.64,759.75,25.35,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,758,88049,793,70385.71,1094.41,103363.64,759.75,24.59,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,758,90937,743,70385.71,1094.41,103363.64,759.75,23.82,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,758,94128,694,70385.71,1094.41,103363.64,759.75,23.01,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,758,97681,644,70385.71,1094.41,103363.64,759.75,22.17,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,758,101670,595,70385.71,1094.41,103363.64,759.75,21.3,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,758,106191,545,70385.71,1094.41,103363.64,759.75,20.39,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,759,78857,994,70478.57,1097.3,103500,761.76,27.61,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,759,80905,944,70478.57,1097.3,103500,761.76,26.92,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,759,83123,895,70478.57,1097.3,103500,761.76,26.19,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,759,85532,845,70478.57,1097.3,103500,761.76,25.45,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,759,88165,795,70478.57,1097.3,103500,761.76,24.69,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,759,91057,745,70478.57,1097.3,103500,761.76,23.92,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,759,94253,696,70478.57,1097.3,103500,761.76,23.11,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,759,97810,646,70478.57,1097.3,103500,761.76,22.26,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,759,101804,596,70478.57,1097.3,103500,761.76,21.39,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,759,106331,546,70478.57,1097.3,103500,761.76,20.48,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,760,78961,997,70571.43,1100.19,103636.36,763.77,27.73,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,760,81012,946,70571.43,1100.19,103636.36,763.77,27.03,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,760,83232,897,70571.43,1100.19,103636.36,763.77,26.3,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,760,85645,847,70571.43,1100.19,103636.36,763.77,25.56,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,760,88282,797,70571.43,1100.19,103636.36,763.77,24.8,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,760,91177,747,70571.43,1100.19,103636.36,763.77,24.01,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,760,94377,698,70571.43,1100.19,103636.36,763.77,23.2,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,760,97939,647,70571.43,1100.19,103636.36,763.77,22.36,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,760,101938,598,70571.43,1100.19,103636.36,763.77,21.48,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,760,106471,548,70571.43,1100.19,103636.36,763.77,20.56,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,761,79065,999,70664.29,1103.09,103772.73,765.78,27.84,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,761,81119,949,70664.29,1103.09,103772.73,765.78,27.14,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,761,83342,899,70664.29,1103.09,103772.73,765.78,26.41,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,761,85758,849,70664.29,1103.09,103772.73,765.78,25.66,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,761,88398,800,70664.29,1103.09,103772.73,765.78,24.9,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,761,91297,749,70664.29,1103.09,103772.73,765.78,24.11,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,761,94501,699,70664.29,1103.09,103772.73,765.78,23.3,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,761,98068,649,70664.29,1103.09,103772.73,765.78,22.45,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,761,102072,600,70664.29,1103.09,103772.73,765.78,21.57,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,761,106611,549,70664.29,1103.09,103772.73,765.78,20.65,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,762,79169,1002,70757.14,1105.99,103909.09,767.79,27.95,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,762,81225,951,70757.14,1105.99,103909.09,767.79,27.25,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,762,83451,902,70757.14,1105.99,103909.09,767.79,26.51,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,762,85870,851,70757.14,1105.99,103909.09,767.79,25.77,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,762,88514,802,70757.14,1105.99,103909.09,767.79,25,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,762,91417,751,70757.14,1105.99,103909.09,767.79,24.21,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,762,94625,701,70757.14,1105.99,103909.09,767.79,23.39,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,762,98197,651,70757.14,1105.99,103909.09,767.79,22.54,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,762,102206,601,70757.14,1105.99,103909.09,767.79,21.66,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,762,106751,551,70757.14,1105.99,103909.09,767.79,20.73,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,763,79273,1005,70850,1108.89,104045.45,769.81,28.07,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,763,81332,954,70850,1108.89,104045.45,769.81,27.36,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,763,83561,904,70850,1108.89,104045.45,769.81,26.62,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,763,85983,854,70850,1108.89,104045.45,769.81,25.87,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,763,88630,804,70850,1108.89,104045.45,769.81,25.1,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,763,91536,753,70850,1108.89,104045.45,769.81,24.31,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,763,94749,703,70850,1108.89,104045.45,769.81,23.48,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,763,98325,653,70850,1108.89,104045.45,769.81,22.63,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,763,102341,603,70850,1108.89,104045.45,769.81,21.74,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,763,106891,552,70850,1108.89,104045.45,769.81,20.81,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,764,79377,1007,70942.86,1111.8,104181.82,771.83,28.18,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,764,81438,957,70942.86,1111.8,104181.82,771.83,27.47,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,764,83670,907,70942.86,1111.8,104181.82,771.83,26.73,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,764,86096,856,70942.86,1111.8,104181.82,771.83,25.98,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,764,88746,806,70942.86,1111.8,104181.82,771.83,25.2,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,764,91656,755,70942.86,1111.8,104181.82,771.83,24.41,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,764,94874,705,70942.86,1111.8,104181.82,771.83,23.58,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,764,98454,654,70942.86,1111.8,104181.82,771.83,22.72,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,764,102475,604,70942.86,1111.8,104181.82,771.83,21.83,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,764,107031,554,70942.86,1111.8,104181.82,771.83,20.9,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,765,79480,1010,71035.71,1114.71,104318.18,773.85,28.29,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,765,81545,959,71035.71,1114.71,104318.18,773.85,27.58,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,765,83780,909,71035.71,1114.71,104318.18,773.85,26.84,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,765,86208,858,71035.71,1114.71,104318.18,773.85,26.08,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,765,88862,808,71035.71,1114.71,104318.18,773.85,25.3,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,765,91776,757,71035.71,1114.71,104318.18,773.85,24.51,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,765,94998,707,71035.71,1114.71,104318.18,773.85,23.68,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,765,98583,656,71035.71,1114.71,104318.18,773.85,22.81,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,765,102609,606,71035.71,1114.71,104318.18,773.85,21.92,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,765,107172,555,71035.71,1114.71,104318.18,773.85,20.98,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,766,79584,1013,71128.57,1117.63,104454.55,775.88,28.41,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,766,81652,962,71128.57,1117.63,104454.55,775.88,27.69,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,766,83889,911,71128.57,1117.63,104454.55,775.88,26.94,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,766,86321,860,71128.57,1117.63,104454.55,775.88,26.19,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,766,88979,810,71128.57,1117.63,104454.55,775.88,25.41,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,766,91896,759,71128.57,1117.63,104454.55,775.88,24.6,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,766,95122,709,71128.57,1117.63,104454.55,775.88,23.77,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,766,98712,658,71128.57,1117.63,104454.55,775.88,22.91,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,766,102743,608,71128.57,1117.63,104454.55,775.88,22.01,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,766,107312,557,71128.57,1117.63,104454.55,775.88,21.07,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,767,79688,1015,71221.43,1120.55,104590.91,777.9,28.52,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,767,81758,964,71221.43,1120.55,104590.91,777.9,27.8,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,767,83999,914,71221.43,1120.55,104590.91,777.9,27.05,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,767,86434,863,71221.43,1120.55,104590.91,777.9,26.29,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,767,89095,812,71221.43,1120.55,104590.91,777.9,25.51,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,767,92016,761,71221.43,1120.55,104590.91,777.9,24.7,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,767,95246,711,71221.43,1120.55,104590.91,777.9,23.87,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,767,98841,660,71221.43,1120.55,104590.91,777.9,23,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,767,102877,609,71221.43,1120.55,104590.91,777.9,22.1,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,767,107452,558,71221.43,1120.55,104590.91,777.9,21.15,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,768,79792,1018,71314.29,1123.47,104727.27,779.93,28.63,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,768,81865,967,71314.29,1123.47,104727.27,779.93,27.91,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,768,84108,916,71314.29,1123.47,104727.27,779.93,27.16,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,768,86547,865,71314.29,1123.47,104727.27,779.93,26.4,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,768,89211,815,71314.29,1123.47,104727.27,779.93,25.61,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,768,92136,763,71314.29,1123.47,104727.27,779.93,24.8,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
