model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,768,95370,712,71314.29,1123.47,104727.27,779.93,23.96,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,768,98970,661,71314.29,1123.47,104727.27,779.93,23.09,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,768,103011,611,71314.29,1123.47,104727.27,779.93,22.18,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,768,107592,560,71314.29,1123.47,104727.27,779.93,21.24,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,769,79896,1021,71407.14,1126.4,104863.64,781.96,28.75,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,769,81971,969,71407.14,1126.4,104863.64,781.96,28.02,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,769,84218,919,71407.14,1126.4,104863.64,781.96,27.27,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,769,86659,867,71407.14,1126.4,104863.64,781.96,26.5,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,769,89327,817,71407.14,1126.4,104863.64,781.96,25.71,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,769,92256,765,71407.14,1126.4,104863.64,781.96,24.9,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,769,95494,714,71407.14,1126.4,104863.64,781.96,24.05,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,769,99099,663,71407.14,1126.4,104863.64,781.96,23.18,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,769,103145,612,71407.14,1126.4,104863.64,781.96,22.27,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,769,107732,561,71407.14,1126.4,104863.64,781.96,21.32,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,770,80000,1023,71500,1129.33,105000,784,28.86,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,770,82078,972,71500,1129.33,105000,784,28.13,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,770,84327,921,71500,1129.33,105000,784,27.38,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,770,86772,870,71500,1129.33,105000,784,26.61,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,770,89443,819,71500,1129.33,105000,784,25.81,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,770,92376,767,71500,1129.33,105000,784,25,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,770,95619,716,71500,1129.33,105000,784,24.15,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,770,99228,665,71500,1129.33,105000,784,23.27,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,770,103279,614,71500,1129.33,105000,784,22.36,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,770,107872,563,71500,1129.33,105000,784,21.4,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,771,80104,1026,71592.86,1132.27,105136.36,786.04,28.98,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,771,82185,974,71592.86,1132.27,105136.36,786.04,28.24,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,771,84437,923,71592.86,1132.27,105136.36,786.04,27.48,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,771,86885,872,71592.86,1132.27,105136.36,786.04,26.71,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,771,89559,821,71592.86,1132.27,105136.36,786.04,25.91,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,771,92496,769,71592.86,1132.27,105136.36,786.04,25.1,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,771,95743,718,71592.86,1132.27,105136.36,786.04,24.25,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,771,99356,667,71592.86,1132.27,105136.36,786.04,23.36,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,771,103414,616,71592.86,1132.27,105136.36,786.04,22.45,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,771,108012,564,71592.86,1132.27,105136.36,786.04,21.49,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,772,80208,1029,71685.71,1135.21,105272.73,788.08,29.09,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,772,82291,977,71685.71,1135.21,105272.73,788.08,28.35,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,772,84546,926,71685.71,1135.21,105272.73,788.08,27.59,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,772,86997,874,71685.71,1135.21,105272.73,788.08,26.82,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,772,89676,823,71685.71,1135.21,105272.73,788.08,26.02,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,772,92616,771,71685.71,1135.21,105272.73,788.08,25.19,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,772,95867,720,71685.71,1135.21,105272.73,788.08,24.34,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,772,99485,668,71685.71,1135.21,105272.73,788.08,23.46,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,772,103548,617,71685.71,1135.21,105272.73,788.08,22.54,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,772,108152,566,71685.71,1135.21,105272.73,788.08,21.57,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,773,80312,1031,71778.57,1138.15,105409.09,790.12,29.2,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,773,82398,979,71778.57,1138.15,105409.09,790.12,28.46,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,773,84656,928,71778.57,1138.15,105409.09,790.12,27.7,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,773,87110,876,71778.57,1138.15,105409.09,790.12,26.92,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,773,89792,825,71778.57,1138.15,105409.09,790.12,26.12,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,773,92736,773,71778.57,1138.15,105409.09,790.12,25.29,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,773,95991,722,71778.57,1138.15,105409.09,790.12,24.43,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,773,99614,670,71778.57,1138.15,105409.09,790.12,23.55,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,773,103682,619,71778.57,1138.15,105409.09,790.12,22.62,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,773,108292,567,71778.57,1138.15,105409.09,790.12,21.66,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,774,80416,1034,71871.43,1141.1,105545.45,792.17,29.32,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,774,82504,982,71871.43,1141.1,105545.45,792.17,28.57,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,774,84765,931,71871.43,1141.1,105545.45,792.17,27.81,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,774,87223,879,71871.43,1141.1,105545.45,792.17,27.03,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,774,89908,827,71871.43,1141.1,105545.45,792.17,26.22,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,774,92856,775,71871.43,1141.1,105545.45,792.17,25.39,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,774,96115,724,71871.43,1141.1,105545.45,792.17,24.53,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,774,99743,672,71871.43,1141.1,105545.45,792.17,23.64,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,774,103816,620,71871.43,1141.1,105545.45,792.17,22.71,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,774,108432,569,71871.43,1141.1,105545.45,792.17,21.74,84.67,78.96,95 / 69,96 / 80,95 / 86,90 / 87,86 / 86,81 / 82,76 / 77,71 / 70,101 / 92,
TZAF 1120 FF T2,775,80520,1036,71964.29,1144.05,105681.82,794.21,29.43,84.67,78.96,96 / 70,96 / 80,96 / 86,90 / 88,86 / 86,82 / 82,76 / 78,72 / 70,102 / 92,
TZAF 1120 FF T2,775,82611,984,71964.29,1144.05,105681.82,794.21,28.69,84.67,78.96,96 / 70,96 / 80,96 / 86,90 / 88,86 / 86,82 / 82,76 / 78,72 / 70,102 / 92,
TZAF 1120 FF T2,775,84875,933,71964.29,1144.05,105681.82,794.21,27.91,84.67,78.96,96 / 70,96 / 80,96 / 86,90 / 88,86 / 86,82 / 82,76 / 78,72 / 70,102 / 92,
TZAF 1120 FF T2,775,87336,881,71964.29,1144.05,105681.82,794.21,27.13,84.67,78.96,96 / 70,96 / 80,96 / 86,90 / 88,86 / 86,82 / 82,76 / 78,72 / 70,102 / 92,
TZAF 1120 FF T2,775,90024,830,71964.29,1144.05,105681.82,794.21,26.32,84.67,78.96,96 / 70,96 / 80,96 / 86,90 / 88,86 / 86,82 / 82,76 / 78,72 / 70,102 / 92,
TZAF 1120 FF T2,775,92976,778,71964.29,1144.05,105681.82,794.21,25.49,84.67,78.96,96 / 70,96 / 80,96 / 86,90 / 88,86 / 86,82 / 82,76 / 78,72 / 70,102 / 92,
TZAF 1120 FF T2,775,96240,726,71964.29,1144.05,105681.82,794.21,24.62,84.67,78.96,96 / 70,96 / 80,96 / 86,90 / 88,86 / 86,82 / 82,76 / 78,72 / 70,102 / 92,
TZAF 1120 FF T2,775,99872,674,71964.29,1144.05,105681.82,794.21,23.73,84.67,78.96,96 / 70,96 / 80,96 / 86,90 / 88,86 / 86,82 / 82,76 / 78,72 / 70,102 / 92,
TZAF 1120 FF T2,775,103950,622,71964.29,1144.05,105681.82,794.21,22.8,84.67,78.96,96 / 70,96 / 80,96 / 86,90 / 88,86 / 86,82 / 82,76 / 78,72 / 70,102 / 92,
TZAF 1120 FF T2,775,108572,570,71964.29,1144.05,105681.82,794.21,21.82,84.67,78.96,96 / 70,96 / 80,96 / 86,90 / 88,86 / 86,82 / 82,76 / 78,72 / 70,102 / 92,
TZAF 1120 FF T2,776,80623,1039,72057.14,1147,105818.18,796.27,29.54,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,776,82718,987,72057.14,1147,105818.18,796.27,28.8,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,776,84985,935,72057.14,1147,105818.18,796.27,28.02,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,776,87448,883,72057.14,1147,105818.18,796.27,27.23,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,776,90140,832,72057.14,1147,105818.18,796.27,26.42,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,776,93096,780,72057.14,1147,105818.18,796.27,25.59,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,776,96364,727,72057.14,1147,105818.18,796.27,24.72,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,776,100001,675,72057.14,1147,105818.18,796.27,23.82,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,776,104084,624,72057.14,1147,105818.18,796.27,22.89,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,776,108713,571,72057.14,1147,105818.18,796.27,21.91,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,777,80727,1042,72150,1149.96,105954.55,798.32,29.66,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,777,82824,990,72150,1149.96,105954.55,798.32,28.91,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,777,85094,938,72150,1149.96,105954.55,798.32,28.13,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,777,87561,886,72150,1149.96,105954.55,798.32,27.34,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,777,90256,834,72150,1149.96,105954.55,798.32,26.52,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,777,93216,782,72150,1149.96,105954.55,798.32,25.69,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,777,96488,729,72150,1149.96,105954.55,798.32,24.82,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,777,100130,677,72150,1149.96,105954.55,798.32,23.91,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,777,104218,625,72150,1149.96,105954.55,798.32,22.98,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,777,108853,573,72150,1149.96,105954.55,798.32,21.99,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,778,80831,1044,72242.86,1152.92,106090.91,800.38,29.77,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,778,82931,992,72242.86,1152.92,106090.91,800.38,29.02,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,778,85204,940,72242.86,1152.92,106090.91,800.38,28.24,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,778,87674,888,72242.86,1152.92,106090.91,800.38,27.44,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,778,90372,836,72242.86,1152.92,106090.91,800.38,26.62,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,778,93336,784,72242.86,1152.92,106090.91,800.38,25.79,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,778,96612,731,72242.86,1152.92,106090.91,800.38,24.91,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,778,100259,679,72242.86,1152.92,106090.91,800.38,24,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,778,104352,627,72242.86,1152.92,106090.91,800.38,23.06,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,778,108993,574,72242.86,1152.92,106090.91,800.38,22.08,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,779,80935,1047,72335.71,1155.89,106227.27,802.43,29.88,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,779,83037,995,72335.71,1155.89,106227.27,802.43,29.13,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,779,85313,943,72335.71,1155.89,106227.27,802.43,28.35,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,779,87786,890,72335.71,1155.89,106227.27,802.43,27.55,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,779,90489,838,72335.71,1155.89,106227.27,802.43,26.73,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,779,93456,786,72335.71,1155.89,106227.27,802.43,25.88,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,779,96736,733,72335.71,1155.89,106227.27,802.43,25,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,779,100388,680,72335.71,1155.89,106227.27,802.43,24.1,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,779,104486,628,72335.71,1155.89,106227.27,802.43,23.15,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,779,109133,576,72335.71,1155.89,106227.27,802.43,22.16,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,780,81039,1050,72428.57,1158.86,106363.64,804.5,30,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,780,83144,997,72428.57,1158.86,106363.64,804.5,29.24,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,780,85423,945,72428.57,1158.86,106363.64,804.5,28.45,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,780,87899,892,72428.57,1158.86,106363.64,804.5,27.65,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,780,90605,840,72428.57,1158.86,106363.64,804.5,26.83,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,780,93576,788,72428.57,1158.86,106363.64,804.5,25.98,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,780,96860,735,72428.57,1158.86,106363.64,804.5,25.1,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,780,100516,682,72428.57,1158.86,106363.64,804.5,24.19,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,780,104621,630,72428.57,1158.86,106363.64,804.5,23.24,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,780,109273,577,72428.57,1158.86,106363.64,804.5,22.25,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,781,81143,1052,72521.43,1161.83,106500,806.56,30.11,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,781,83251,1000,72521.43,1161.83,106500,806.56,29.35,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,781,85532,947,72521.43,1161.83,106500,806.56,28.56,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,781,88012,895,72521.43,1161.83,106500,806.56,27.76,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,781,90721,842,72521.43,1161.83,106500,806.56,26.93,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,781,93696,790,72521.43,1161.83,106500,806.56,26.08,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,781,96985,737,72521.43,1161.83,106500,806.56,25.2,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,781,100645,684,72521.43,1161.83,106500,806.56,24.28,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,781,104755,632,72521.43,1161.83,106500,806.56,23.33,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,781,109413,579,72521.43,1161.83,106500,806.56,22.33,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,782,81247,1055,72614.29,1164.81,106636.36,808.63,30.23,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,782,83357,1002,72614.29,1164.81,106636.36,808.63,29.46,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,782,85642,950,72614.29,1164.81,106636.36,808.63,28.67,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,782,88124,897,72614.29,1164.81,106636.36,808.63,27.86,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,782,90837,844,72614.29,1164.81,106636.36,808.63,27.03,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,782,93816,792,72614.29,1164.81,106636.36,808.63,26.18,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,782,97109,739,72614.29,1164.81,106636.36,808.63,25.29,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,782,100774,686,72614.29,1164.81,106636.36,808.63,24.37,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,782,104889,633,72614.29,1164.81,106636.36,808.63,23.42,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,782,109553,580,72614.29,1164.81,106636.36,808.63,22.41,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,783,81351,1058,72707.14,1167.79,106772.73,810.7,30.34,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,783,83464,1005,72707.14,1167.79,106772.73,810.7,29.57,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,783,85751,952,72707.14,1167.79,106772.73,810.7,28.78,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,783,88237,899,72707.14,1167.79,106772.73,810.7,27.97,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,783,90953,847,72707.14,1167.79,106772.73,810.7,27.13,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,783,93936,794,72707.14,1167.79,106772.73,810.7,26.28,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,783,97233,740,72707.14,1167.79,106772.73,810.7,25.39,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,783,100903,687,72707.14,1167.79,106772.73,810.7,24.46,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,783,105023,635,72707.14,1167.79,106772.73,810.7,23.5,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,783,109693,582,72707.14,1167.79,106772.73,810.7,22.5,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,784,81455,1060,72800,1170.77,106909.09,812.77,30.45,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,784,83570,1007,72800,1170.77,106909.09,812.77,29.68,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,784,85861,955,72800,1170.77,106909.09,812.77,28.89,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,784,88350,902,72800,1170.77,106909.09,812.77,28.07,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,784,91069,849,72800,1170.77,106909.09,812.77,27.23,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,784,94056,796,72800,1170.77,106909.09,812.77,26.38,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,784,97357,742,72800,1170.77,106909.09,812.77,25.48,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,784,101032,689,72800,1170.77,106909.09,812.77,24.55,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,784,105157,636,72800,1170.77,106909.09,812.77,23.59,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,784,109833,583,72800,1170.77,106909.09,812.77,22.58,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,785,81558,1063,72892.86,1173.76,107045.45,814.84,30.57,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,785,83677,1010,72892.86,1173.76,107045.45,814.84,29.79,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,785,85970,957,72892.86,1173.76,107045.45,814.84,28.99,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,785,88462,904,72892.86,1173.76,107045.45,814.84,28.18,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,785,91186,851,72892.86,1173.76,107045.45,814.84,27.34,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,785,94176,798,72892.86,1173.76,107045.45,814.84,26.47,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,785,97481,744,72892.86,1173.76,107045.45,814.84,25.57,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,785,101161,691,72892.86,1173.76,107045.45,814.84,24.65,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,785,105291,638,72892.86,1173.76,107045.45,814.84,23.68,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,785,109974,585,72892.86,1173.76,107045.45,814.84,22.67,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,786,81662,1066,72985.71,1176.75,107181.82,816.92,30.68,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,786,83784,1012,72985.71,1176.75,107181.82,816.92,29.9,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,786,86080,959,72985.71,1176.75,107181.82,816.92,29.1,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,786,88575,906,72985.71,1176.75,107181.82,816.92,28.28,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,786,91302,853,72985.71,1176.75,107181.82,816.92,27.44,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,786,94296,800,72985.71,1176.75,107181.82,816.92,26.57,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,786,97605,746,72985.71,1176.75,107181.82,816.92,25.67,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,786,101290,693,72985.71,1176.75,107181.82,816.92,24.74,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,786,105425,640,72985.71,1176.75,107181.82,816.92,23.77,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,786,110114,586,72985.71,1176.75,107181.82,816.92,22.75,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,787,81766,1068,73078.57,1179.75,107318.18,819,30.79,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,787,83890,1015,73078.57,1179.75,107318.18,819,30.01,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,787,86189,962,73078.57,1179.75,107318.18,819,29.21,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,787,88688,908,73078.57,1179.75,107318.18,819,28.39,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,787,91418,855,73078.57,1179.75,107318.18,819,27.54,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,787,94416,802,73078.57,1179.75,107318.18,819,26.67,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,787,97730,748,73078.57,1179.75,107318.18,819,25.77,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,787,101419,694,73078.57,1179.75,107318.18,819,24.83,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,787,105559,641,73078.57,1179.75,107318.18,819,23.86,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,787,110254,588,73078.57,1179.75,107318.18,819,22.84,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,788,81870,1071,73171.43,1182.75,107454.55,821.08,30.91,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,788,83997,1018,73171.43,1182.75,107454.55,821.08,30.12,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,788,86299,964,73171.43,1182.75,107454.55,821.08,29.32,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,788,88801,911,73171.43,1182.75,107454.55,821.08,28.49,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,788,91534,857,73171.43,1182.75,107454.55,821.08,27.64,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,788,94535,804,73171.43,1182.75,107454.55,821.08,26.77,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,788,97854,750,73171.43,1182.75,107454.55,821.08,25.86,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,788,101547,696,73171.43,1182.75,107454.55,821.08,24.92,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,788,105694,643,73171.43,1182.75,107454.55,821.08,23.94,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,788,110394,589,73171.43,1182.75,107454.55,821.08,22.92,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,789,81974,1074,73264.29,1185.75,107590.91,823.17,31.02,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,789,84103,1020,73264.29,1185.75,107590.91,823.17,30.23,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,789,86408,967,73264.29,1185.75,107590.91,823.17,29.42,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,789,88913,913,73264.29,1185.75,107590.91,823.17,28.6,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,789,91650,859,73264.29,1185.75,107590.91,823.17,27.74,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,789,94655,806,73264.29,1185.75,107590.91,823.17,26.87,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,789,97978,752,73264.29,1185.75,107590.91,823.17,25.95,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,789,101676,698,73264.29,1185.75,107590.91,823.17,25.01,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,789,105828,644,73264.29,1185.75,107590.91,823.17,24.03,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,789,110534,591,73264.29,1185.75,107590.91,823.17,23,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,790,82078,1076,73357.14,1188.76,107727.27,825.26,31.13,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,790,84210,1023,73357.14,1188.76,107727.27,825.26,30.34,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,790,86518,969,73357.14,1188.76,107727.27,825.26,29.53,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,790,89026,915,73357.14,1188.76,107727.27,825.26,28.7,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,790,91766,862,73357.14,1188.76,107727.27,825.26,27.84,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,790,94775,808,73357.14,1188.76,107727.27,825.26,26.97,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,790,98102,753,73357.14,1188.76,107727.27,825.26,26.05,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,790,101805,700,73357.14,1188.76,107727.27,825.26,25.1,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,790,105962,646,73357.14,1188.76,107727.27,825.26,24.12,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,790,110674,592,73357.14,1188.76,107727.27,825.26,23.09,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,791,82182,1079,73450,1191.77,107863.64,827.35,31.25,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,791,84317,1025,73450,1191.77,107863.64,827.35,30.45,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,791,86627,971,73450,1191.77,107863.64,827.35,29.64,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,791,89139,917,73450,1191.77,107863.64,827.35,28.81,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,791,91883,864,73450,1191.77,107863.64,827.35,27.95,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,791,94895,810,73450,1191.77,107863.64,827.35,27.06,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,791,98226,755,73450,1191.77,107863.64,827.35,26.14,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,791,101934,701,73450,1191.77,107863.64,827.35,25.2,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,791,106096,648,73450,1191.77,107863.64,827.35,24.21,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,791,110814,594,73450,1191.77,107863.64,827.35,23.17,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,792,82286,1082,73542.86,1194.79,108000,829.44,31.36,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,792,84423,1028,73542.86,1194.79,108000,829.44,30.57,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,792,86737,974,73542.86,1194.79,108000,829.44,29.75,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,792,89251,920,73542.86,1194.79,108000,829.44,28.91,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,792,91999,866,73542.86,1194.79,108000,829.44,28.05,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,792,95015,812,73542.86,1194.79,108000,829.44,27.16,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,792,98351,757,73542.86,1194.79,108000,829.44,26.24,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,792,102063,703,73542.86,1194.79,108000,829.44,25.29,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,792,106230,649,73542.86,1194.79,108000,829.44,24.3,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,792,110954,595,73542.86,1194.79,108000,829.44,23.26,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,793,82390,1084,73635.71,1197.81,108136.36,831.54,31.47,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,793,84530,1030,73635.71,1197.81,108136.36,831.54,30.68,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,793,86846,976,73635.71,1197.81,108136.36,831.54,29.86,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,793,89364,922,73635.71,1197.81,108136.36,831.54,29.02,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,793,92115,868,73635.71,1197.81,108136.36,831.54,28.15,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,793,95135,814,73635.71,1197.81,108136.36,831.54,27.26,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,793,98475,759,73635.71,1197.81,108136.36,831.54,26.34,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,793,102192,705,73635.71,1197.81,108136.36,831.54,25.38,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,793,106364,651,73635.71,1197.81,108136.36,831.54,24.38,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,793,111094,597,73635.71,1197.81,108136.36,831.54,23.34,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,794,82494,1087,73728.57,1200.83,108272.73,833.63,31.59,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,794,84636,1033,73728.57,1200.83,108272.73,833.63,30.79,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,794,86956,979,73728.57,1200.83,108272.73,833.63,29.96,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,794,89477,924,73728.57,1200.83,108272.73,833.63,29.12,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,794,92231,870,73728.57,1200.83,108272.73,833.63,28.25,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,794,95255,816,73728.57,1200.83,108272.73,833.63,27.36,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,794,98599,761,73728.57,1200.83,108272.73,833.63,26.43,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,794,102321,707,73728.57,1200.83,108272.73,833.63,25.47,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,794,106498,652,73728.57,1200.83,108272.73,833.63,24.47,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,794,111234,598,73728.57,1200.83,108272.73,833.63,23.42,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,795,82598,1090,73821.43,1203.86,108409.09,835.74,31.7,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,795,84743,1035,73821.43,1203.86,108409.09,835.74,30.9,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,795,87065,981,73821.43,1203.86,108409.09,835.74,30.07,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,795,89590,927,73821.43,1203.86,108409.09,835.74,29.23,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,795,92347,872,73821.43,1203.86,108409.09,835.74,28.35,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,795,95375,818,73821.43,1203.86,108409.09,835.74,27.46,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,795,98723,763,73821.43,1203.86,108409.09,835.74,26.52,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,795,102450,708,73821.43,1203.86,108409.09,835.74,25.56,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,795,106632,654,73821.43,1203.86,108409.09,835.74,24.56,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,795,111374,600,73821.43,1203.86,108409.09,835.74,23.51,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,796,82701,1092,73914.29,1206.89,108545.45,837.84,31.82,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,796,84850,1038,73914.29,1206.89,108545.45,837.84,31.01,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,796,87175,983,73914.29,1206.89,108545.45,837.84,30.18,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,796,89702,929,73914.29,1206.89,108545.45,837.84,29.33,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,796,92463,874,73914.29,1206.89,108545.45,837.84,28.45,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,796,95495,820,73914.29,1206.89,108545.45,837.84,27.56,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,796,98847,765,73914.29,1206.89,108545.45,837.84,26.62,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,796,102578,710,73914.29,1206.89,108545.45,837.84,25.65,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,796,106767,656,73914.29,1206.89,108545.45,837.84,24.65,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,796,111515,601,73914.29,1206.89,108545.45,837.84,23.59,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,797,82805,1095,74007.14,1209.92,108681.82,839.95,31.93,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,797,84956,1040,74007.14,1209.92,108681.82,839.95,31.12,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,797,87284,986,74007.14,1209.92,108681.82,839.95,30.29,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,797,89815,931,74007.14,1209.92,108681.82,839.95,29.44,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,797,92580,877,74007.14,1209.92,108681.82,839.95,28.56,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,797,95615,822,74007.14,1209.92,108681.82,839.95,27.65,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,797,98971,766,74007.14,1209.92,108681.82,839.95,26.71,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,797,102707,712,74007.14,1209.92,108681.82,839.95,25.75,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,797,106901,657,74007.14,1209.92,108681.82,839.95,24.74,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,797,111655,603,74007.14,1209.92,108681.82,839.95,23.68,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,798,82909,1098,74100,1212.96,108818.18,842.05,32.04,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,798,85063,1043,74100,1212.96,108818.18,842.05,31.23,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,798,87394,988,74100,1212.96,108818.18,842.05,30.39,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,798,89928,933,74100,1212.96,108818.18,842.05,29.54,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,798,92696,879,74100,1212.96,108818.18,842.05,28.66,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,798,95735,824,74100,1212.96,108818.18,842.05,27.75,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,798,99096,768,74100,1212.96,108818.18,842.05,26.81,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,798,102836,714,74100,1212.96,108818.18,842.05,25.84,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,798,107035,659,74100,1212.96,108818.18,842.05,24.82,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,798,111795,604,74100,1212.96,108818.18,842.05,23.76,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,799,83013,1100,74192.86,1216,108954.55,844.17,32.16,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,799,85169,1045,74192.86,1216,108954.55,844.17,31.34,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,799,87503,991,74192.86,1216,108954.55,844.17,30.5,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
