model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,799,90040,936,74192.86,1216,108954.55,844.17,29.65,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,799,92812,881,74192.86,1216,108954.55,844.17,28.76,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,799,95855,826,74192.86,1216,108954.55,844.17,27.85,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,799,99220,770,74192.86,1216,108954.55,844.17,26.91,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,799,102965,715,74192.86,1216,108954.55,844.17,25.93,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,799,107169,660,74192.86,1216,108954.55,844.17,24.91,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,799,111935,606,74192.86,1216,108954.55,844.17,23.85,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,800,83117,1103,74285.71,1219.05,109090.91,846.28,32.27,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,800,85276,1048,74285.71,1219.05,109090.91,846.28,31.45,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,800,87613,993,74285.71,1219.05,109090.91,846.28,30.61,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,800,90153,938,74285.71,1219.05,109090.91,846.28,29.75,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,800,92928,883,74285.71,1219.05,109090.91,846.28,28.86,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,800,95975,828,74285.71,1219.05,109090.91,846.28,27.95,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,800,99344,772,74285.71,1219.05,109090.91,846.28,27,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,800,103094,717,74285.71,1219.05,109090.91,846.28,26.02,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,800,107303,662,74285.71,1219.05,109090.91,846.28,25,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,800,112075,607,74285.71,1219.05,109090.91,846.28,23.93,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,801,83221,1106,74378.57,1222.1,109227.27,848.4,32.4,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,801,85383,1051,74378.57,1222.1,109227.27,848.4,31.58,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,801,87723,996,74378.57,1222.1,109227.27,848.4,30.73,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,801,90266,940,74378.57,1222.1,109227.27,848.4,29.87,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,801,93044,885,74378.57,1222.1,109227.27,848.4,28.98,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,801,96095,830,74378.57,1222.1,109227.27,848.4,28.06,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,801,99468,774,74378.57,1222.1,109227.27,848.4,27.11,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,801,103223,719,74378.57,1222.1,109227.27,848.4,26.12,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,801,107437,664,74378.57,1222.1,109227.27,848.4,25.1,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,801,112215,609,74378.57,1222.1,109227.27,848.4,24.03,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,802,83325,1109,74471.43,1225.15,109363.64,850.52,32.53,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,802,85489,1053,74471.43,1225.15,109363.64,850.52,31.7,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,802,87832,998,74471.43,1225.15,109363.64,850.52,30.85,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,802,90378,943,74471.43,1225.15,109363.64,850.52,29.99,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,802,93160,888,74471.43,1225.15,109363.64,850.52,29.09,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,802,96215,832,74471.43,1225.15,109363.64,850.52,28.17,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,802,99592,776,74471.43,1225.15,109363.64,850.52,27.22,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,802,103352,721,74471.43,1225.15,109363.64,850.52,26.23,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,802,107571,665,74471.43,1225.15,109363.64,850.52,25.2,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,802,112355,610,74471.43,1225.15,109363.64,850.52,24.12,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,803,83429,1112,74564.29,1228.21,109500,852.64,32.66,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,803,85596,1056,74564.29,1228.21,109500,852.64,31.83,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,803,87942,1001,74564.29,1228.21,109500,852.64,30.98,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,803,90491,945,74564.29,1228.21,109500,852.64,30.11,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,803,93276,890,74564.29,1228.21,109500,852.64,29.21,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,803,96335,834,74564.29,1228.21,109500,852.64,28.28,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,803,99717,778,74564.29,1228.21,109500,852.64,27.32,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,803,103481,723,74564.29,1228.21,109500,852.64,26.33,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,803,107705,667,74564.29,1228.21,109500,852.64,25.3,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,803,112495,612,74564.29,1228.21,109500,852.64,24.22,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,804,83533,1114,74657.14,1231.27,109636.36,854.76,32.79,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,804,85702,1059,74657.14,1231.27,109636.36,854.76,31.95,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,804,88051,1003,74657.14,1231.27,109636.36,854.76,31.1,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,804,90604,948,74657.14,1231.27,109636.36,854.76,30.22,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,804,93393,892,74657.14,1231.27,109636.36,854.76,29.32,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,804,96455,836,74657.14,1231.27,109636.36,854.76,28.4,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,804,99841,780,74657.14,1231.27,109636.36,854.76,27.43,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,804,103609,724,74657.14,1231.27,109636.36,854.76,26.44,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,804,107840,669,74657.14,1231.27,109636.36,854.76,25.4,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,804,112635,613,74657.14,1231.27,109636.36,854.76,24.31,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,805,83636,1117,74750,1234.33,109772.73,856.89,32.91,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,805,85809,1062,74750,1234.33,109772.73,856.89,32.08,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,805,88161,1006,74750,1234.33,109772.73,856.89,31.22,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,805,90716,950,74750,1234.33,109772.73,856.89,30.34,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,805,93509,894,74750,1234.33,109772.73,856.89,29.44,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,805,96575,839,74750,1234.33,109772.73,856.89,28.51,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,805,99965,782,74750,1234.33,109772.73,856.89,27.54,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,805,103738,726,74750,1234.33,109772.73,856.89,26.54,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,805,107974,670,74750,1234.33,109772.73,856.89,25.5,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,805,112775,615,74750,1234.33,109772.73,856.89,24.41,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,806,83740,1120,74842.86,1237.4,109909.09,859.02,33.04,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,806,85916,1064,74842.86,1237.4,109909.09,859.02,32.2,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,806,88270,1008,74842.86,1237.4,109909.09,859.02,31.34,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,806,90829,953,74842.86,1237.4,109909.09,859.02,30.46,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,806,93625,897,74842.86,1237.4,109909.09,859.02,29.55,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,806,96695,841,74842.86,1237.4,109909.09,859.02,28.62,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,806,100089,784,74842.86,1237.4,109909.09,859.02,27.65,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,806,103867,728,74842.86,1237.4,109909.09,859.02,26.64,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,806,108108,672,74842.86,1237.4,109909.09,859.02,25.6,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,806,112915,616,74842.86,1237.4,109909.09,859.02,24.5,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,807,83844,1123,74935.71,1240.47,110045.45,861.16,33.17,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,807,86022,1067,74935.71,1240.47,110045.45,861.16,32.33,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,807,88380,1011,74935.71,1240.47,110045.45,861.16,31.47,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,807,90942,955,74935.71,1240.47,110045.45,861.16,30.58,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,807,93741,899,74935.71,1240.47,110045.45,861.16,29.67,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,807,96815,843,74935.71,1240.47,110045.45,861.16,28.73,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,807,100213,786,74935.71,1240.47,110045.45,861.16,27.75,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,807,103996,730,74935.71,1240.47,110045.45,861.16,26.75,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,807,108242,674,74935.71,1240.47,110045.45,861.16,25.7,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,807,113056,618,74935.71,1240.47,110045.45,861.16,24.6,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,808,83948,1126,75028.57,1243.55,110181.82,863.29,33.3,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,808,86129,1070,75028.57,1243.55,110181.82,863.29,32.45,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,808,88489,1013,75028.57,1243.55,110181.82,863.29,31.59,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,808,91054,957,75028.57,1243.55,110181.82,863.29,30.7,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,808,93857,901,75028.57,1243.55,110181.82,863.29,29.78,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,808,96935,845,75028.57,1243.55,110181.82,863.29,28.84,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,808,100337,788,75028.57,1243.55,110181.82,863.29,27.86,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,808,104125,732,75028.57,1243.55,110181.82,863.29,26.85,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,808,108376,676,75028.57,1243.55,110181.82,863.29,25.8,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,808,113196,619,75028.57,1243.55,110181.82,863.29,24.69,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,809,84052,1129,75121.43,1246.63,110318.18,865.43,33.43,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,809,86235,1072,75121.43,1246.63,110318.18,865.43,32.58,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,809,88599,1016,75121.43,1246.63,110318.18,865.43,31.71,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,809,91167,960,75121.43,1246.63,110318.18,865.43,30.82,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,809,93973,904,75121.43,1246.63,110318.18,865.43,29.9,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,809,97055,847,75121.43,1246.63,110318.18,865.43,28.95,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,809,100462,790,75121.43,1246.63,110318.18,865.43,27.97,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,809,104254,734,75121.43,1246.63,110318.18,865.43,26.95,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,809,108510,677,75121.43,1246.63,110318.18,865.43,25.9,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,809,113336,621,75121.43,1246.63,110318.18,865.43,24.79,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,810,84156,1132,75214.29,1249.71,110454.55,867.57,33.56,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,810,86342,1075,75214.29,1249.71,110454.55,867.57,32.71,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,810,88708,1019,75214.29,1249.71,110454.55,867.57,31.83,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,810,91280,962,75214.29,1249.71,110454.55,867.57,30.94,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,810,94089,906,75214.29,1249.71,110454.55,867.57,30.01,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,810,97175,849,75214.29,1249.71,110454.55,867.57,29.06,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,810,100586,792,75214.29,1249.71,110454.55,867.57,28.08,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,810,104383,736,75214.29,1249.71,110454.55,867.57,27.06,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,810,108644,679,75214.29,1249.71,110454.55,867.57,26,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,810,113476,623,75214.29,1249.71,110454.55,867.57,24.88,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,811,84260,1134,75307.14,1252.8,110590.91,869.71,33.69,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,811,86449,1078,75307.14,1252.8,110590.91,869.71,32.83,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,811,88818,1021,75307.14,1252.8,110590.91,869.71,31.95,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,811,91392,965,75307.14,1252.8,110590.91,869.71,31.05,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,811,94206,908,75307.14,1252.8,110590.91,869.71,30.13,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,811,97295,851,75307.14,1252.8,110590.91,869.71,29.18,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,811,100710,794,75307.14,1252.8,110590.91,869.71,28.18,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,811,104511,737,75307.14,1252.8,110590.91,869.71,27.16,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,811,108779,681,75307.14,1252.8,110590.91,869.71,26.1,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,811,113616,624,75307.14,1252.8,110590.91,869.71,24.98,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,812,84364,1137,75400,1255.89,110727.27,871.86,33.82,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,812,86555,1080,75400,1255.89,110727.27,871.86,32.96,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,812,88927,1024,75400,1255.89,110727.27,871.86,32.08,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,812,91505,967,75400,1255.89,110727.27,871.86,31.17,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,812,94322,910,75400,1255.89,110727.27,871.86,30.24,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,812,97415,853,75400,1255.89,110727.27,871.86,29.29,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,812,100834,796,75400,1255.89,110727.27,871.86,28.29,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,812,104640,739,75400,1255.89,110727.27,871.86,27.27,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,812,108913,682,75400,1255.89,110727.27,871.86,26.2,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,812,113756,626,75400,1255.89,110727.27,871.86,25.07,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,813,84468,1140,75492.86,1258.99,110863.64,874.01,33.94,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,813,86662,1083,75492.86,1258.99,110863.64,874.01,33.08,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,813,89037,1026,75492.86,1258.99,110863.64,874.01,32.2,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,813,91618,969,75492.86,1258.99,110863.64,874.01,31.29,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,813,94438,913,75492.86,1258.99,110863.64,874.01,30.36,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,813,97535,856,75492.86,1258.99,110863.64,874.01,29.4,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,813,100958,798,75492.86,1258.99,110863.64,874.01,28.4,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,813,104769,741,75492.86,1258.99,110863.64,874.01,27.37,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,813,109047,684,75492.86,1258.99,110863.64,874.01,26.29,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,813,113896,627,75492.86,1258.99,110863.64,874.01,25.17,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,814,84572,1143,75585.71,1262.09,111000,876.16,34.07,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,814,86768,1086,75585.71,1262.09,111000,876.16,33.21,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,814,89146,1029,75585.71,1262.09,111000,876.16,32.32,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,814,91731,972,75585.71,1262.09,111000,876.16,31.41,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,814,94554,915,75585.71,1262.09,111000,876.16,30.47,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,814,97655,858,75585.71,1262.09,111000,876.16,29.51,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,814,101083,800,75585.71,1262.09,111000,876.16,28.51,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,814,104898,743,75585.71,1262.09,111000,876.16,27.47,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,814,109181,686,75585.71,1262.09,111000,876.16,26.39,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,814,114036,629,75585.71,1262.09,111000,876.16,25.27,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,815,84676,1146,75678.57,1265.19,111136.36,878.31,34.2,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,815,86875,1088,75678.57,1265.19,111136.36,878.31,33.33,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,815,89256,1031,75678.57,1265.19,111136.36,878.31,32.44,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,815,91843,974,75678.57,1265.19,111136.36,878.31,31.53,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,815,94670,917,75678.57,1265.19,111136.36,878.31,30.59,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,815,97775,860,75678.57,1265.19,111136.36,878.31,29.62,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,815,101207,802,75678.57,1265.19,111136.36,878.31,28.61,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,815,105027,745,75678.57,1265.19,111136.36,878.31,27.58,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,815,109315,688,75678.57,1265.19,111136.36,878.31,26.49,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,815,114176,630,75678.57,1265.19,111136.36,878.31,25.36,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,816,84779,1149,75771.43,1268.3,111272.73,880.47,34.33,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,816,86982,1091,75771.43,1268.3,111272.73,880.47,33.46,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,816,89365,1034,75771.43,1268.3,111272.73,880.47,32.57,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,816,91956,977,75771.43,1268.3,111272.73,880.47,31.65,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,816,94786,919,75771.43,1268.3,111272.73,880.47,30.7,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,816,97895,862,75771.43,1268.3,111272.73,880.47,29.73,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,816,101331,804,75771.43,1268.3,111272.73,880.47,28.72,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,816,105156,747,75771.43,1268.3,111272.73,880.47,27.68,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,816,109449,689,75771.43,1268.3,111272.73,880.47,26.59,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,816,114316,632,75771.43,1268.3,111272.73,880.47,25.46,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,817,84883,1152,75864.29,1271.41,111409.09,882.63,34.46,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,817,87088,1094,75864.29,1271.41,111409.09,882.63,33.59,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,817,89475,1037,75864.29,1271.41,111409.09,882.63,32.69,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,817,92069,979,75864.29,1271.41,111409.09,882.63,31.77,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,817,94902,922,75864.29,1271.41,111409.09,882.63,30.82,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,817,98015,864,75864.29,1271.41,111409.09,882.63,29.84,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,817,101455,806,75864.29,1271.41,111409.09,882.63,28.83,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,817,105285,749,75864.29,1271.41,111409.09,882.63,27.78,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,817,109583,691,75864.29,1271.41,111409.09,882.63,26.69,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,817,114456,634,75864.29,1271.41,111409.09,882.63,25.55,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,818,84987,1154,75957.14,1274.52,111545.45,884.79,34.59,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,818,87195,1097,75957.14,1274.52,111545.45,884.79,33.71,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,818,89584,1039,75957.14,1274.52,111545.45,884.79,32.81,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,818,92181,982,75957.14,1274.52,111545.45,884.79,31.88,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,818,95019,924,75957.14,1274.52,111545.45,884.79,30.93,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,818,98135,866,75957.14,1274.52,111545.45,884.79,29.96,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,818,101579,808,75957.14,1274.52,111545.45,884.79,28.94,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,818,105413,750,75957.14,1274.52,111545.45,884.79,27.89,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,818,109718,693,75957.14,1274.52,111545.45,884.79,26.79,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,818,114596,635,75957.14,1274.52,111545.45,884.79,25.65,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,819,85091,1157,76050,1277.64,111681.82,886.96,34.72,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,819,87301,1099,76050,1277.64,111681.82,886.96,33.84,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,819,89694,1042,76050,1277.64,111681.82,886.96,32.93,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,819,92294,984,76050,1277.64,111681.82,886.96,32,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,819,95135,926,76050,1277.64,111681.82,886.96,31.05,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,819,98255,868,76050,1277.64,111681.82,886.96,30.07,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,819,101703,810,76050,1277.64,111681.82,886.96,29.04,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,819,105542,752,76050,1277.64,111681.82,886.96,27.99,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,819,109852,694,76050,1277.64,111681.82,886.96,26.89,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,819,114737,637,76050,1277.64,111681.82,886.96,25.74,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,820,85195,1160,76142.86,1280.76,111818.18,889.12,34.85,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,820,87408,1102,76142.86,1280.76,111818.18,889.12,33.96,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,820,89803,1044,76142.86,1280.76,111818.18,889.12,33.05,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,820,92407,986,76142.86,1280.76,111818.18,889.12,32.12,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,820,95251,929,76142.86,1280.76,111818.18,889.12,31.16,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,820,98375,870,76142.86,1280.76,111818.18,889.12,30.18,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,820,101828,812,76142.86,1280.76,111818.18,889.12,29.15,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,820,105671,754,76142.86,1280.76,111818.18,889.12,28.1,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,820,109986,696,76142.86,1280.76,111818.18,889.12,26.99,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,820,114877,638,76142.86,1280.76,111818.18,889.12,25.84,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,821,85299,1163,76235.71,1283.89,111954.55,891.29,34.97,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,821,87515,1105,76235.71,1283.89,111954.55,891.29,34.09,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,821,89913,1047,76235.71,1283.89,111954.55,891.29,33.18,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,821,92519,989,76235.71,1283.89,111954.55,891.29,32.24,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,821,95367,931,76235.71,1283.89,111954.55,891.29,31.28,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,821,98495,873,76235.71,1283.89,111954.55,891.29,30.29,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,821,101952,814,76235.71,1283.89,111954.55,891.29,29.26,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,821,105800,756,76235.71,1283.89,111954.55,891.29,28.2,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,821,110120,698,76235.71,1283.89,111954.55,891.29,27.09,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,821,115017,640,76235.71,1283.89,111954.55,891.29,25.93,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,822,85403,1166,76328.57,1287.02,112090.91,893.47,35.1,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,822,87621,1107,76328.57,1287.02,112090.91,893.47,34.21,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,822,90022,1049,76328.57,1287.02,112090.91,893.47,33.3,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,822,92632,991,76328.57,1287.02,112090.91,893.47,32.36,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,822,95483,933,76328.57,1287.02,112090.91,893.47,31.39,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,822,98615,875,76328.57,1287.02,112090.91,893.47,30.4,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,822,102076,816,76328.57,1287.02,112090.91,893.47,29.37,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,822,105929,758,76328.57,1287.02,112090.91,893.47,28.3,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,822,110254,699,76328.57,1287.02,112090.91,893.47,27.19,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,822,115157,641,76328.57,1287.02,112090.91,893.47,26.03,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,823,85507,1169,76421.43,1290.15,112227.27,895.64,35.23,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,823,87728,1110,76421.43,1290.15,112227.27,895.64,34.34,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,823,90132,1052,76421.43,1290.15,112227.27,895.64,33.42,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,823,92745,994,76421.43,1290.15,112227.27,895.64,32.48,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,823,95599,935,76421.43,1290.15,112227.27,895.64,31.51,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,823,98735,877,76421.43,1290.15,112227.27,895.64,30.51,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,823,102200,818,76421.43,1290.15,112227.27,895.64,29.47,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,823,106058,760,76421.43,1290.15,112227.27,895.64,28.41,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,823,110388,701,76421.43,1290.15,112227.27,895.64,27.29,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,823,115297,643,76421.43,1290.15,112227.27,895.64,26.12,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,824,85611,1172,76514.29,1293.29,112363.64,897.82,35.36,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,824,87834,1113,76514.29,1293.29,112363.64,897.82,34.46,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,824,90241,1054,76514.29,1293.29,112363.64,897.82,33.54,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,824,92857,996,76514.29,1293.29,112363.64,897.82,32.6,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,824,95715,938,76514.29,1293.29,112363.64,897.82,31.62,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,824,98855,879,76514.29,1293.29,112363.64,897.82,30.62,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,824,102324,820,76514.29,1293.29,112363.64,897.82,29.58,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,824,106187,762,76514.29,1293.29,112363.64,897.82,28.51,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,824,110522,703,76514.29,1293.29,112363.64,897.82,27.39,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,824,115437,644,76514.29,1293.29,112363.64,897.82,26.22,84.67,78.96,96 / 70,97 / 81,96 / 87,91 / 88,87 / 87,82 / 83,77 / 78,72 / 71,102 / 93,
TZAF 1120 FF T2,825,85714,1174,76607.14,1296.43,112500,900,35.49,84.67,78.96,96 / 70,98 / 82,96 / 88,92 / 88,88 / 88,82 / 84,78 / 78,72 / 72,102 / 94,
TZAF 1120 FF T2,825,87941,1116,76607.14,1296.43,112500,900,34.59,84.67,78.96,96 / 70,98 / 82,96 / 88,92 / 88,88 / 88,82 / 84,78 / 78,72 / 72,102 / 94,
TZAF 1120 FF T2,825,90351,1057,76607.14,1296.43,112500,900,33.66,84.67,78.96,96 / 70,98 / 82,96 / 88,92 / 88,88 / 88,82 / 84,78 / 78,72 / 72,102 / 94,
TZAF 1120 FF T2,825,92970,998,76607.14,1296.43,112500,900,32.72,84.67,78.96,96 / 70,98 / 82,96 / 88,92 / 88,88 / 88,82 / 84,78 / 78,72 / 72,102 / 94,
TZAF 1120 FF T2,825,95832,940,76607.14,1296.43,112500,900,31.74,84.67,78.96,96 / 70,98 / 82,96 / 88,92 / 88,88 / 88,82 / 84,78 / 78,72 / 72,102 / 94,
TZAF 1120 FF T2,825,98974,881,76607.14,1296.43,112500,900,30.73,84.67,78.96,96 / 70,98 / 82,96 / 88,92 / 88,88 / 88,82 / 84,78 / 78,72 / 72,102 / 94,
TZAF 1120 FF T2,825,102448,822,76607.14,1296.43,112500,900,29.69,84.67,78.96,96 / 70,98 / 82,96 / 88,92 / 88,88 / 88,82 / 84,78 / 78,72 / 72,102 / 94,
TZAF 1120 FF T2,825,106316,764,76607.14,1296.43,112500,900,28.62,84.67,78.96,96 / 70,98 / 82,96 / 88,92 / 88,88 / 88,82 / 84,78 / 78,72 / 72,102 / 94,
TZAF 1120 FF T2,825,110656,704,76607.14,1296.43,112500,900,27.49,84.67,78.96,96 / 70,98 / 82,96 / 88,92 / 88,88 / 88,82 / 84,78 / 78,72 / 72,102 / 94,
TZAF 1120 FF T2,825,115577,646,76607.14,1296.43,112500,900,26.31,84.67,78.96,96 / 70,98 / 82,96 / 88,92 / 88,88 / 88,82 / 84,78 / 78,72 / 72,102 / 94,
TZAF 1120 FF T2,826,85818,1177,76700,1299.57,112636.36,902.18,35.62,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,826,88048,1118,76700,1299.57,112636.36,902.18,34.72,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,826,90461,1060,76700,1299.57,112636.36,902.18,33.79,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,826,93083,1001,76700,1299.57,112636.36,902.18,32.83,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,826,95948,942,76700,1299.57,112636.36,902.18,31.86,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,826,99094,883,76700,1299.57,112636.36,902.18,30.85,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,826,102573,824,76700,1299.57,112636.36,902.18,29.8,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,826,106444,765,76700,1299.57,112636.36,902.18,28.72,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,826,110791,706,76700,1299.57,112636.36,902.18,27.59,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,826,115717,648,76700,1299.57,112636.36,902.18,26.41,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,827,85922,1180,76792.86,1302.72,112772.73,904.37,35.75,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,827,88154,1121,76792.86,1302.72,112772.73,904.37,34.84,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,827,90570,1062,76792.86,1302.72,112772.73,904.37,33.91,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,827,93195,1003,76792.86,1302.72,112772.73,904.37,32.95,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,827,96064,945,76792.86,1302.72,112772.73,904.37,31.97,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,827,99214,885,76792.86,1302.72,112772.73,904.37,30.96,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,827,102697,826,76792.86,1302.72,112772.73,904.37,29.91,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,827,106573,767,76792.86,1302.72,112772.73,904.37,28.82,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,827,110925,708,76792.86,1302.72,112772.73,904.37,27.69,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,827,115857,649,76792.86,1302.72,112772.73,904.37,26.51,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,828,86026,1183,76885.71,1305.87,112909.09,906.56,35.88,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,828,88261,1124,76885.71,1305.87,112909.09,906.56,34.97,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,828,90680,1065,76885.71,1305.87,112909.09,906.56,34.03,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,828,93308,1006,76885.71,1305.87,112909.09,906.56,33.07,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,828,96180,947,76885.71,1305.87,112909.09,906.56,32.09,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,828,99334,887,76885.71,1305.87,112909.09,906.56,31.07,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,828,102821,828,76885.71,1305.87,112909.09,906.56,30.01,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,828,106702,769,76885.71,1305.87,112909.09,906.56,28.93,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,828,111059,710,76885.71,1305.87,112909.09,906.56,27.79,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,828,115997,651,76885.71,1305.87,112909.09,906.56,26.6,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,829,86130,1186,76978.57,1309.03,113045.45,908.75,36.01,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,829,88367,1126,76978.57,1309.03,113045.45,908.75,35.09,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,829,90789,1067,76978.57,1309.03,113045.45,908.75,34.15,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,829,93421,1008,76978.57,1309.03,113045.45,908.75,33.19,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,829,96296,949,76978.57,1309.03,113045.45,908.75,32.2,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,829,99454,889,76978.57,1309.03,113045.45,908.75,31.18,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,829,102945,830,76978.57,1309.03,113045.45,908.75,30.12,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,829,106831,771,76978.57,1309.03,113045.45,908.75,29.03,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,829,111193,711,76978.57,1309.03,113045.45,908.75,27.89,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
