model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,829,116137,652,76978.57,1309.03,113045.45,908.75,26.7,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,830,86234,1189,77071.43,1312.19,113181.82,910.94,36.13,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,830,88474,1129,77071.43,1312.19,113181.82,910.94,35.22,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,830,90899,1070,77071.43,1312.19,113181.82,910.94,34.28,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,830,93533,1011,77071.43,1312.19,113181.82,910.94,33.31,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,830,96412,951,77071.43,1312.19,113181.82,910.94,32.32,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,830,99574,892,77071.43,1312.19,113181.82,910.94,31.29,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,830,103069,832,77071.43,1312.19,113181.82,910.94,30.23,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,830,106960,773,77071.43,1312.19,113181.82,910.94,29.13,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,830,111327,713,77071.43,1312.19,113181.82,910.94,27.99,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,830,116277,654,77071.43,1312.19,113181.82,910.94,26.79,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,831,86338,1192,77164.29,1315.35,113318.18,913.14,36.26,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,831,88581,1132,77164.29,1315.35,113318.18,913.14,35.34,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,831,91008,1072,77164.29,1315.35,113318.18,913.14,34.4,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,831,93646,1013,77164.29,1315.35,113318.18,913.14,33.43,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,831,96528,954,77164.29,1315.35,113318.18,913.14,32.43,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,831,99694,894,77164.29,1315.35,113318.18,913.14,31.4,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,831,103194,834,77164.29,1315.35,113318.18,913.14,30.34,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,831,107089,775,77164.29,1315.35,113318.18,913.14,29.24,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,831,111461,715,77164.29,1315.35,113318.18,913.14,28.09,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,831,116417,655,77164.29,1315.35,113318.18,913.14,26.89,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,832,86442,1195,77257.14,1318.52,113454.55,915.34,36.39,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,832,88687,1134,77257.14,1318.52,113454.55,915.34,35.47,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,832,91118,1075,77257.14,1318.52,113454.55,915.34,34.52,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,832,93759,1015,77257.14,1318.52,113454.55,915.34,33.55,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,832,96644,956,77257.14,1318.52,113454.55,915.34,32.55,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,832,99814,896,77257.14,1318.52,113454.55,915.34,31.51,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,832,103318,836,77257.14,1318.52,113454.55,915.34,30.44,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,832,107218,777,77257.14,1318.52,113454.55,915.34,29.34,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,832,111595,716,77257.14,1318.52,113454.55,915.34,28.19,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,832,116558,657,77257.14,1318.52,113454.55,915.34,26.98,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,833,86546,1197,77350,1321.69,113590.91,917.54,36.52,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,833,88794,1137,77350,1321.69,113590.91,917.54,35.59,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,833,91227,1077,77350,1321.69,113590.91,917.54,34.64,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,833,93871,1018,77350,1321.69,113590.91,917.54,33.66,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,833,96761,958,77350,1321.69,113590.91,917.54,32.66,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,833,99934,898,77350,1321.69,113590.91,917.54,31.63,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,833,103442,838,77350,1321.69,113590.91,917.54,30.55,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,833,107346,778,77350,1321.69,113590.91,917.54,29.45,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,833,111730,718,77350,1321.69,113590.91,917.54,28.29,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,833,116698,658,77350,1321.69,113590.91,917.54,27.08,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,834,86650,1200,77442.86,1324.87,113727.27,919.74,36.65,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,834,88900,1140,77442.86,1324.87,113727.27,919.74,35.72,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,834,91337,1080,77442.86,1324.87,113727.27,919.74,34.76,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,834,93984,1020,77442.86,1324.87,113727.27,919.74,33.78,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,834,96877,961,77442.86,1324.87,113727.27,919.74,32.78,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,834,100054,900,77442.86,1324.87,113727.27,919.74,31.74,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,834,103566,840,77442.86,1324.87,113727.27,919.74,30.66,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,834,107475,780,77442.86,1324.87,113727.27,919.74,29.55,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,834,111864,720,77442.86,1324.87,113727.27,919.74,28.39,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,834,116838,660,77442.86,1324.87,113727.27,919.74,27.17,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,835,86754,1203,77535.71,1328.05,113863.64,921.95,36.78,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,835,89007,1142,77535.71,1328.05,113863.64,921.95,35.85,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,835,91446,1083,77535.71,1328.05,113863.64,921.95,34.89,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,835,94097,1023,77535.71,1328.05,113863.64,921.95,33.9,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,835,96993,963,77535.71,1328.05,113863.64,921.95,32.89,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,835,100174,902,77535.71,1328.05,113863.64,921.95,31.85,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,835,103690,842,77535.71,1328.05,113863.64,921.95,30.77,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,835,107604,782,77535.71,1328.05,113863.64,921.95,29.65,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,835,111998,722,77535.71,1328.05,113863.64,921.95,28.49,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,835,116978,662,77535.71,1328.05,113863.64,921.95,27.27,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,836,86857,1206,77628.57,1331.23,114000,924.16,36.91,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,836,89114,1145,77628.57,1331.23,114000,924.16,35.97,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,836,91556,1085,77628.57,1331.23,114000,924.16,35.01,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,836,94209,1025,77628.57,1331.23,114000,924.16,34.02,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,836,97109,965,77628.57,1331.23,114000,924.16,33.01,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,836,100294,904,77628.57,1331.23,114000,924.16,31.96,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,836,103814,844,77628.57,1331.23,114000,924.16,30.87,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,836,107733,784,77628.57,1331.23,114000,924.16,29.76,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,836,112132,723,77628.57,1331.23,114000,924.16,28.59,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,836,117118,663,77628.57,1331.23,114000,924.16,27.36,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,837,86961,1209,77721.43,1334.42,114136.36,926.37,37.04,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,837,89220,1148,77721.43,1334.42,114136.36,926.37,36.1,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,837,91665,1088,77721.43,1334.42,114136.36,926.37,35.13,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,837,94322,1028,77721.43,1334.42,114136.36,926.37,34.14,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,837,97225,967,77721.43,1334.42,114136.36,926.37,33.12,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,837,100414,906,77721.43,1334.42,114136.36,926.37,32.07,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,837,103939,846,77721.43,1334.42,114136.36,926.37,30.98,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,837,107862,786,77721.43,1334.42,114136.36,926.37,29.86,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,837,112266,725,77721.43,1334.42,114136.36,926.37,28.69,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,837,117258,665,77721.43,1334.42,114136.36,926.37,27.46,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,838,87065,1212,77814.29,1337.61,114272.73,928.59,37.16,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,838,89327,1151,77814.29,1337.61,114272.73,928.59,36.22,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,838,91775,1090,77814.29,1337.61,114272.73,928.59,35.25,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,838,94435,1030,77814.29,1337.61,114272.73,928.59,34.26,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,838,97341,970,77814.29,1337.61,114272.73,928.59,33.24,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,838,100534,909,77814.29,1337.61,114272.73,928.59,32.18,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,838,104063,848,77814.29,1337.61,114272.73,928.59,31.09,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,838,107991,788,77814.29,1337.61,114272.73,928.59,29.96,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,838,112400,727,77814.29,1337.61,114272.73,928.59,28.78,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,838,117398,666,77814.29,1337.61,114272.73,928.59,27.56,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,839,87169,1215,77907.14,1340.8,114409.09,930.8,37.29,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,839,89433,1153,77907.14,1340.8,114409.09,930.8,36.35,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,839,91884,1093,77907.14,1340.8,114409.09,930.8,35.38,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,839,94548,1032,77907.14,1340.8,114409.09,930.8,34.38,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,839,97457,972,77907.14,1340.8,114409.09,930.8,33.35,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,839,100654,911,77907.14,1340.8,114409.09,930.8,32.29,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,839,104187,850,77907.14,1340.8,114409.09,930.8,31.2,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,839,108120,790,77907.14,1340.8,114409.09,930.8,30.07,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,839,112534,728,77907.14,1340.8,114409.09,930.8,28.88,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,839,117538,668,77907.14,1340.8,114409.09,930.8,27.65,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,840,87273,1217,78000,1344,114545.45,933.02,37.42,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,840,89540,1156,78000,1344,114545.45,933.02,36.47,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,840,91994,1095,78000,1344,114545.45,933.02,35.5,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,840,94660,1035,78000,1344,114545.45,933.02,34.49,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,840,97574,974,78000,1344,114545.45,933.02,33.47,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,840,100774,913,78000,1344,114545.45,933.02,32.41,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,840,104311,852,78000,1344,114545.45,933.02,31.3,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,840,108248,791,78000,1344,114545.45,933.02,30.17,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,840,112669,730,78000,1344,114545.45,933.02,28.98,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,840,117678,669,78000,1344,114545.45,933.02,27.75,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,841,87377,1220,78092.86,1347.2,114681.82,935.25,37.55,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,841,89647,1159,78092.86,1347.2,114681.82,935.25,36.6,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,841,92103,1098,78092.86,1347.2,114681.82,935.25,35.62,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,841,94773,1037,78092.86,1347.2,114681.82,935.25,34.61,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,841,97690,976,78092.86,1347.2,114681.82,935.25,33.58,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,841,100894,915,78092.86,1347.2,114681.82,935.25,32.52,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,841,104435,854,78092.86,1347.2,114681.82,935.25,31.41,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,841,108377,793,78092.86,1347.2,114681.82,935.25,30.28,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,841,112803,732,78092.86,1347.2,114681.82,935.25,29.08,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,841,117818,671,78092.86,1347.2,114681.82,935.25,27.84,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,842,87481,1223,78185.71,1350.41,114818.18,937.47,37.68,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,842,89753,1161,78185.71,1350.41,114818.18,937.47,36.73,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,842,92213,1101,78185.71,1350.41,114818.18,937.47,35.74,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,842,94886,1040,78185.71,1350.41,114818.18,937.47,34.73,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,842,97806,979,78185.71,1350.41,114818.18,937.47,33.7,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,842,101014,917,78185.71,1350.41,114818.18,937.47,32.63,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,842,104560,856,78185.71,1350.41,114818.18,937.47,31.52,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,842,108506,795,78185.71,1350.41,114818.18,937.47,30.38,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,842,112937,733,78185.71,1350.41,114818.18,937.47,29.18,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,842,117958,673,78185.71,1350.41,114818.18,937.47,27.94,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,843,87585,1226,78278.57,1353.62,114954.55,939.7,37.81,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,843,89860,1164,78278.57,1353.62,114954.55,939.7,36.85,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,843,92322,1103,78278.57,1353.62,114954.55,939.7,35.86,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,843,94998,1042,78278.57,1353.62,114954.55,939.7,34.85,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,843,97922,981,78278.57,1353.62,114954.55,939.7,33.81,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,843,101134,919,78278.57,1353.62,114954.55,939.7,32.74,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,843,104684,858,78278.57,1353.62,114954.55,939.7,31.63,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,843,108635,797,78278.57,1353.62,114954.55,939.7,30.48,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,843,113071,735,78278.57,1353.62,114954.55,939.7,29.28,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,843,118098,674,78278.57,1353.62,114954.55,939.7,28.03,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,844,87689,1229,78371.43,1356.83,115090.91,941.93,37.94,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,844,89966,1167,78371.43,1356.83,115090.91,941.93,36.98,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,844,92432,1106,78371.43,1356.83,115090.91,941.93,35.99,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,844,95111,1044,78371.43,1356.83,115090.91,941.93,34.97,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,844,98038,983,78371.43,1356.83,115090.91,941.93,33.93,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,844,101254,921,78371.43,1356.83,115090.91,941.93,32.85,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,844,104808,860,78371.43,1356.83,115090.91,941.93,31.73,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,844,108764,799,78371.43,1356.83,115090.91,941.93,30.59,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,844,113205,737,78371.43,1356.83,115090.91,941.93,29.38,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,844,118239,676,78371.43,1356.83,115090.91,941.93,28.13,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,845,87792,1232,78464.29,1360.05,115227.27,944.17,38.07,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,845,90073,1170,78464.29,1360.05,115227.27,944.17,37.1,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,845,92541,1108,78464.29,1360.05,115227.27,944.17,36.11,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,845,95224,1047,78464.29,1360.05,115227.27,944.17,35.09,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,845,98154,986,78464.29,1360.05,115227.27,944.17,34.04,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,845,101374,923,78464.29,1360.05,115227.27,944.17,32.96,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,845,104932,862,78464.29,1360.05,115227.27,944.17,31.84,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,845,108893,801,78464.29,1360.05,115227.27,944.17,30.69,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,845,113339,738,78464.29,1360.05,115227.27,944.17,29.48,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,845,118379,677,78464.29,1360.05,115227.27,944.17,28.22,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,846,87896,1235,78557.14,1363.27,115363.64,946.4,38.19,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,846,90180,1172,78557.14,1363.27,115363.64,946.4,37.23,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,846,92651,1111,78557.14,1363.27,115363.64,946.4,36.23,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,846,95336,1049,78557.14,1363.27,115363.64,946.4,35.21,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,846,98270,988,78557.14,1363.27,115363.64,946.4,34.16,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,846,101494,926,78557.14,1363.27,115363.64,946.4,33.07,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,846,105056,864,78557.14,1363.27,115363.64,946.4,31.95,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,846,109022,803,78557.14,1363.27,115363.64,946.4,30.79,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,846,113473,740,78557.14,1363.27,115363.64,946.4,29.58,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,846,118519,679,78557.14,1363.27,115363.64,946.4,28.32,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,847,88000,1237,78650,1366.49,115500,948.64,38.32,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,847,90286,1175,78650,1366.49,115500,948.64,37.35,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,847,92760,1113,78650,1366.49,115500,948.64,36.35,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,847,95449,1052,78650,1366.49,115500,948.64,35.32,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,847,98387,990,78650,1366.49,115500,948.64,34.27,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,847,101614,928,78650,1366.49,115500,948.64,33.19,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,847,105180,866,78650,1366.49,115500,948.64,32.06,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,847,109150,804,78650,1366.49,115500,948.64,30.9,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,847,113608,742,78650,1366.49,115500,948.64,29.68,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,847,118659,680,78650,1366.49,115500,948.64,28.41,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,848,88104,1240,78742.86,1369.72,115636.36,950.88,38.45,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,848,90393,1178,78742.86,1369.72,115636.36,950.88,37.48,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,848,92870,1116,78742.86,1369.72,115636.36,950.88,36.48,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,848,95562,1054,78742.86,1369.72,115636.36,950.88,35.44,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,848,98503,992,78742.86,1369.72,115636.36,950.88,34.39,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,848,101734,930,78742.86,1369.72,115636.36,950.88,33.3,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,848,105305,868,78742.86,1369.72,115636.36,950.88,32.16,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,848,109279,806,78742.86,1369.72,115636.36,950.88,31,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,848,113742,744,78742.86,1369.72,115636.36,950.88,29.78,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,848,118799,682,78742.86,1369.72,115636.36,950.88,28.51,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,849,88208,1243,78835.71,1372.95,115772.73,953.13,38.58,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,849,90499,1180,78835.71,1372.95,115772.73,953.13,37.6,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,849,92979,1118,78835.71,1372.95,115772.73,953.13,36.6,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,849,95674,1057,78835.71,1372.95,115772.73,953.13,35.56,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,849,98619,995,78835.71,1372.95,115772.73,953.13,34.5,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,849,101854,932,78835.71,1372.95,115772.73,953.13,33.41,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,849,105429,870,78835.71,1372.95,115772.73,953.13,32.27,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,849,109408,808,78835.71,1372.95,115772.73,953.13,31.11,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,849,113876,745,78835.71,1372.95,115772.73,953.13,29.88,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,849,118939,683,78835.71,1372.95,115772.73,953.13,28.6,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,850,88312,1246,78928.57,1376.19,115909.09,955.37,38.71,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,850,90606,1183,78928.57,1376.19,115909.09,955.37,37.73,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,850,93089,1121,78928.57,1376.19,115909.09,955.37,36.72,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,850,95787,1059,78928.57,1376.19,115909.09,955.37,35.68,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,850,98735,997,78928.57,1376.19,115909.09,955.37,34.62,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,850,101974,934,78928.57,1376.19,115909.09,955.37,33.52,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,850,105553,872,78928.57,1376.19,115909.09,955.37,32.38,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,850,109537,810,78928.57,1376.19,115909.09,955.37,31.21,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,850,114010,747,78928.57,1376.19,115909.09,955.37,29.98,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,850,119079,685,78928.57,1376.19,115909.09,955.37,28.7,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,851,88416,1249,79021.43,1379.43,116045.45,957.62,38.85,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,851,90713,1186,79021.43,1379.43,116045.45,957.62,37.87,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,851,93198,1124,79021.43,1379.43,116045.45,957.62,36.86,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,851,95900,1062,79021.43,1379.43,116045.45,957.62,35.81,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,851,98851,999,79021.43,1379.43,116045.45,957.62,34.75,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,851,102094,936,79021.43,1379.43,116045.45,957.62,33.65,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,851,105677,874,79021.43,1379.43,116045.45,957.62,32.5,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,851,109666,812,79021.43,1379.43,116045.45,957.62,31.33,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,851,114144,749,79021.43,1379.43,116045.45,957.62,30.09,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,851,119219,687,79021.43,1379.43,116045.45,957.62,28.81,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,852,88520,1252,79114.29,1382.67,116181.82,959.87,39,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,852,90819,1189,79114.29,1382.67,116181.82,959.87,38.01,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,852,93308,1126,79114.29,1382.67,116181.82,959.87,36.99,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,852,96012,1064,79114.29,1382.67,116181.82,959.87,35.95,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,852,98967,1002,79114.29,1382.67,116181.82,959.87,34.88,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,852,102214,939,79114.29,1382.67,116181.82,959.87,33.77,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,852,105801,876,79114.29,1382.67,116181.82,959.87,32.62,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,852,109795,814,79114.29,1382.67,116181.82,959.87,31.44,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,852,114278,751,79114.29,1382.67,116181.82,959.87,30.2,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,852,119359,688,79114.29,1382.67,116181.82,959.87,28.91,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,853,88624,1255,79207.14,1385.92,116318.18,962.13,39.14,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,853,90926,1192,79207.14,1385.92,116318.18,962.13,38.15,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,853,93418,1129,79207.14,1385.92,116318.18,962.13,37.13,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,853,96125,1067,79207.14,1385.92,116318.18,962.13,36.08,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,853,99083,1004,79207.14,1385.92,116318.18,962.13,35.01,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,853,102334,941,79207.14,1385.92,116318.18,962.13,33.9,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,853,105926,878,79207.14,1385.92,116318.18,962.13,32.74,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,853,109924,816,79207.14,1385.92,116318.18,962.13,31.56,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,853,114412,752,79207.14,1385.92,116318.18,962.13,30.32,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,853,119499,690,79207.14,1385.92,116318.18,962.13,29.02,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,854,88728,1258,79300,1389.17,116454.55,964.38,39.29,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,854,91032,1195,79300,1389.17,116454.55,964.38,38.29,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,854,93527,1132,79300,1389.17,116454.55,964.38,37.27,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,854,96238,1069,79300,1389.17,116454.55,964.38,36.21,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,854,99200,1007,79300,1389.17,116454.55,964.38,35.14,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,854,102454,943,79300,1389.17,116454.55,964.38,34.02,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,854,106050,880,79300,1389.17,116454.55,964.38,32.86,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,854,110053,818,79300,1389.17,116454.55,964.38,31.68,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,854,114546,754,79300,1389.17,116454.55,964.38,30.43,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,854,119639,692,79300,1389.17,116454.55,964.38,29.13,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,855,88831,1261,79392.86,1392.43,116590.91,966.64,39.43,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,855,91139,1197,79392.86,1392.43,116590.91,966.64,38.43,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,855,93636,1135,79392.86,1392.43,116590.91,966.64,37.41,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,855,96350,1072,79392.86,1392.43,116590.91,966.64,36.35,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,855,99316,1009,79392.86,1392.43,116590.91,966.64,35.27,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,855,102574,945,79392.86,1392.43,116590.91,966.64,34.15,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,855,106174,883,79392.86,1392.43,116590.91,966.64,32.99,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,855,110181,820,79392.86,1392.43,116590.91,966.64,31.79,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,855,114681,756,79392.86,1392.43,116590.91,966.64,30.54,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,855,119780,693,79392.86,1392.43,116590.91,966.64,29.24,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,856,88935,1264,79485.71,1395.69,116727.27,968.91,39.58,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,856,91246,1200,79485.71,1395.69,116727.27,968.91,38.58,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,856,93746,1137,79485.71,1395.69,116727.27,968.91,37.54,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,856,96463,1074,79485.71,1395.69,116727.27,968.91,36.48,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,856,99432,1011,79485.71,1395.69,116727.27,968.91,35.4,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,856,102694,948,79485.71,1395.69,116727.27,968.91,34.27,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,856,106298,885,79485.71,1395.69,116727.27,968.91,33.11,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,856,110310,822,79485.71,1395.69,116727.27,968.91,31.91,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,856,114815,758,79485.71,1395.69,116727.27,968.91,30.65,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,856,119920,695,79485.71,1395.69,116727.27,968.91,29.34,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,857,89039,1267,79578.57,1398.95,116863.64,971.17,39.72,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,857,91352,1203,79578.57,1398.95,116863.64,971.17,38.72,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,857,93856,1140,79578.57,1398.95,116863.64,971.17,37.68,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,857,96576,1077,79578.57,1398.95,116863.64,971.17,36.62,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,857,99548,1014,79578.57,1398.95,116863.64,971.17,35.53,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,857,102814,950,79578.57,1398.95,116863.64,971.17,34.4,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,857,106422,887,79578.57,1398.95,116863.64,971.17,33.23,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,857,110439,824,79578.57,1398.95,116863.64,971.17,32.03,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,857,114949,760,79578.57,1398.95,116863.64,971.17,30.77,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,857,120060,697,79578.57,1398.95,116863.64,971.17,29.45,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,858,89143,1270,79671.43,1402.22,117000,973.44,39.87,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,858,91459,1206,79671.43,1402.22,117000,973.44,38.86,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,858,93965,1143,79671.43,1402.22,117000,973.44,37.82,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,858,96689,1079,79671.43,1402.22,117000,973.44,36.75,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,858,99664,1016,79671.43,1402.22,117000,973.44,35.66,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,858,102934,952,79671.43,1402.22,117000,973.44,34.52,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,858,106546,889,79671.43,1402.22,117000,973.44,33.35,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,858,110568,826,79671.43,1402.22,117000,973.44,32.14,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,858,115083,762,79671.43,1402.22,117000,973.44,30.88,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,858,120200,698,79671.43,1402.22,117000,973.44,29.56,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,859,89247,1273,79764.29,1405.49,117136.36,975.71,40.01,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,859,91565,1209,79764.29,1405.49,117136.36,975.71,39,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,859,94074,1145,79764.29,1405.49,117136.36,975.71,37.96,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,859,96801,1082,79764.29,1405.49,117136.36,975.71,36.88,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,859,99780,1019,79764.29,1405.49,117136.36,975.71,35.79,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,859,103054,954,79764.29,1405.49,117136.36,975.71,34.65,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,859,106671,891,79764.29,1405.49,117136.36,975.71,33.47,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,859,110697,828,79764.29,1405.49,117136.36,975.71,32.26,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,859,115217,763,79764.29,1405.49,117136.36,975.71,30.99,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,859,120340,700,79764.29,1405.49,117136.36,975.71,29.67,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,860,89351,1276,79857.14,1408.76,117272.73,977.98,40.16,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,860,91672,1212,79857.14,1408.76,117272.73,977.98,39.14,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,860,94184,1148,79857.14,1408.76,117272.73,977.98,38.09,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,860,96914,1085,79857.14,1408.76,117272.73,977.98,37.02,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,860,99897,1021,79857.14,1408.76,117272.73,977.98,35.92,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
