model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,860,103174,957,79857.14,1408.76,117272.73,977.98,34.77,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,860,106795,893,79857.14,1408.76,117272.73,977.98,33.59,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,860,110826,830,79857.14,1408.76,117272.73,977.98,32.38,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,860,115351,765,79857.14,1408.76,117272.73,977.98,31.1,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,860,120480,702,79857.14,1408.76,117272.73,977.98,29.77,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,861,89455,1279,79950,1412.04,117409.09,980.26,40.3,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,861,91779,1215,79950,1412.04,117409.09,980.26,39.28,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,861,94294,1151,79950,1412.04,117409.09,980.26,38.23,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,861,97027,1087,79950,1412.04,117409.09,980.26,37.15,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,861,100013,1023,79950,1412.04,117409.09,980.26,36.05,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,861,103294,959,79950,1412.04,117409.09,980.26,34.9,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,861,106919,895,79950,1412.04,117409.09,980.26,33.71,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,861,110955,832,79950,1412.04,117409.09,980.26,32.49,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,861,115485,767,79950,1412.04,117409.09,980.26,31.21,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,861,120620,703,79950,1412.04,117409.09,980.26,29.88,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,862,89559,1282,80042.86,1415.32,117545.45,982.54,40.45,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,862,91885,1218,80042.86,1415.32,117545.45,982.54,39.42,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,862,94403,1154,80042.86,1415.32,117545.45,982.54,38.37,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,862,97139,1090,80042.86,1415.32,117545.45,982.54,37.28,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,862,100129,1026,80042.86,1415.32,117545.45,982.54,36.18,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,862,103414,961,80042.86,1415.32,117545.45,982.54,35.02,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,862,107043,897,80042.86,1415.32,117545.45,982.54,33.83,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,862,111084,834,80042.86,1415.32,117545.45,982.54,32.61,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,862,115619,769,80042.86,1415.32,117545.45,982.54,31.33,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,862,120760,705,80042.86,1415.32,117545.45,982.54,29.99,84.67,78.96,97 / 71,98 / 82,97 / 88,92 / 89,88 / 88,83 / 84,78 / 79,73 / 72,103 / 94,
TZAF 1120 FF T2,863,89662,1285,80135.71,1418.61,117681.82,984.82,40.59,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,863,91992,1220,80135.71,1418.61,117681.82,984.82,39.56,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,863,94512,1156,80135.71,1418.61,117681.82,984.82,38.51,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,863,97252,1092,80135.71,1418.61,117681.82,984.82,37.42,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,863,100245,1028,80135.71,1418.61,117681.82,984.82,36.3,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,863,103533,963,80135.71,1418.61,117681.82,984.82,35.15,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,863,107167,900,80135.71,1418.61,117681.82,984.82,33.96,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,863,111212,835,80135.71,1418.61,117681.82,984.82,32.73,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,863,115754,771,80135.71,1418.61,117681.82,984.82,31.44,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,863,120900,707,80135.71,1418.61,117681.82,984.82,30.1,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,864,89766,1288,80228.57,1421.9,117818.18,987.1,40.74,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,864,92098,1223,80228.57,1421.9,117818.18,987.1,39.7,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,864,94622,1159,80228.57,1421.9,117818.18,987.1,38.64,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,864,97365,1095,80228.57,1421.9,117818.18,987.1,37.55,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,864,100361,1031,80228.57,1421.9,117818.18,987.1,36.43,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,864,103653,966,80228.57,1421.9,117818.18,987.1,35.28,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,864,107292,902,80228.57,1421.9,117818.18,987.1,34.08,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,864,111341,837,80228.57,1421.9,117818.18,987.1,32.84,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,864,115888,772,80228.57,1421.9,117818.18,987.1,31.55,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,864,121040,708,80228.57,1421.9,117818.18,987.1,30.2,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,865,89870,1291,80321.43,1425.19,117954.55,989.39,40.88,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,865,92205,1226,80321.43,1425.19,117954.55,989.39,39.84,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,865,94732,1162,80321.43,1425.19,117954.55,989.39,38.78,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,865,97478,1097,80321.43,1425.19,117954.55,989.39,37.68,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,865,100477,1033,80321.43,1425.19,117954.55,989.39,36.56,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,865,103773,968,80321.43,1425.19,117954.55,989.39,35.4,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,865,107416,904,80321.43,1425.19,117954.55,989.39,34.2,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,865,111470,839,80321.43,1425.19,117954.55,989.39,32.96,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,865,116022,774,80321.43,1425.19,117954.55,989.39,31.66,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,865,121180,710,80321.43,1425.19,117954.55,989.39,30.31,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,866,89974,1294,80414.29,1428.49,118090.91,991.68,41.03,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,866,92312,1229,80414.29,1428.49,118090.91,991.68,39.99,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,866,94841,1165,80414.29,1428.49,118090.91,991.68,38.92,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,866,97590,1100,80414.29,1428.49,118090.91,991.68,37.82,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,866,100594,1035,80414.29,1428.49,118090.91,991.68,36.69,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,866,103893,970,80414.29,1428.49,118090.91,991.68,35.53,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,866,107540,906,80414.29,1428.49,118090.91,991.68,34.32,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,866,111599,841,80414.29,1428.49,118090.91,991.68,33.08,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,866,116156,776,80414.29,1428.49,118090.91,991.68,31.78,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,866,121321,712,80414.29,1428.49,118090.91,991.68,30.42,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,867,90078,1297,80507.14,1431.79,118227.27,993.97,41.17,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,867,92418,1232,80507.14,1431.79,118227.27,993.97,40.13,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,867,94950,1167,80507.14,1431.79,118227.27,993.97,39.06,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,867,97703,1103,80507.14,1431.79,118227.27,993.97,37.95,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,867,100710,1038,80507.14,1431.79,118227.27,993.97,36.82,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,867,104013,972,80507.14,1431.79,118227.27,993.97,35.65,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,867,107664,908,80507.14,1431.79,118227.27,993.97,34.44,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,867,111728,843,80507.14,1431.79,118227.27,993.97,33.19,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,867,116290,778,80507.14,1431.79,118227.27,993.97,31.89,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,867,121461,713,80507.14,1431.79,118227.27,993.97,30.53,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,868,90182,1300,80600,1435.09,118363.64,996.26,41.32,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,868,92525,1235,80600,1435.09,118363.64,996.26,40.27,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,868,95060,1170,80600,1435.09,118363.64,996.26,39.19,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,868,97816,1105,80600,1435.09,118363.64,996.26,38.08,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,868,100826,1040,80600,1435.09,118363.64,996.26,36.95,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,868,104133,975,80600,1435.09,118363.64,996.26,35.78,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,868,107788,910,80600,1435.09,118363.64,996.26,34.56,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,868,111857,845,80600,1435.09,118363.64,996.26,33.31,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,868,116424,780,80600,1435.09,118363.64,996.26,32,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,868,121601,715,80600,1435.09,118363.64,996.26,30.63,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,869,90286,1303,80692.86,1438.4,118500,998.56,41.46,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,869,92631,1238,80692.86,1438.4,118500,998.56,40.41,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,869,95170,1173,80692.86,1438.4,118500,998.56,39.33,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,869,97928,1108,80692.86,1438.4,118500,998.56,38.22,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,869,100942,1043,80692.86,1438.4,118500,998.56,37.08,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,869,104253,977,80692.86,1438.4,118500,998.56,35.9,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,869,107912,912,80692.86,1438.4,118500,998.56,34.68,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,869,111986,847,80692.86,1438.4,118500,998.56,33.43,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,869,116558,782,80692.86,1438.4,118500,998.56,32.11,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,869,121741,717,80692.86,1438.4,118500,998.56,30.74,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,870,90390,1306,80785.71,1441.71,118636.36,1000.86,41.61,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,870,92738,1241,80785.71,1441.71,118636.36,1000.86,40.55,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,870,95279,1175,80785.71,1441.71,118636.36,1000.86,39.47,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,870,98041,1110,80785.71,1441.71,118636.36,1000.86,38.35,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,870,101058,1045,80785.71,1441.71,118636.36,1000.86,37.21,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,870,104373,979,80785.71,1441.71,118636.36,1000.86,36.03,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,870,108037,914,80785.71,1441.71,118636.36,1000.86,34.8,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,870,112115,849,80785.71,1441.71,118636.36,1000.86,33.54,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,870,116692,783,80785.71,1441.71,118636.36,1000.86,32.22,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,870,121881,718,80785.71,1441.71,118636.36,1000.86,30.85,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,871,90493,1309,80878.57,1445.03,118772.73,1003.16,41.75,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,871,92845,1243,80878.57,1445.03,118772.73,1003.16,40.69,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,871,95388,1178,80878.57,1445.03,118772.73,1003.16,39.61,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,871,98154,1113,80878.57,1445.03,118772.73,1003.16,38.49,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,871,101174,1047,80878.57,1445.03,118772.73,1003.16,37.34,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,871,104493,981,80878.57,1445.03,118772.73,1003.16,36.15,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,871,108161,917,80878.57,1445.03,118772.73,1003.16,34.93,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,871,112243,851,80878.57,1445.03,118772.73,1003.16,33.66,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,871,116827,785,80878.57,1445.03,118772.73,1003.16,32.34,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,871,122021,720,80878.57,1445.03,118772.73,1003.16,30.96,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,872,90597,1312,80971.43,1448.35,118909.09,1005.47,41.9,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,872,92951,1246,80971.43,1448.35,118909.09,1005.47,40.83,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,872,95498,1181,80971.43,1448.35,118909.09,1005.47,39.74,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,872,98266,1115,80971.43,1448.35,118909.09,1005.47,38.62,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,872,101291,1050,80971.43,1448.35,118909.09,1005.47,37.47,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,872,104613,984,80971.43,1448.35,118909.09,1005.47,36.28,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,872,108285,919,80971.43,1448.35,118909.09,1005.47,35.05,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,872,112372,853,80971.43,1448.35,118909.09,1005.47,33.78,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,872,116961,787,80971.43,1448.35,118909.09,1005.47,32.45,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,872,122161,722,80971.43,1448.35,118909.09,1005.47,31.06,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,873,90701,1315,81064.29,1451.67,119045.45,1007.77,42.04,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,873,93058,1249,81064.29,1451.67,119045.45,1007.77,40.97,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,873,95608,1184,81064.29,1451.67,119045.45,1007.77,39.88,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,873,98379,1118,81064.29,1451.67,119045.45,1007.77,38.75,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,873,101407,1052,81064.29,1451.67,119045.45,1007.77,37.6,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,873,104733,986,81064.29,1451.67,119045.45,1007.77,36.4,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,873,108409,921,81064.29,1451.67,119045.45,1007.77,35.17,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,873,112501,855,81064.29,1451.67,119045.45,1007.77,33.89,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,873,117095,789,81064.29,1451.67,119045.45,1007.77,32.56,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,873,122301,723,81064.29,1451.67,119045.45,1007.77,31.17,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,874,90805,1318,81157.14,1455,119181.82,1010.08,42.19,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,874,93164,1252,81157.14,1455,119181.82,1010.08,41.11,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,874,95717,1186,81157.14,1455,119181.82,1010.08,40.02,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,874,98492,1120,81157.14,1455,119181.82,1010.08,38.89,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,874,101523,1055,81157.14,1455,119181.82,1010.08,37.73,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,874,104853,988,81157.14,1455,119181.82,1010.08,36.53,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,874,108533,923,81157.14,1455,119181.82,1010.08,35.29,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,874,112630,857,81157.14,1455,119181.82,1010.08,34.01,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,874,117229,791,81157.14,1455,119181.82,1010.08,32.67,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,874,122441,725,81157.14,1455,119181.82,1010.08,31.28,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,875,90909,1322,81250,1458.33,119318.18,1012.4,42.33,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,875,93271,1255,81250,1458.33,119318.18,1012.4,41.25,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,875,95826,1189,81250,1458.33,119318.18,1012.4,40.16,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,875,98604,1123,81250,1458.33,119318.18,1012.4,39.02,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,875,101639,1057,81250,1458.33,119318.18,1012.4,37.86,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,875,104973,990,81250,1458.33,119318.18,1012.4,36.66,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,875,108658,925,81250,1458.33,119318.18,1012.4,35.41,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,875,112759,859,81250,1458.33,119318.18,1012.4,34.12,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,875,117363,792,81250,1458.33,119318.18,1012.4,32.79,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,875,122582,726,81250,1458.33,119318.18,1012.4,31.38,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,876,91013,1325,81342.86,1461.67,119454.55,1014.71,42.47,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,876,93378,1258,81342.86,1461.67,119454.55,1014.71,41.4,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,876,95936,1192,81342.86,1461.67,119454.55,1014.71,40.29,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,876,98717,1126,81342.86,1461.67,119454.55,1014.71,39.15,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,876,101755,1059,81342.86,1461.67,119454.55,1014.71,37.99,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,876,105093,993,81342.86,1461.67,119454.55,1014.71,36.78,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,876,108782,927,81342.86,1461.67,119454.55,1014.71,35.53,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,876,112888,861,81342.86,1461.67,119454.55,1014.71,34.24,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,876,117497,794,81342.86,1461.67,119454.55,1014.71,32.9,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,876,122722,728,81342.86,1461.67,119454.55,1014.71,31.49,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,877,91117,1328,81435.71,1465.01,119590.91,1017.03,42.62,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,877,93484,1261,81435.71,1465.01,119590.91,1017.03,41.54,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,877,96046,1194,81435.71,1465.01,119590.91,1017.03,40.43,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,877,98830,1128,81435.71,1465.01,119590.91,1017.03,39.29,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,877,101871,1062,81435.71,1465.01,119590.91,1017.03,38.12,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,877,105213,995,81435.71,1465.01,119590.91,1017.03,36.91,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,877,108906,929,81435.71,1465.01,119590.91,1017.03,35.65,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,877,113017,863,81435.71,1465.01,119590.91,1017.03,34.36,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,877,117631,796,81435.71,1465.01,119590.91,1017.03,33.01,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,877,122862,730,81435.71,1465.01,119590.91,1017.03,31.6,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,878,91221,1331,81528.57,1468.35,119727.27,1019.35,42.76,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,878,93591,1264,81528.57,1468.35,119727.27,1019.35,41.68,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,878,96155,1197,81528.57,1468.35,119727.27,1019.35,40.57,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,878,98943,1131,81528.57,1468.35,119727.27,1019.35,39.42,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,878,101987,1064,81528.57,1468.35,119727.27,1019.35,38.25,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,878,105333,997,81528.57,1468.35,119727.27,1019.35,37.03,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,878,109030,931,81528.57,1468.35,119727.27,1019.35,35.77,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,878,113146,865,81528.57,1468.35,119727.27,1019.35,34.47,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,878,117765,798,81528.57,1468.35,119727.27,1019.35,33.12,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,878,123002,731,81528.57,1468.35,119727.27,1019.35,31.71,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,879,91325,1334,81621.43,1471.7,119863.64,1021.67,42.91,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,879,93697,1267,81621.43,1471.7,119863.64,1021.67,41.82,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,879,96264,1200,81621.43,1471.7,119863.64,1021.67,40.7,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,879,99055,1133,81621.43,1471.7,119863.64,1021.67,39.55,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,879,102104,1067,81621.43,1471.7,119863.64,1021.67,38.38,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,879,105453,1000,81621.43,1471.7,119863.64,1021.67,37.16,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,879,109154,933,81621.43,1471.7,119863.64,1021.67,35.89,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,879,113275,867,81621.43,1471.7,119863.64,1021.67,34.59,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,879,117899,800,81621.43,1471.7,119863.64,1021.67,33.23,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,879,123142,733,81621.43,1471.7,119863.64,1021.67,31.81,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,880,91428,1337,81714.29,1475.05,120000,1024,43.05,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,880,93804,1269,81714.29,1475.05,120000,1024,41.96,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,880,96374,1203,81714.29,1475.05,120000,1024,40.84,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,880,99168,1136,81714.29,1475.05,120000,1024,39.69,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,880,102220,1069,81714.29,1475.05,120000,1024,38.51,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,880,105573,1002,81714.29,1475.05,120000,1024,37.28,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,880,109278,936,81714.29,1475.05,120000,1024,36.02,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,880,113403,869,81714.29,1475.05,120000,1024,34.71,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,880,118034,802,81714.29,1475.05,120000,1024,33.35,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,880,123282,735,81714.29,1475.05,120000,1024,31.92,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,881,91532,1340,81807.14,1478.4,120136.36,1026.33,43.2,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,881,93911,1272,81807.14,1478.4,120136.36,1026.33,42.1,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,881,96484,1205,81807.14,1478.4,120136.36,1026.33,40.98,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,881,99281,1138,81807.14,1478.4,120136.36,1026.33,39.82,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,881,102336,1071,81807.14,1478.4,120136.36,1026.33,38.64,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,881,105693,1004,81807.14,1478.4,120136.36,1026.33,37.41,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,881,109403,938,81807.14,1478.4,120136.36,1026.33,36.14,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,881,113532,871,81807.14,1478.4,120136.36,1026.33,34.82,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,881,118168,803,81807.14,1478.4,120136.36,1026.33,33.46,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,881,123422,736,81807.14,1478.4,120136.36,1026.33,32.03,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,882,91636,1343,81900,1481.76,120272.73,1028.66,43.34,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,882,94017,1275,81900,1481.76,120272.73,1028.66,42.24,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,882,96593,1208,81900,1481.76,120272.73,1028.66,41.12,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,882,99393,1141,81900,1481.76,120272.73,1028.66,39.96,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,882,102452,1074,81900,1481.76,120272.73,1028.66,38.77,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,882,105813,1006,81900,1481.76,120272.73,1028.66,37.53,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,882,109527,940,81900,1481.76,120272.73,1028.66,36.26,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,882,113661,873,81900,1481.76,120272.73,1028.66,34.94,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,882,118302,805,81900,1481.76,120272.73,1028.66,33.57,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,882,123562,738,81900,1481.76,120272.73,1028.66,32.14,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,883,91740,1346,81992.86,1485.12,120409.09,1030.99,43.49,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,883,94124,1278,81992.86,1485.12,120409.09,1030.99,42.38,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,883,96702,1211,81992.86,1485.12,120409.09,1030.99,41.25,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,883,99506,1143,81992.86,1485.12,120409.09,1030.99,40.09,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,883,102568,1076,81992.86,1485.12,120409.09,1030.99,38.9,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,883,105933,1009,81992.86,1485.12,120409.09,1030.99,37.66,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,883,109651,942,81992.86,1485.12,120409.09,1030.99,36.38,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,883,113790,875,81992.86,1485.12,120409.09,1030.99,35.06,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,883,118436,807,81992.86,1485.12,120409.09,1030.99,33.68,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,883,123702,740,81992.86,1485.12,120409.09,1030.99,32.24,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,884,91844,1349,82085.71,1488.49,120545.45,1033.33,43.63,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,884,94230,1281,82085.71,1488.49,120545.45,1033.33,42.52,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,884,96812,1213,82085.71,1488.49,120545.45,1033.33,41.39,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,884,99619,1146,82085.71,1488.49,120545.45,1033.33,40.22,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,884,102684,1079,82085.71,1488.49,120545.45,1033.33,39.03,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,884,106053,1011,82085.71,1488.49,120545.45,1033.33,37.78,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,884,109775,944,82085.71,1488.49,120545.45,1033.33,36.5,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,884,113919,877,82085.71,1488.49,120545.45,1033.33,35.17,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,884,118570,809,82085.71,1488.49,120545.45,1033.33,33.79,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,884,123842,741,82085.71,1488.49,120545.45,1033.33,32.35,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,885,91948,1352,82178.57,1491.86,120681.82,1035.67,43.78,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,885,94337,1284,82178.57,1491.86,120681.82,1035.67,42.66,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,885,96922,1216,82178.57,1491.86,120681.82,1035.67,41.53,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,885,99732,1149,82178.57,1491.86,120681.82,1035.67,40.36,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,885,102801,1081,82178.57,1491.86,120681.82,1035.67,39.16,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,885,106173,1013,82178.57,1491.86,120681.82,1035.67,37.91,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,885,109899,946,82178.57,1491.86,120681.82,1035.67,36.62,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,885,114048,879,82178.57,1491.86,120681.82,1035.67,35.29,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,885,118704,811,82178.57,1491.86,120681.82,1035.67,33.91,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,885,123982,743,82178.57,1491.86,120681.82,1035.67,32.46,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,886,92052,1355,82271.43,1495.23,120818.18,1038.01,43.92,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,886,94444,1287,82271.43,1495.23,120818.18,1038.01,42.81,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,886,97031,1219,82271.43,1495.23,120818.18,1038.01,41.67,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,886,99844,1151,82271.43,1495.23,120818.18,1038.01,40.49,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,886,102917,1083,82271.43,1495.23,120818.18,1038.01,39.29,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,886,106293,1015,82271.43,1495.23,120818.18,1038.01,38.03,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,886,110023,948,82271.43,1495.23,120818.18,1038.01,36.74,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,886,114177,881,82271.43,1495.23,120818.18,1038.01,35.41,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,886,118838,813,82271.43,1495.23,120818.18,1038.01,34.02,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,886,124123,745,82271.43,1495.23,120818.18,1038.01,32.57,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,887,92156,1358,82364.29,1498.61,120954.55,1040.36,44.07,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,887,94550,1290,82364.29,1498.61,120954.55,1040.36,42.95,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,887,97140,1222,82364.29,1498.61,120954.55,1040.36,41.8,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,887,99957,1154,82364.29,1498.61,120954.55,1040.36,40.62,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,887,103033,1086,82364.29,1498.61,120954.55,1040.36,39.42,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,887,106413,1018,82364.29,1498.61,120954.55,1040.36,38.16,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,887,110148,950,82364.29,1498.61,120954.55,1040.36,36.86,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,887,114306,883,82364.29,1498.61,120954.55,1040.36,35.52,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,887,118972,814,82364.29,1498.61,120954.55,1040.36,34.13,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,887,124263,746,82364.29,1498.61,120954.55,1040.36,32.67,84.67,78.96,98 / 72,99 / 83,98 / 89,93 / 90,89 / 89,84 / 85,79 / 80,74 / 73,104 / 95,
TZAF 1120 FF T2,888,92259,1361,82457.14,1501.99,121090.91,1042.7,44.21,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,888,94657,1292,82457.14,1501.99,121090.91,1042.7,43.09,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,888,97250,1224,82457.14,1501.99,121090.91,1042.7,41.94,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,888,100070,1156,82457.14,1501.99,121090.91,1042.7,40.76,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,888,103149,1088,82457.14,1501.99,121090.91,1042.7,39.54,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,888,106532,1020,82457.14,1501.99,121090.91,1042.7,38.29,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,888,110272,953,82457.14,1501.99,121090.91,1042.7,36.99,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,888,114434,884,82457.14,1501.99,121090.91,1042.7,35.64,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,888,119107,816,82457.14,1501.99,121090.91,1042.7,34.24,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,888,124403,748,82457.14,1501.99,121090.91,1042.7,32.78,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,889,92363,1364,82550,1505.37,121227.27,1045.05,44.36,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,889,94763,1295,82550,1505.37,121227.27,1045.05,43.23,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,889,97360,1227,82550,1505.37,121227.27,1045.05,42.08,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,889,100182,1159,82550,1505.37,121227.27,1045.05,40.89,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,889,103265,1091,82550,1505.37,121227.27,1045.05,39.67,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,889,106652,1022,82550,1505.37,121227.27,1045.05,38.41,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,889,110396,955,82550,1505.37,121227.27,1045.05,37.11,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,889,114563,886,82550,1505.37,121227.27,1045.05,35.76,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,889,119241,818,82550,1505.37,121227.27,1045.05,34.36,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,889,124543,750,82550,1505.37,121227.27,1045.05,32.89,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,890,92467,1367,82642.86,1508.76,121363.64,1047.4,44.5,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,890,94870,1298,82642.86,1508.76,121363.64,1047.4,43.37,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,890,97469,1230,82642.86,1508.76,121363.64,1047.4,42.22,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,890,100295,1161,82642.86,1508.76,121363.64,1047.4,41.02,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,890,103381,1093,82642.86,1508.76,121363.64,1047.4,39.8,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,890,106772,1024,82642.86,1508.76,121363.64,1047.4,38.54,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,890,110520,957,82642.86,1508.76,121363.64,1047.4,37.23,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,890,114692,888,82642.86,1508.76,121363.64,1047.4,35.87,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,890,119375,820,82642.86,1508.76,121363.64,1047.4,34.47,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
