model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,890,124683,751,82642.86,1508.76,121363.64,1047.4,33,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,891,92571,1370,82735.71,1512.15,121500,1049.76,44.65,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,891,94977,1301,82735.71,1512.15,121500,1049.76,43.51,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,891,97578,1233,82735.71,1512.15,121500,1049.76,42.35,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,891,100408,1164,82735.71,1512.15,121500,1049.76,41.16,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,891,103498,1095,82735.71,1512.15,121500,1049.76,39.93,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,891,106892,1027,82735.71,1512.15,121500,1049.76,38.66,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,891,110644,959,82735.71,1512.15,121500,1049.76,37.35,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,891,114821,890,82735.71,1512.15,121500,1049.76,35.99,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,891,119509,822,82735.71,1512.15,121500,1049.76,34.58,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,891,124823,753,82735.71,1512.15,121500,1049.76,33.1,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,892,92675,1373,82828.57,1515.55,121636.36,1052.12,44.79,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,892,95083,1304,82828.57,1515.55,121636.36,1052.12,43.65,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,892,97688,1235,82828.57,1515.55,121636.36,1052.12,42.49,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,892,100520,1167,82828.57,1515.55,121636.36,1052.12,41.29,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,892,103614,1098,82828.57,1515.55,121636.36,1052.12,40.06,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,892,107012,1029,82828.57,1515.55,121636.36,1052.12,38.79,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,892,110769,961,82828.57,1515.55,121636.36,1052.12,37.47,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,892,114950,892,82828.57,1515.55,121636.36,1052.12,36.11,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,892,119643,823,82828.57,1515.55,121636.36,1052.12,34.69,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,892,124963,755,82828.57,1515.55,121636.36,1052.12,33.21,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,893,92779,1376,82921.43,1518.95,121772.73,1054.48,44.94,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,893,95190,1307,82921.43,1518.95,121772.73,1054.48,43.79,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,893,97798,1238,82921.43,1518.95,121772.73,1054.48,42.63,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,893,100633,1169,82921.43,1518.95,121772.73,1054.48,41.42,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,893,103730,1100,82921.43,1518.95,121772.73,1054.48,40.19,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,893,107132,1031,82921.43,1518.95,121772.73,1054.48,38.91,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,893,110893,963,82921.43,1518.95,121772.73,1054.48,37.59,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,893,115079,894,82921.43,1518.95,121772.73,1054.48,36.22,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,893,119777,825,82921.43,1518.95,121772.73,1054.48,34.8,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,893,125103,756,82921.43,1518.95,121772.73,1054.48,33.32,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,894,92883,1379,83014.29,1522.35,121909.09,1056.84,45.08,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,894,95296,1310,83014.29,1522.35,121909.09,1056.84,43.93,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,894,97907,1241,83014.29,1522.35,121909.09,1056.84,42.77,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,894,100746,1172,83014.29,1522.35,121909.09,1056.84,41.56,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,894,103846,1103,83014.29,1522.35,121909.09,1056.84,40.32,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,894,107252,1033,83014.29,1522.35,121909.09,1056.84,39.04,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,894,111017,965,83014.29,1522.35,121909.09,1056.84,37.71,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,894,115208,896,83014.29,1522.35,121909.09,1056.84,36.34,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,894,119911,827,83014.29,1522.35,121909.09,1056.84,34.92,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,894,125243,758,83014.29,1522.35,121909.09,1056.84,33.43,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,895,92987,1382,83107.14,1525.76,122045.45,1059.21,45.23,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,895,95403,1313,83107.14,1525.76,122045.45,1059.21,44.08,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,895,98016,1243,83107.14,1525.76,122045.45,1059.21,42.9,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,895,100858,1174,83107.14,1525.76,122045.45,1059.21,41.69,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,895,103962,1105,83107.14,1525.76,122045.45,1059.21,40.45,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,895,107372,1036,83107.14,1525.76,122045.45,1059.21,39.16,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,895,111141,967,83107.14,1525.76,122045.45,1059.21,37.83,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,895,115337,898,83107.14,1525.76,122045.45,1059.21,36.46,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,895,120045,829,83107.14,1525.76,122045.45,1059.21,35.03,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,895,125384,760,83107.14,1525.76,122045.45,1059.21,33.53,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,896,93090,1385,83200,1529.17,122181.82,1061.57,45.37,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,896,95510,1315,83200,1529.17,122181.82,1061.57,44.22,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,896,98126,1246,83200,1529.17,122181.82,1061.57,43.04,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,896,100971,1177,83200,1529.17,122181.82,1061.57,41.83,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,896,104078,1107,83200,1529.17,122181.82,1061.57,40.58,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,896,107492,1038,83200,1529.17,122181.82,1061.57,39.29,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,896,111265,970,83200,1529.17,122181.82,1061.57,37.96,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,896,115465,900,83200,1529.17,122181.82,1061.57,36.57,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,896,120180,831,83200,1529.17,122181.82,1061.57,35.14,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,896,125524,761,83200,1529.17,122181.82,1061.57,33.64,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,897,93194,1388,83292.86,1532.59,122318.18,1063.95,45.52,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,897,95616,1318,83292.86,1532.59,122318.18,1063.95,44.36,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,897,98236,1249,83292.86,1532.59,122318.18,1063.95,43.18,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,897,101084,1179,83292.86,1532.59,122318.18,1063.95,41.96,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,897,104195,1110,83292.86,1532.59,122318.18,1063.95,40.71,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,897,107612,1040,83292.86,1532.59,122318.18,1063.95,39.41,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,897,111389,972,83292.86,1532.59,122318.18,1063.95,38.08,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,897,115594,902,83292.86,1532.59,122318.18,1063.95,36.69,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,897,120314,833,83292.86,1532.59,122318.18,1063.95,35.25,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,897,125664,763,83292.86,1532.59,122318.18,1063.95,33.75,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,898,93298,1391,83385.71,1536.01,122454.55,1066.32,45.66,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,898,95723,1321,83385.71,1536.01,122454.55,1066.32,44.5,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,898,98345,1252,83385.71,1536.01,122454.55,1066.32,43.32,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,898,101197,1182,83385.71,1536.01,122454.55,1066.32,42.09,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,898,104311,1112,83385.71,1536.01,122454.55,1066.32,40.84,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,898,107732,1042,83385.71,1536.01,122454.55,1066.32,39.54,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,898,111514,974,83385.71,1536.01,122454.55,1066.32,38.2,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,898,115723,904,83385.71,1536.01,122454.55,1066.32,36.81,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,898,120448,834,83385.71,1536.01,122454.55,1066.32,35.37,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,898,125804,765,83385.71,1536.01,122454.55,1066.32,33.86,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,899,93402,1394,83478.57,1539.43,122590.91,1068.7,45.81,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,899,95829,1324,83478.57,1539.43,122590.91,1068.7,44.64,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,899,98454,1254,83478.57,1539.43,122590.91,1068.7,43.45,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,899,101309,1184,83478.57,1539.43,122590.91,1068.7,42.23,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,899,104427,1115,83478.57,1539.43,122590.91,1068.7,40.97,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,899,107852,1045,83478.57,1539.43,122590.91,1068.7,39.66,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,899,111638,976,83478.57,1539.43,122590.91,1068.7,38.32,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,899,115852,906,83478.57,1539.43,122590.91,1068.7,36.92,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,899,120582,836,83478.57,1539.43,122590.91,1068.7,35.48,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,899,125944,766,83478.57,1539.43,122590.91,1068.7,33.96,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,900,93506,1397,83571.43,1542.86,122727.27,1071.07,45.95,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,900,95936,1327,83571.43,1542.86,122727.27,1071.07,44.78,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,900,98564,1257,83571.43,1542.86,122727.27,1071.07,43.59,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,900,101422,1187,83571.43,1542.86,122727.27,1071.07,42.36,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,900,104543,1117,83571.43,1542.86,122727.27,1071.07,41.1,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,900,107972,1047,83571.43,1542.86,122727.27,1071.07,39.79,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,900,111762,978,83571.43,1542.86,122727.27,1071.07,38.44,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,900,115981,908,83571.43,1542.86,122727.27,1071.07,37.04,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,900,120716,838,83571.43,1542.86,122727.27,1071.07,35.59,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,900,126084,768,83571.43,1542.86,122727.27,1071.07,34.07,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,901,93610,1400,83664.29,1546.29,122863.64,1073.46,46.11,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,901,96043,1330,83664.29,1546.29,122863.64,1073.46,44.94,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,901,98674,1260,83664.29,1546.29,122863.64,1073.46,43.74,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,901,101535,1190,83664.29,1546.29,122863.64,1073.46,42.51,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,901,104659,1120,83664.29,1546.29,122863.64,1073.46,41.24,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,901,108092,1049,83664.29,1546.29,122863.64,1073.46,39.93,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,901,111886,980,83664.29,1546.29,122863.64,1073.46,38.58,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,901,116110,910,83664.29,1546.29,122863.64,1073.46,37.17,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,901,120850,840,83664.29,1546.29,122863.64,1073.46,35.72,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,901,126224,770,83664.29,1546.29,122863.64,1073.46,34.19,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,902,93714,1403,83757.14,1549.72,123000,1075.84,46.27,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,902,96149,1333,83757.14,1549.72,123000,1075.84,45.1,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,902,98783,1263,83757.14,1549.72,123000,1075.84,43.9,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,902,101647,1192,83757.14,1549.72,123000,1075.84,42.66,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,902,104775,1122,83757.14,1549.72,123000,1075.84,41.39,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,902,108212,1052,83757.14,1549.72,123000,1075.84,40.07,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,902,112010,982,83757.14,1549.72,123000,1075.84,38.71,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,902,116239,912,83757.14,1549.72,123000,1075.84,37.3,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,902,120984,842,83757.14,1549.72,123000,1075.84,35.84,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,902,126364,772,83757.14,1549.72,123000,1075.84,34.31,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,903,93818,1407,83850,1553.16,123136.36,1078.23,46.44,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,903,96256,1336,83850,1553.16,123136.36,1078.23,45.25,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,903,98893,1266,83850,1553.16,123136.36,1078.23,44.05,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,903,101760,1195,83850,1553.16,123136.36,1078.23,42.81,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,903,104891,1125,83850,1553.16,123136.36,1078.23,41.53,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,903,108332,1054,83850,1553.16,123136.36,1078.23,40.21,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,903,112135,985,83850,1553.16,123136.36,1078.23,38.85,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,903,116368,914,83850,1553.16,123136.36,1078.23,37.43,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,903,121118,844,83850,1553.16,123136.36,1078.23,35.97,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,903,126504,773,83850,1553.16,123136.36,1078.23,34.43,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,904,93922,1410,83942.86,1556.6,123272.73,1080.62,46.6,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,904,96362,1339,83942.86,1556.6,123272.73,1080.62,45.41,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,904,99002,1268,83942.86,1556.6,123272.73,1080.62,44.2,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,904,101873,1198,83942.86,1556.6,123272.73,1080.62,42.96,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,904,105008,1127,83942.86,1556.6,123272.73,1080.62,41.68,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,904,108452,1057,83942.86,1556.6,123272.73,1080.62,40.35,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,904,112259,987,83942.86,1556.6,123272.73,1080.62,38.98,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,904,116496,916,83942.86,1556.6,123272.73,1080.62,37.56,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,904,121253,846,83942.86,1556.6,123272.73,1080.62,36.09,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,904,126644,775,83942.86,1556.6,123272.73,1080.62,34.55,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,905,94026,1413,84035.71,1560.05,123409.09,1083.01,46.76,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,905,96469,1342,84035.71,1560.05,123409.09,1083.01,45.57,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,905,99112,1271,84035.71,1560.05,123409.09,1083.01,44.36,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,905,101986,1201,84035.71,1560.05,123409.09,1083.01,43.11,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,905,105124,1130,84035.71,1560.05,123409.09,1083.01,41.82,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,905,108572,1059,84035.71,1560.05,123409.09,1083.01,40.49,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,905,112383,989,84035.71,1560.05,123409.09,1083.01,39.12,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,905,116625,918,84035.71,1560.05,123409.09,1083.01,37.69,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,905,121387,848,84035.71,1560.05,123409.09,1083.01,36.22,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,905,126784,777,84035.71,1560.05,123409.09,1083.01,34.67,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,906,94129,1416,84128.57,1563.5,123545.45,1085.4,46.92,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,906,96575,1345,84128.57,1563.5,123545.45,1085.4,45.73,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,906,99221,1274,84128.57,1563.5,123545.45,1085.4,44.51,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,906,102098,1203,84128.57,1563.5,123545.45,1085.4,43.26,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,906,105240,1132,84128.57,1563.5,123545.45,1085.4,41.97,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,906,108692,1061,84128.57,1563.5,123545.45,1085.4,40.63,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,906,112507,991,84128.57,1563.5,123545.45,1085.4,39.25,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,906,116754,920,84128.57,1563.5,123545.45,1085.4,37.82,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,906,121521,850,84128.57,1563.5,123545.45,1085.4,36.34,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,906,126925,779,84128.57,1563.5,123545.45,1085.4,34.79,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,907,94233,1419,84221.43,1566.95,123681.82,1087.8,47.08,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,907,96682,1348,84221.43,1566.95,123681.82,1087.8,45.88,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,907,99331,1277,84221.43,1566.95,123681.82,1087.8,44.66,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,907,102211,1206,84221.43,1566.95,123681.82,1087.8,43.4,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,907,105356,1135,84221.43,1566.95,123681.82,1087.8,42.11,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,907,108812,1064,84221.43,1566.95,123681.82,1087.8,40.77,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,907,112631,994,84221.43,1566.95,123681.82,1087.8,39.39,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,907,116883,922,84221.43,1566.95,123681.82,1087.8,37.95,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,907,121655,851,84221.43,1566.95,123681.82,1087.8,36.47,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,907,127065,780,84221.43,1566.95,123681.82,1087.8,34.91,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,908,94337,1422,84314.29,1570.41,123818.18,1090.2,47.24,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,908,96789,1351,84314.29,1570.41,123818.18,1090.2,46.04,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,908,99440,1280,84314.29,1570.41,123818.18,1090.2,44.82,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,908,102324,1209,84314.29,1570.41,123818.18,1090.2,43.55,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,908,105472,1137,84314.29,1570.41,123818.18,1090.2,42.26,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,908,108932,1066,84314.29,1570.41,123818.18,1090.2,40.91,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,908,112755,996,84314.29,1570.41,123818.18,1090.2,39.52,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,908,117012,924,84314.29,1570.41,123818.18,1090.2,38.08,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,908,121789,853,84314.29,1570.41,123818.18,1090.2,36.59,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,908,127205,782,84314.29,1570.41,123818.18,1090.2,35.03,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,909,94441,1426,84407.14,1573.87,123954.55,1092.6,47.41,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,909,96895,1354,84407.14,1573.87,123954.55,1092.6,46.2,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,909,99550,1283,84407.14,1573.87,123954.55,1092.6,44.97,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,909,102436,1211,84407.14,1573.87,123954.55,1092.6,43.7,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,909,105588,1140,84407.14,1573.87,123954.55,1092.6,42.4,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,909,109052,1069,84407.14,1573.87,123954.55,1092.6,41.05,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,909,112880,998,84407.14,1573.87,123954.55,1092.6,39.66,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,909,117141,927,84407.14,1573.87,123954.55,1092.6,38.22,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,909,121923,855,84407.14,1573.87,123954.55,1092.6,36.72,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,909,127345,784,84407.14,1573.87,123954.55,1092.6,35.15,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,910,94545,1429,84500,1577.33,124090.91,1095.01,47.57,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,910,97002,1357,84500,1577.33,124090.91,1095.01,46.36,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,910,99659,1286,84500,1577.33,124090.91,1095.01,45.12,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,910,102549,1214,84500,1577.33,124090.91,1095.01,43.85,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,910,105705,1143,84500,1577.33,124090.91,1095.01,42.55,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,910,109172,1071,84500,1577.33,124090.91,1095.01,41.19,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,910,113004,1000,84500,1577.33,124090.91,1095.01,39.79,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,910,117270,929,84500,1577.33,124090.91,1095.01,38.35,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,910,122057,857,84500,1577.33,124090.91,1095.01,36.84,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,910,127485,786,84500,1577.33,124090.91,1095.01,35.27,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,911,94649,1432,84592.86,1580.8,124227.27,1097.42,47.73,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,911,97108,1360,84592.86,1580.8,124227.27,1097.42,46.52,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,911,99769,1288,84592.86,1580.8,124227.27,1097.42,45.28,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,911,102662,1217,84592.86,1580.8,124227.27,1097.42,44,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,911,105821,1145,84592.86,1580.8,124227.27,1097.42,42.69,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,911,109292,1073,84592.86,1580.8,124227.27,1097.42,41.33,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,911,113128,1002,84592.86,1580.8,124227.27,1097.42,39.93,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,911,117398,931,84592.86,1580.8,124227.27,1097.42,38.48,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,911,122192,859,84592.86,1580.8,124227.27,1097.42,36.97,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,911,127625,787,84592.86,1580.8,124227.27,1097.42,35.39,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,912,94753,1435,84685.71,1584.27,124363.64,1099.83,47.89,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,912,97215,1363,84685.71,1584.27,124363.64,1099.83,46.67,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,912,99878,1291,84685.71,1584.27,124363.64,1099.83,45.43,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,912,102774,1220,84685.71,1584.27,124363.64,1099.83,44.15,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,912,105937,1148,84685.71,1584.27,124363.64,1099.83,42.84,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,912,109412,1076,84685.71,1584.27,124363.64,1099.83,41.47,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,912,113252,1005,84685.71,1584.27,124363.64,1099.83,40.06,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,912,117527,933,84685.71,1584.27,124363.64,1099.83,38.61,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,912,122326,861,84685.71,1584.27,124363.64,1099.83,37.09,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,912,127765,789,84685.71,1584.27,124363.64,1099.83,35.51,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,913,94857,1438,84778.57,1587.75,124500,1102.24,48.05,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,913,97322,1366,84778.57,1587.75,124500,1102.24,46.83,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,913,99988,1294,84778.57,1587.75,124500,1102.24,45.58,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,913,102887,1222,84778.57,1587.75,124500,1102.24,44.3,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,913,106053,1150,84778.57,1587.75,124500,1102.24,42.98,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,913,109531,1078,84778.57,1587.75,124500,1102.24,41.61,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,913,113376,1007,84778.57,1587.75,124500,1102.24,40.2,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,913,117656,935,84778.57,1587.75,124500,1102.24,38.74,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,913,122460,863,84778.57,1587.75,124500,1102.24,37.22,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,913,127905,791,84778.57,1587.75,124500,1102.24,35.63,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,914,94961,1442,84871.43,1591.23,124636.36,1104.66,48.22,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,914,97428,1369,84871.43,1591.23,124636.36,1104.66,46.99,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,914,100097,1297,84871.43,1591.23,124636.36,1104.66,45.74,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,914,103000,1225,84871.43,1591.23,124636.36,1104.66,44.45,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,914,106169,1153,84871.43,1591.23,124636.36,1104.66,43.12,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,914,109651,1081,84871.43,1591.23,124636.36,1104.66,41.75,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,914,113501,1009,84871.43,1591.23,124636.36,1104.66,40.34,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,914,117785,937,84871.43,1591.23,124636.36,1104.66,38.87,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,914,122594,865,84871.43,1591.23,124636.36,1104.66,37.35,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,914,128045,793,84871.43,1591.23,124636.36,1104.66,35.75,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,915,95064,1445,84964.29,1594.71,124772.73,1107.07,48.38,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,915,97535,1372,84964.29,1594.71,124772.73,1107.07,47.15,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,915,100207,1300,84964.29,1594.71,124772.73,1107.07,45.89,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,915,103112,1228,84964.29,1594.71,124772.73,1107.07,44.6,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,915,106285,1155,84964.29,1594.71,124772.73,1107.07,43.27,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,915,109771,1083,84964.29,1594.71,124772.73,1107.07,41.89,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,915,113625,1011,84964.29,1594.71,124772.73,1107.07,40.47,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,915,117914,939,84964.29,1594.71,124772.73,1107.07,39,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,915,122728,867,84964.29,1594.71,124772.73,1107.07,37.47,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,915,128186,794,84964.29,1594.71,124772.73,1107.07,35.87,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,916,95168,1448,85057.14,1598.2,124909.09,1109.5,48.54,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,916,97641,1375,85057.14,1598.2,124909.09,1109.5,47.3,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,916,100316,1303,85057.14,1598.2,124909.09,1109.5,46.04,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,916,103225,1231,85057.14,1598.2,124909.09,1109.5,44.75,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,916,106402,1158,85057.14,1598.2,124909.09,1109.5,43.41,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,916,109891,1085,85057.14,1598.2,124909.09,1109.5,42.03,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,916,113749,1014,85057.14,1598.2,124909.09,1109.5,40.61,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,916,118043,941,85057.14,1598.2,124909.09,1109.5,39.13,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,916,122862,869,85057.14,1598.2,124909.09,1109.5,37.6,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,916,128326,796,85057.14,1598.2,124909.09,1109.5,35.99,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,917,95272,1451,85150,1601.69,125045.45,1111.92,48.7,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,917,97748,1378,85150,1601.69,125045.45,1111.92,47.46,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,917,100426,1306,85150,1601.69,125045.45,1111.92,46.2,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,917,103338,1233,85150,1601.69,125045.45,1111.92,44.9,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,917,106518,1161,85150,1601.69,125045.45,1111.92,43.56,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,917,110011,1088,85150,1601.69,125045.45,1111.92,42.17,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,917,113873,1016,85150,1601.69,125045.45,1111.92,40.74,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,917,118172,943,85150,1601.69,125045.45,1111.92,39.26,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,917,122996,871,85150,1601.69,125045.45,1111.92,37.72,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,917,128466,798,85150,1601.69,125045.45,1111.92,36.11,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,918,95376,1454,85242.86,1605.19,125181.82,1114.35,48.86,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,918,97854,1381,85242.86,1605.19,125181.82,1114.35,47.62,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,918,100535,1308,85242.86,1605.19,125181.82,1114.35,46.35,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,918,103451,1236,85242.86,1605.19,125181.82,1114.35,45.05,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,918,106634,1163,85242.86,1605.19,125181.82,1114.35,43.7,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,918,110131,1090,85242.86,1605.19,125181.82,1114.35,42.31,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,918,113997,1018,85242.86,1605.19,125181.82,1114.35,40.88,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,918,118300,945,85242.86,1605.19,125181.82,1114.35,39.39,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,918,123131,873,85242.86,1605.19,125181.82,1114.35,37.85,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,918,128606,800,85242.86,1605.19,125181.82,1114.35,36.23,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,919,95480,1457,85335.71,1608.69,125318.18,1116.77,49.02,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,919,97961,1384,85335.71,1608.69,125318.18,1116.77,47.78,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,919,100645,1311,85335.71,1608.69,125318.18,1116.77,46.5,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,919,103563,1239,85335.71,1608.69,125318.18,1116.77,45.19,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,919,106750,1166,85335.71,1608.69,125318.18,1116.77,43.85,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,919,110251,1093,85335.71,1608.69,125318.18,1116.77,42.45,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,919,114121,1020,85335.71,1608.69,125318.18,1116.77,41.01,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,919,118429,947,85335.71,1608.69,125318.18,1116.77,39.52,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,919,123265,874,85335.71,1608.69,125318.18,1116.77,37.97,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,919,128746,801,85335.71,1608.69,125318.18,1116.77,36.35,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,920,95584,1461,85428.57,1612.19,125454.55,1119.21,49.19,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,920,98068,1387,85428.57,1612.19,125454.55,1119.21,47.94,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,920,100754,1314,85428.57,1612.19,125454.55,1119.21,46.66,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,920,103676,1241,85428.57,1612.19,125454.55,1119.21,45.34,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,920,106866,1168,85428.57,1612.19,125454.55,1119.21,43.99,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,920,110371,1095,85428.57,1612.19,125454.55,1119.21,42.59,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,920,114246,1022,85428.57,1612.19,125454.55,1119.21,41.15,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,920,118558,949,85428.57,1612.19,125454.55,1119.21,39.65,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,920,123399,876,85428.57,1612.19,125454.55,1119.21,38.1,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,920,128886,803,85428.57,1612.19,125454.55,1119.21,36.47,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
