model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,921,95688,1464,85521.43,1615.7,125590.91,1121.64,49.35,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,921,98174,1390,85521.43,1615.7,125590.91,1121.64,48.09,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,921,100864,1317,85521.43,1615.7,125590.91,1121.64,46.81,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,921,103789,1244,85521.43,1615.7,125590.91,1121.64,45.49,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,921,106982,1171,85521.43,1615.7,125590.91,1121.64,44.14,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,921,110491,1097,85521.43,1615.7,125590.91,1121.64,42.73,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,921,114370,1025,85521.43,1615.7,125590.91,1121.64,41.28,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,921,118687,951,85521.43,1615.7,125590.91,1121.64,39.78,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,921,123533,878,85521.43,1615.7,125590.91,1121.64,38.22,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,921,129026,805,85521.43,1615.7,125590.91,1121.64,36.59,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,922,95792,1467,85614.29,1619.21,125727.27,1124.08,49.51,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,922,98281,1393,85614.29,1619.21,125727.27,1124.08,48.25,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,922,100973,1320,85614.29,1619.21,125727.27,1124.08,46.96,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,922,103901,1247,85614.29,1619.21,125727.27,1124.08,45.64,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,922,107099,1173,85614.29,1619.21,125727.27,1124.08,44.28,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,922,110611,1100,85614.29,1619.21,125727.27,1124.08,42.87,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,922,114494,1027,85614.29,1619.21,125727.27,1124.08,41.42,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,922,118816,953,85614.29,1619.21,125727.27,1124.08,39.91,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,922,123667,880,85614.29,1619.21,125727.27,1124.08,38.35,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,922,129166,807,85614.29,1619.21,125727.27,1124.08,36.71,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,923,95896,1470,85707.14,1622.72,125863.64,1126.52,49.67,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,923,98387,1396,85707.14,1622.72,125863.64,1126.52,48.41,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,923,101083,1323,85707.14,1622.72,125863.64,1126.52,47.12,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,923,104014,1250,85707.14,1622.72,125863.64,1126.52,45.79,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,923,107215,1176,85707.14,1622.72,125863.64,1126.52,44.43,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,923,110731,1102,85707.14,1622.72,125863.64,1126.52,43.01,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,923,114618,1029,85707.14,1622.72,125863.64,1126.52,41.55,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,923,118945,955,85707.14,1622.72,125863.64,1126.52,40.04,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,923,123801,882,85707.14,1622.72,125863.64,1126.52,38.47,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,923,129306,808,85707.14,1622.72,125863.64,1126.52,36.83,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,924,96000,1473,85800,1626.24,126000,1128.96,49.83,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,924,98494,1399,85800,1626.24,126000,1128.96,48.57,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,924,101192,1326,85800,1626.24,126000,1128.96,47.27,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,924,104127,1252,85800,1626.24,126000,1128.96,45.94,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,924,107331,1178,85800,1626.24,126000,1128.96,44.57,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,924,110851,1105,85800,1626.24,126000,1128.96,43.15,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,924,114742,1031,85800,1626.24,126000,1128.96,41.69,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,924,119074,957,85800,1626.24,126000,1128.96,40.17,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,924,123935,884,85800,1626.24,126000,1128.96,38.6,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,924,129446,810,85800,1626.24,126000,1128.96,36.95,84.67,78.96,99 / 73,100 / 84,99 / 90,94 / 91,90 / 90,85 / 86,80 / 81,75 / 74,105 / 96,
TZAF 1120 FF T2,925,96104,1476,85892.86,1629.76,126136.36,1131.4,50,84.67,78.96,100 / 74,100 / 84,100 / 90,94 / 92,90 / 90,86 / 86,80 / 82,76 / 74,106 / 96,
TZAF 1120 FF T2,925,98600,1402,85892.86,1629.76,126136.36,1131.4,48.73,84.67,78.96,100 / 74,100 / 84,100 / 90,94 / 92,90 / 90,86 / 86,80 / 82,76 / 74,106 / 96,
TZAF 1120 FF T2,925,101302,1328,85892.86,1629.76,126136.36,1131.4,47.42,84.67,78.96,100 / 74,100 / 84,100 / 90,94 / 92,90 / 90,86 / 86,80 / 82,76 / 74,106 / 96,
TZAF 1120 FF T2,925,104240,1255,85892.86,1629.76,126136.36,1131.4,46.09,84.67,78.96,100 / 74,100 / 84,100 / 90,94 / 92,90 / 90,86 / 86,80 / 82,76 / 74,106 / 96,
TZAF 1120 FF T2,925,107447,1181,85892.86,1629.76,126136.36,1131.4,44.72,84.67,78.96,100 / 74,100 / 84,100 / 90,94 / 92,90 / 90,86 / 86,80 / 82,76 / 74,106 / 96,
TZAF 1120 FF T2,925,110971,1107,85892.86,1629.76,126136.36,1131.4,43.3,84.67,78.96,100 / 74,100 / 84,100 / 90,94 / 92,90 / 90,86 / 86,80 / 82,76 / 74,106 / 96,
TZAF 1120 FF T2,925,114866,1034,85892.86,1629.76,126136.36,1131.4,41.83,84.67,78.96,100 / 74,100 / 84,100 / 90,94 / 92,90 / 90,86 / 86,80 / 82,76 / 74,106 / 96,
TZAF 1120 FF T2,925,119202,960,85892.86,1629.76,126136.36,1131.4,40.3,84.67,78.96,100 / 74,100 / 84,100 / 90,94 / 92,90 / 90,86 / 86,80 / 82,76 / 74,106 / 96,
TZAF 1120 FF T2,925,124070,886,85892.86,1629.76,126136.36,1131.4,38.73,84.67,78.96,100 / 74,100 / 84,100 / 90,94 / 92,90 / 90,86 / 86,80 / 82,76 / 74,106 / 96,
TZAF 1120 FF T2,925,129586,812,85892.86,1629.76,126136.36,1131.4,37.07,84.67,78.96,100 / 74,100 / 84,100 / 90,94 / 92,90 / 90,86 / 86,80 / 82,76 / 74,106 / 96,
TZAF 1120 FF T2,926,96207,1480,85985.71,1633.29,126272.73,1133.85,50.16,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,926,98707,1406,85985.71,1633.29,126272.73,1133.85,48.88,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,926,101412,1331,85985.71,1633.29,126272.73,1133.85,47.58,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,926,104352,1258,85985.71,1633.29,126272.73,1133.85,46.24,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,926,107563,1184,85985.71,1633.29,126272.73,1133.85,44.86,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,926,111091,1109,85985.71,1633.29,126272.73,1133.85,43.44,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,926,114991,1036,85985.71,1633.29,126272.73,1133.85,41.96,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,926,119331,962,85985.71,1633.29,126272.73,1133.85,40.44,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,926,124204,888,85985.71,1633.29,126272.73,1133.85,38.85,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,926,129727,814,85985.71,1633.29,126272.73,1133.85,37.19,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,927,96311,1483,86078.57,1636.82,126409.09,1136.3,50.32,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,927,98814,1409,86078.57,1636.82,126409.09,1136.3,49.04,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,927,101521,1334,86078.57,1636.82,126409.09,1136.3,47.73,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,927,104465,1260,86078.57,1636.82,126409.09,1136.3,46.39,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,927,107679,1186,86078.57,1636.82,126409.09,1136.3,45,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,927,111211,1112,86078.57,1636.82,126409.09,1136.3,43.58,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,927,115115,1038,86078.57,1636.82,126409.09,1136.3,42.1,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,927,119460,964,86078.57,1636.82,126409.09,1136.3,40.57,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,927,124338,890,86078.57,1636.82,126409.09,1136.3,38.98,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,927,129867,816,86078.57,1636.82,126409.09,1136.3,37.31,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,928,96415,1486,86171.43,1640.35,126545.45,1138.76,50.48,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,928,98920,1412,86171.43,1640.35,126545.45,1138.76,49.2,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,928,101631,1337,86171.43,1640.35,126545.45,1138.76,47.89,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,928,104578,1263,86171.43,1640.35,126545.45,1138.76,46.54,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,928,107795,1189,86171.43,1640.35,126545.45,1138.76,45.15,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,928,111331,1114,86171.43,1640.35,126545.45,1138.76,43.72,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,928,115239,1040,86171.43,1640.35,126545.45,1138.76,42.23,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,928,119589,966,86171.43,1640.35,126545.45,1138.76,40.7,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,928,124472,892,86171.43,1640.35,126545.45,1138.76,39.1,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,928,130007,817,86171.43,1640.35,126545.45,1138.76,37.43,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,929,96519,1489,86264.29,1643.89,126681.82,1141.21,50.64,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,929,99027,1415,86264.29,1643.89,126681.82,1141.21,49.36,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,929,101740,1340,86264.29,1643.89,126681.82,1141.21,48.04,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,929,104690,1266,86264.29,1643.89,126681.82,1141.21,46.69,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,929,107912,1191,86264.29,1643.89,126681.82,1141.21,45.29,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,929,111451,1117,86264.29,1643.89,126681.82,1141.21,43.86,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,929,115363,1042,86264.29,1643.89,126681.82,1141.21,42.37,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,929,119718,968,86264.29,1643.89,126681.82,1141.21,40.83,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,929,124606,894,86264.29,1643.89,126681.82,1141.21,39.23,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,929,130147,819,86264.29,1643.89,126681.82,1141.21,37.55,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,930,96623,1492,86357.14,1647.43,126818.18,1143.67,50.8,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,930,99133,1418,86357.14,1647.43,126818.18,1143.67,49.51,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,930,101850,1343,86357.14,1647.43,126818.18,1143.67,48.19,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,930,104803,1269,86357.14,1647.43,126818.18,1143.67,46.84,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,930,108028,1194,86357.14,1647.43,126818.18,1143.67,45.44,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,930,111571,1119,86357.14,1647.43,126818.18,1143.67,44,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,930,115487,1045,86357.14,1647.43,126818.18,1143.67,42.5,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,930,119847,970,86357.14,1647.43,126818.18,1143.67,40.96,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,930,124740,896,86357.14,1647.43,126818.18,1143.67,39.35,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,930,130287,821,86357.14,1647.43,126818.18,1143.67,37.67,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,931,96727,1496,86450,1650.97,126954.55,1146.13,50.97,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,931,99240,1421,86450,1650.97,126954.55,1146.13,49.67,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,931,101959,1346,86450,1650.97,126954.55,1146.13,48.35,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,931,104916,1271,86450,1650.97,126954.55,1146.13,46.99,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,931,108144,1196,86450,1650.97,126954.55,1146.13,45.58,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,931,111691,1121,86450,1650.97,126954.55,1146.13,44.14,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,931,115612,1047,86450,1650.97,126954.55,1146.13,42.64,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,931,119976,972,86450,1650.97,126954.55,1146.13,41.09,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,931,124874,898,86450,1650.97,126954.55,1146.13,39.48,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,931,130427,823,86450,1650.97,126954.55,1146.13,37.79,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,932,96831,1499,86542.86,1654.52,127090.91,1148.59,51.13,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,932,99347,1424,86542.86,1654.52,127090.91,1148.59,49.83,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,932,102069,1349,86542.86,1654.52,127090.91,1148.59,48.5,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,932,105028,1274,86542.86,1654.52,127090.91,1148.59,47.13,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,932,108260,1199,86542.86,1654.52,127090.91,1148.59,45.73,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,932,111811,1124,86542.86,1654.52,127090.91,1148.59,44.28,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,932,115736,1049,86542.86,1654.52,127090.91,1148.59,42.77,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,932,120105,974,86542.86,1654.52,127090.91,1148.59,41.22,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,932,125008,899,86542.86,1654.52,127090.91,1148.59,39.6,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,932,130567,824,86542.86,1654.52,127090.91,1148.59,37.91,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,933,96935,1502,86635.71,1658.07,127227.27,1151.06,51.29,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,933,99453,1427,86635.71,1658.07,127227.27,1151.06,49.99,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,933,102178,1351,86635.71,1658.07,127227.27,1151.06,48.65,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,933,105141,1277,86635.71,1658.07,127227.27,1151.06,47.28,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,933,108376,1201,86635.71,1658.07,127227.27,1151.06,45.87,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,933,111931,1126,86635.71,1658.07,127227.27,1151.06,44.42,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,933,115860,1051,86635.71,1658.07,127227.27,1151.06,42.91,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,933,120233,976,86635.71,1658.07,127227.27,1151.06,41.35,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,933,125143,901,86635.71,1658.07,127227.27,1151.06,39.73,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,933,130707,826,86635.71,1658.07,127227.27,1151.06,38.03,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,934,97039,1505,86728.57,1661.63,127363.64,1153.53,51.45,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,934,99560,1430,86728.57,1661.63,127363.64,1153.53,50.15,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,934,102288,1354,86728.57,1661.63,127363.64,1153.53,48.81,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,934,105254,1279,86728.57,1661.63,127363.64,1153.53,47.43,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,934,108492,1204,86728.57,1661.63,127363.64,1153.53,46.02,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,934,112051,1129,86728.57,1661.63,127363.64,1153.53,44.56,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,934,115984,1053,86728.57,1661.63,127363.64,1153.53,43.04,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,934,120362,978,86728.57,1661.63,127363.64,1153.53,41.48,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,934,125277,903,86728.57,1661.63,127363.64,1153.53,39.85,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,934,130847,828,86728.57,1661.63,127363.64,1153.53,38.15,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,935,97142,1508,86821.43,1665.19,127500,1156,51.61,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,935,99666,1433,86821.43,1665.19,127500,1156,50.3,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,935,102397,1357,86821.43,1665.19,127500,1156,48.96,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,935,105366,1282,86821.43,1665.19,127500,1156,47.58,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,935,108609,1207,86821.43,1665.19,127500,1156,46.16,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,935,112171,1131,86821.43,1665.19,127500,1156,44.7,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,935,116108,1056,86821.43,1665.19,127500,1156,43.18,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,935,120491,980,86821.43,1665.19,127500,1156,41.61,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,935,125411,905,86821.43,1665.19,127500,1156,39.98,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,935,130988,830,86821.43,1665.19,127500,1156,38.27,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,936,97246,1511,86914.29,1668.75,127636.36,1158.47,51.77,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,936,99773,1436,86914.29,1668.75,127636.36,1158.47,50.46,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,936,102507,1360,86914.29,1668.75,127636.36,1158.47,49.11,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,936,105479,1285,86914.29,1668.75,127636.36,1158.47,47.73,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,936,108725,1209,86914.29,1668.75,127636.36,1158.47,46.31,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,936,112291,1133,86914.29,1668.75,127636.36,1158.47,44.84,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,936,116232,1058,86914.29,1668.75,127636.36,1158.47,43.31,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,936,120620,982,86914.29,1668.75,127636.36,1158.47,41.74,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,936,125545,907,86914.29,1668.75,127636.36,1158.47,40.1,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,936,131128,831,86914.29,1668.75,127636.36,1158.47,38.39,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,937,97350,1515,87007.14,1672.32,127772.73,1160.95,51.94,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,937,99879,1439,87007.14,1672.32,127772.73,1160.95,50.62,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,937,102616,1363,87007.14,1672.32,127772.73,1160.95,49.27,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,937,105592,1288,87007.14,1672.32,127772.73,1160.95,47.88,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,937,108841,1212,87007.14,1672.32,127772.73,1160.95,46.45,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,937,112411,1136,87007.14,1672.32,127772.73,1160.95,44.98,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,937,116357,1060,87007.14,1672.32,127772.73,1160.95,43.45,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,937,120749,984,87007.14,1672.32,127772.73,1160.95,41.87,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,937,125679,909,87007.14,1672.32,127772.73,1160.95,40.23,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,937,131268,833,87007.14,1672.32,127772.73,1160.95,38.51,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,938,97454,1518,87100,1675.89,127909.09,1163.43,52.1,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,938,99986,1442,87100,1675.89,127909.09,1163.43,50.78,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,938,102726,1366,87100,1675.89,127909.09,1163.43,49.42,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,938,105705,1290,87100,1675.89,127909.09,1163.43,48.03,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,938,108957,1214,87100,1675.89,127909.09,1163.43,46.59,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,938,112530,1138,87100,1675.89,127909.09,1163.43,45.12,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,938,116481,1062,87100,1675.89,127909.09,1163.43,43.59,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,938,120878,986,87100,1675.89,127909.09,1163.43,42,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,938,125813,911,87100,1675.89,127909.09,1163.43,40.36,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,938,131408,835,87100,1675.89,127909.09,1163.43,38.63,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,939,97558,1521,87192.86,1679.47,128045.45,1165.91,52.26,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,939,100093,1445,87192.86,1679.47,128045.45,1165.91,50.93,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,939,102835,1369,87192.86,1679.47,128045.45,1165.91,49.57,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,939,105817,1293,87192.86,1679.47,128045.45,1165.91,48.18,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,939,109073,1217,87192.86,1679.47,128045.45,1165.91,46.74,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,939,112650,1141,87192.86,1679.47,128045.45,1165.91,45.26,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,939,116605,1065,87192.86,1679.47,128045.45,1165.91,43.72,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,939,121007,988,87192.86,1679.47,128045.45,1165.91,42.13,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,939,125947,913,87192.86,1679.47,128045.45,1165.91,40.48,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,939,131548,837,87192.86,1679.47,128045.45,1165.91,38.75,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,940,97662,1524,87285.71,1683.05,128181.82,1168.4,52.42,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,940,100199,1448,87285.71,1683.05,128181.82,1168.4,51.09,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,940,102945,1371,87285.71,1683.05,128181.82,1168.4,49.73,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,940,105930,1296,87285.71,1683.05,128181.82,1168.4,48.33,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,940,109189,1219,87285.71,1683.05,128181.82,1168.4,46.88,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,940,112770,1143,87285.71,1683.05,128181.82,1168.4,45.4,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,940,116729,1067,87285.71,1683.05,128181.82,1168.4,43.86,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,940,121135,990,87285.71,1683.05,128181.82,1168.4,42.26,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,940,126082,915,87285.71,1683.05,128181.82,1168.4,40.61,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,940,131688,838,87285.71,1683.05,128181.82,1168.4,38.87,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,941,97766,1527,87378.57,1686.63,128318.18,1170.88,52.58,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,941,100306,1451,87378.57,1686.63,128318.18,1170.88,51.25,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,941,103054,1374,87378.57,1686.63,128318.18,1170.88,49.88,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,941,106043,1299,87378.57,1686.63,128318.18,1170.88,48.48,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,941,109306,1222,87378.57,1686.63,128318.18,1170.88,47.03,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,941,112890,1145,87378.57,1686.63,128318.18,1170.88,45.54,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,941,116853,1069,87378.57,1686.63,128318.18,1170.88,43.99,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,941,121264,992,87378.57,1686.63,128318.18,1170.88,42.39,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,941,126216,917,87378.57,1686.63,128318.18,1170.88,40.73,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,941,131828,840,87378.57,1686.63,128318.18,1170.88,38.99,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,942,97870,1531,87471.43,1690.22,128454.55,1173.37,52.75,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,942,100412,1454,87471.43,1690.22,128454.55,1173.37,51.41,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,942,103164,1377,87471.43,1690.22,128454.55,1173.37,50.03,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,942,106155,1301,87471.43,1690.22,128454.55,1173.37,48.63,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,942,109422,1225,87471.43,1690.22,128454.55,1173.37,47.17,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,942,113010,1148,87471.43,1690.22,128454.55,1173.37,45.68,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,942,116978,1071,87471.43,1690.22,128454.55,1173.37,44.13,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,942,121393,995,87471.43,1690.22,128454.55,1173.37,42.53,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,942,126350,919,87471.43,1690.22,128454.55,1173.37,40.86,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,942,131968,842,87471.43,1690.22,128454.55,1173.37,39.11,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,943,97974,1534,87564.29,1693.81,128590.91,1175.87,52.91,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,943,100519,1457,87564.29,1693.81,128590.91,1175.87,51.57,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,943,103273,1380,87564.29,1693.81,128590.91,1175.87,50.19,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,943,106268,1304,87564.29,1693.81,128590.91,1175.87,48.78,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,943,109538,1227,87564.29,1693.81,128590.91,1175.87,47.32,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,943,113130,1150,87564.29,1693.81,128590.91,1175.87,45.82,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,943,117102,1073,87564.29,1693.81,128590.91,1175.87,44.26,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,943,121522,997,87564.29,1693.81,128590.91,1175.87,42.66,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,943,126484,921,87564.29,1693.81,128590.91,1175.87,40.98,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,943,132108,844,87564.29,1693.81,128590.91,1175.87,39.23,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,944,98078,1537,87657.14,1697.4,128727.27,1178.36,53.07,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,944,100626,1460,87657.14,1697.4,128727.27,1178.36,51.72,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,944,103383,1383,87657.14,1697.4,128727.27,1178.36,50.34,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,944,106381,1307,87657.14,1697.4,128727.27,1178.36,48.92,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,944,109654,1230,87657.14,1697.4,128727.27,1178.36,47.46,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,944,113250,1153,87657.14,1697.4,128727.27,1178.36,45.96,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,944,117226,1076,87657.14,1697.4,128727.27,1178.36,44.4,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,944,121651,999,87657.14,1697.4,128727.27,1178.36,42.79,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,944,126618,922,87657.14,1697.4,128727.27,1178.36,41.11,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,944,132248,845,87657.14,1697.4,128727.27,1178.36,39.35,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,945,98182,1540,87750,1701,128863.64,1180.86,53.23,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,945,100732,1463,87750,1701,128863.64,1180.86,51.88,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,945,103492,1386,87750,1701,128863.64,1180.86,50.49,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,945,106494,1309,87750,1701,128863.64,1180.86,49.07,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,945,109770,1232,87750,1701,128863.64,1180.86,47.61,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,945,113370,1155,87750,1701,128863.64,1180.86,46.1,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,945,117350,1078,87750,1701,128863.64,1180.86,44.53,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,945,121780,1001,87750,1701,128863.64,1180.86,42.92,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,945,126752,924,87750,1701,128863.64,1180.86,41.23,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,945,132388,847,87750,1701,128863.64,1180.86,39.47,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,946,98285,1543,87842.86,1704.6,129000,1183.36,53.39,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,946,100839,1466,87842.86,1704.6,129000,1183.36,52.04,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,946,103602,1389,87842.86,1704.6,129000,1183.36,50.65,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,946,106606,1312,87842.86,1704.6,129000,1183.36,49.22,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,946,109886,1235,87842.86,1704.6,129000,1183.36,47.75,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,946,113490,1157,87842.86,1704.6,129000,1183.36,46.24,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,946,117474,1080,87842.86,1704.6,129000,1183.36,44.67,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,946,121909,1003,87842.86,1704.6,129000,1183.36,43.05,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,946,126886,926,87842.86,1704.6,129000,1183.36,41.36,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,946,132529,849,87842.86,1704.6,129000,1183.36,39.59,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,947,98389,1546,87935.71,1708.21,129136.36,1185.86,53.55,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,947,100945,1469,87935.71,1708.21,129136.36,1185.86,52.2,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,947,103711,1391,87935.71,1708.21,129136.36,1185.86,50.8,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,947,106719,1315,87935.71,1708.21,129136.36,1185.86,49.37,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,947,110003,1237,87935.71,1708.21,129136.36,1185.86,47.9,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,947,113610,1160,87935.71,1708.21,129136.36,1185.86,46.38,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,947,117598,1082,87935.71,1708.21,129136.36,1185.86,44.8,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,947,122037,1005,87935.71,1708.21,129136.36,1185.86,43.18,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,947,127021,928,87935.71,1708.21,129136.36,1185.86,41.48,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,947,132669,851,87935.71,1708.21,129136.36,1185.86,39.71,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,948,98493,1550,88028.57,1711.82,129272.73,1188.37,53.72,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,948,101052,1472,88028.57,1711.82,129272.73,1188.37,52.35,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,948,103821,1394,88028.57,1711.82,129272.73,1188.37,50.95,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,948,106832,1318,88028.57,1711.82,129272.73,1188.37,49.52,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,948,110119,1240,88028.57,1711.82,129272.73,1188.37,48.04,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,948,113730,1162,88028.57,1711.82,129272.73,1188.37,46.52,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,948,117723,1085,88028.57,1711.82,129272.73,1188.37,44.94,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,948,122166,1007,88028.57,1711.82,129272.73,1188.37,43.31,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,948,127155,930,88028.57,1711.82,129272.73,1188.37,41.61,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,948,132809,852,88028.57,1711.82,129272.73,1188.37,39.83,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,949,98597,1553,88121.43,1715.43,129409.09,1190.88,53.88,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,949,101158,1475,88121.43,1715.43,129409.09,1190.88,52.51,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,949,103930,1397,88121.43,1715.43,129409.09,1190.88,51.11,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,949,106944,1320,88121.43,1715.43,129409.09,1190.88,49.67,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,949,110235,1242,88121.43,1715.43,129409.09,1190.88,48.19,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,949,113850,1165,88121.43,1715.43,129409.09,1190.88,46.66,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,949,117847,1087,88121.43,1715.43,129409.09,1190.88,45.07,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,949,122295,1009,88121.43,1715.43,129409.09,1190.88,43.44,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,949,127289,932,88121.43,1715.43,129409.09,1190.88,41.73,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,949,132949,854,88121.43,1715.43,129409.09,1190.88,39.95,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,950,98701,1556,88214.29,1719.05,129545.45,1193.39,54.04,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,950,101265,1478,88214.29,1719.05,129545.45,1193.39,52.67,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,950,104040,1400,88214.29,1719.05,129545.45,1193.39,51.26,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,950,107057,1323,88214.29,1719.05,129545.45,1193.39,49.82,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,950,110351,1245,88214.29,1719.05,129545.45,1193.39,48.33,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,950,113970,1167,88214.29,1719.05,129545.45,1193.39,46.8,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,950,117971,1089,88214.29,1719.05,129545.45,1193.39,45.21,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,950,122424,1011,88214.29,1719.05,129545.45,1193.39,43.57,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
