model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,950,127423,934,88214.29,1719.05,129545.45,1193.39,41.86,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,950,133089,856,88214.29,1719.05,129545.45,1193.39,40.07,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,951,98805,1559,88307.14,1722.67,129681.82,1195.9,54.22,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,951,101372,1481,88307.14,1722.67,129681.82,1195.9,52.85,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,951,104150,1403,88307.14,1722.67,129681.82,1195.9,51.43,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,951,107170,1326,88307.14,1722.67,129681.82,1195.9,49.99,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,951,110467,1248,88307.14,1722.67,129681.82,1195.9,48.49,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,951,114090,1170,88307.14,1722.67,129681.82,1195.9,46.96,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,951,118095,1091,88307.14,1722.67,129681.82,1195.9,45.36,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,951,122553,1013,88307.14,1722.67,129681.82,1195.9,43.71,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,951,127557,936,88307.14,1722.67,129681.82,1195.9,42,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,951,133229,858,88307.14,1722.67,129681.82,1195.9,40.2,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,952,98909,1563,88400,1726.29,129818.18,1198.42,54.4,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,952,101478,1484,88400,1726.29,129818.18,1198.42,53.02,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,952,104259,1406,88400,1726.29,129818.18,1198.42,51.6,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,952,107282,1329,88400,1726.29,129818.18,1198.42,50.15,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,952,110583,1250,88400,1726.29,129818.18,1198.42,48.65,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,952,114210,1172,88400,1726.29,129818.18,1198.42,47.11,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,952,118219,1094,88400,1726.29,129818.18,1198.42,45.51,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,952,122682,1015,88400,1726.29,129818.18,1198.42,43.86,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,952,127691,938,88400,1726.29,129818.18,1198.42,42.14,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,952,133369,860,88400,1726.29,129818.18,1198.42,40.34,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,953,99013,1566,88492.86,1729.92,129954.55,1200.94,54.58,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,953,101585,1488,88492.86,1729.92,129954.55,1200.94,53.2,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,953,104369,1409,88492.86,1729.92,129954.55,1200.94,51.77,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,953,107395,1332,88492.86,1729.92,129954.55,1200.94,50.32,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,953,110699,1253,88492.86,1729.92,129954.55,1200.94,48.81,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,953,114330,1175,88492.86,1729.92,129954.55,1200.94,47.27,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,953,118344,1096,88492.86,1729.92,129954.55,1200.94,45.66,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,953,122811,1018,88492.86,1729.92,129954.55,1200.94,44,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,953,127825,940,88492.86,1729.92,129954.55,1200.94,42.28,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,953,133509,862,88492.86,1729.92,129954.55,1200.94,40.47,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,954,99117,1569,88585.71,1733.55,130090.91,1203.46,54.76,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,954,101691,1491,88585.71,1733.55,130090.91,1203.46,53.37,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,954,104478,1412,88585.71,1733.55,130090.91,1203.46,51.94,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,954,107508,1334,88585.71,1733.55,130090.91,1203.46,50.48,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,954,110816,1256,88585.71,1733.55,130090.91,1203.46,48.97,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,954,114450,1177,88585.71,1733.55,130090.91,1203.46,47.42,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,954,118468,1098,88585.71,1733.55,130090.91,1203.46,45.81,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,954,122939,1020,88585.71,1733.55,130090.91,1203.46,44.15,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,954,127959,942,88585.71,1733.55,130090.91,1203.46,42.42,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,954,133649,863,88585.71,1733.55,130090.91,1203.46,40.6,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,955,99220,1573,88678.57,1737.19,130227.27,1205.98,54.94,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,955,101798,1494,88678.57,1737.19,130227.27,1205.98,53.55,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,955,104588,1415,88678.57,1737.19,130227.27,1205.98,52.11,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,955,107620,1337,88678.57,1737.19,130227.27,1205.98,50.65,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,955,110932,1258,88678.57,1737.19,130227.27,1205.98,49.13,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,955,114570,1180,88678.57,1737.19,130227.27,1205.98,47.58,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,955,118592,1101,88678.57,1737.19,130227.27,1205.98,45.96,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,955,123068,1022,88678.57,1737.19,130227.27,1205.98,44.29,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,955,128094,944,88678.57,1737.19,130227.27,1205.98,42.56,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,955,133789,865,88678.57,1737.19,130227.27,1205.98,40.74,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,956,99324,1576,88771.43,1740.83,130363.64,1208.51,55.12,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,956,101905,1497,88771.43,1740.83,130363.64,1208.51,53.72,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,956,104697,1418,88771.43,1740.83,130363.64,1208.51,52.28,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,956,107733,1340,88771.43,1740.83,130363.64,1208.51,50.81,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,956,111048,1261,88771.43,1740.83,130363.64,1208.51,49.29,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,956,114690,1182,88771.43,1740.83,130363.64,1208.51,47.73,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,956,118716,1103,88771.43,1740.83,130363.64,1208.51,46.11,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,956,123197,1024,88771.43,1740.83,130363.64,1208.51,44.44,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,956,128228,946,88771.43,1740.83,130363.64,1208.51,42.7,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,956,133929,867,88771.43,1740.83,130363.64,1208.51,40.87,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,957,99428,1580,88864.29,1744.47,130500,1211.04,55.3,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,957,102011,1500,88864.29,1744.47,130500,1211.04,53.9,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,957,104807,1421,88864.29,1744.47,130500,1211.04,52.45,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,957,107846,1343,88864.29,1744.47,130500,1211.04,50.98,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,957,111164,1264,88864.29,1744.47,130500,1211.04,49.46,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,957,114810,1185,88864.29,1744.47,130500,1211.04,47.89,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,957,118840,1106,88864.29,1744.47,130500,1211.04,46.26,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,957,123326,1026,88864.29,1744.47,130500,1211.04,44.58,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,957,128362,948,88864.29,1744.47,130500,1211.04,42.83,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,957,134070,869,88864.29,1744.47,130500,1211.04,41,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,958,99532,1583,88957.14,1748.12,130636.36,1213.57,55.48,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,958,102118,1504,88957.14,1748.12,130636.36,1213.57,54.07,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,958,104916,1424,88957.14,1748.12,130636.36,1213.57,52.62,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,958,107958,1346,88957.14,1748.12,130636.36,1213.57,51.15,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,958,111280,1266,88957.14,1748.12,130636.36,1213.57,49.62,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,958,114930,1187,88957.14,1748.12,130636.36,1213.57,48.04,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,958,118964,1108,88957.14,1748.12,130636.36,1213.57,46.41,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,958,123455,1029,88957.14,1748.12,130636.36,1213.57,44.73,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,958,128496,950,88957.14,1748.12,130636.36,1213.57,42.97,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,958,134210,871,88957.14,1748.12,130636.36,1213.57,41.14,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,959,99636,1586,89050,1751.77,130772.73,1216.11,55.66,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,959,102224,1507,89050,1751.77,130772.73,1216.11,54.25,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,959,105026,1427,89050,1751.77,130772.73,1216.11,52.8,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,959,108071,1349,89050,1751.77,130772.73,1216.11,51.31,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,959,111396,1269,89050,1751.77,130772.73,1216.11,49.78,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,959,115050,1190,89050,1751.77,130772.73,1216.11,48.2,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,959,119089,1110,89050,1751.77,130772.73,1216.11,46.56,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,959,123584,1031,89050,1751.77,130772.73,1216.11,44.87,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,959,128630,952,89050,1751.77,130772.73,1216.11,43.11,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,959,134350,873,89050,1751.77,130772.73,1216.11,41.27,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,960,99740,1590,89142.86,1755.43,130909.09,1218.64,55.84,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,960,102331,1510,89142.86,1755.43,130909.09,1218.64,54.42,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,960,105135,1430,89142.86,1755.43,130909.09,1218.64,52.97,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,960,108184,1351,89142.86,1755.43,130909.09,1218.64,51.48,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,960,111513,1272,89142.86,1755.43,130909.09,1218.64,49.94,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,960,115170,1192,89142.86,1755.43,130909.09,1218.64,48.36,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,960,119213,1113,89142.86,1755.43,130909.09,1218.64,46.71,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,960,123713,1033,89142.86,1755.43,130909.09,1218.64,45.02,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,960,128764,954,89142.86,1755.43,130909.09,1218.64,43.25,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,960,134490,874,89142.86,1755.43,130909.09,1218.64,41.4,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,961,99844,1593,89235.71,1759.09,131045.45,1221.18,56.02,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,961,102438,1513,89235.71,1759.09,131045.45,1221.18,54.6,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,961,105245,1433,89235.71,1759.09,131045.45,1221.18,53.14,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,961,108296,1354,89235.71,1759.09,131045.45,1221.18,51.64,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,961,111629,1274,89235.71,1759.09,131045.45,1221.18,50.1,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,961,115290,1195,89235.71,1759.09,131045.45,1221.18,48.51,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,961,119337,1115,89235.71,1759.09,131045.45,1221.18,46.86,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,961,123841,1035,89235.71,1759.09,131045.45,1221.18,45.16,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,961,128898,956,89235.71,1759.09,131045.45,1221.18,43.39,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,961,134630,876,89235.71,1759.09,131045.45,1221.18,41.54,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,962,99948,1596,89328.57,1762.75,131181.82,1223.73,56.2,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,962,102544,1516,89328.57,1762.75,131181.82,1223.73,54.77,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,962,105354,1436,89328.57,1762.75,131181.82,1223.73,53.31,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,962,108409,1357,89328.57,1762.75,131181.82,1223.73,51.81,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,962,111745,1277,89328.57,1762.75,131181.82,1223.73,50.26,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,962,115410,1197,89328.57,1762.75,131181.82,1223.73,48.67,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,962,119461,1117,89328.57,1762.75,131181.82,1223.73,47.01,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,962,123970,1037,89328.57,1762.75,131181.82,1223.73,45.31,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,962,129032,958,89328.57,1762.75,131181.82,1223.73,43.53,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,962,134770,878,89328.57,1762.75,131181.82,1223.73,41.67,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,963,100052,1600,89421.43,1766.42,131318.18,1226.27,56.38,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,963,102651,1520,89421.43,1766.42,131318.18,1226.27,54.95,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,963,105464,1440,89421.43,1766.42,131318.18,1226.27,53.48,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,963,108522,1360,89421.43,1766.42,131318.18,1226.27,51.98,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,963,111861,1280,89421.43,1766.42,131318.18,1226.27,50.42,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,963,115530,1200,89421.43,1766.42,131318.18,1226.27,48.82,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,963,119585,1120,89421.43,1766.42,131318.18,1226.27,47.17,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,963,124099,1040,89421.43,1766.42,131318.18,1226.27,45.45,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,963,129167,960,89421.43,1766.42,131318.18,1226.27,43.67,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,963,134910,880,89421.43,1766.42,131318.18,1226.27,41.8,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,964,100156,1603,89514.29,1770.09,131454.55,1228.82,56.56,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,964,102757,1523,89514.29,1770.09,131454.55,1228.82,55.12,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,964,105573,1443,89514.29,1770.09,131454.55,1228.82,53.65,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,964,108635,1363,89514.29,1770.09,131454.55,1228.82,52.14,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,964,111977,1283,89514.29,1770.09,131454.55,1228.82,50.58,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,964,115650,1202,89514.29,1770.09,131454.55,1228.82,48.98,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,964,119710,1122,89514.29,1770.09,131454.55,1228.82,47.32,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,964,124228,1042,89514.29,1770.09,131454.55,1228.82,45.6,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,964,129301,962,89514.29,1770.09,131454.55,1228.82,43.81,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,964,135050,882,89514.29,1770.09,131454.55,1228.82,41.94,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,965,100260,1606,89607.14,1773.76,131590.91,1231.37,56.74,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,965,102864,1526,89607.14,1773.76,131590.91,1231.37,55.3,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,965,105683,1446,89607.14,1773.76,131590.91,1231.37,53.82,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,965,108747,1366,89607.14,1773.76,131590.91,1231.37,52.31,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,965,112093,1285,89607.14,1773.76,131590.91,1231.37,50.74,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,965,115770,1205,89607.14,1773.76,131590.91,1231.37,49.13,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,965,119834,1124,89607.14,1773.76,131590.91,1231.37,47.47,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,965,124357,1044,89607.14,1773.76,131590.91,1231.37,45.74,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,965,129435,964,89607.14,1773.76,131590.91,1231.37,43.95,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,965,135190,884,89607.14,1773.76,131590.91,1231.37,42.07,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,966,100363,1610,89700,1777.44,131727.27,1233.93,56.92,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,966,102971,1529,89700,1777.44,131727.27,1233.93,55.47,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,966,105792,1449,89700,1777.44,131727.27,1233.93,53.99,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,966,108860,1368,89700,1777.44,131727.27,1233.93,52.47,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,966,112210,1288,89700,1777.44,131727.27,1233.93,50.9,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,966,115890,1207,89700,1777.44,131727.27,1233.93,49.29,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,966,119958,1127,89700,1777.44,131727.27,1233.93,47.62,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,966,124486,1046,89700,1777.44,131727.27,1233.93,45.89,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,966,129569,966,89700,1777.44,131727.27,1233.93,44.09,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,966,135330,885,89700,1777.44,131727.27,1233.93,42.2,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,967,100467,1613,89792.86,1781.12,131863.64,1236.48,57.1,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,967,103077,1532,89792.86,1781.12,131863.64,1236.48,55.65,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,967,105902,1452,89792.86,1781.12,131863.64,1236.48,54.16,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,967,108973,1371,89792.86,1781.12,131863.64,1236.48,52.64,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,967,112326,1291,89792.86,1781.12,131863.64,1236.48,51.06,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,967,116010,1210,89792.86,1781.12,131863.64,1236.48,49.45,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,967,120082,1129,89792.86,1781.12,131863.64,1236.48,47.77,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,967,124615,1048,89792.86,1781.12,131863.64,1236.48,46.03,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,967,129703,968,89792.86,1781.12,131863.64,1236.48,44.23,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,967,135470,887,89792.86,1781.12,131863.64,1236.48,42.34,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,968,100571,1616,89885.71,1784.81,132000,1239.04,57.28,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,968,103184,1536,89885.71,1784.81,132000,1239.04,55.82,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,968,106011,1455,89885.71,1784.81,132000,1239.04,54.33,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,968,109085,1374,89885.71,1784.81,132000,1239.04,52.8,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,968,112442,1293,89885.71,1784.81,132000,1239.04,51.22,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,968,116130,1212,89885.71,1784.81,132000,1239.04,49.6,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,968,120206,1131,89885.71,1784.81,132000,1239.04,47.92,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,968,124743,1051,89885.71,1784.81,132000,1239.04,46.18,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,968,129837,970,89885.71,1784.81,132000,1239.04,44.37,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,968,135610,889,89885.71,1784.81,132000,1239.04,42.47,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,969,100675,1620,89978.57,1788.5,132136.36,1241.6,57.46,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,969,103290,1539,89978.57,1788.5,132136.36,1241.6,56,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,969,106121,1458,89978.57,1788.5,132136.36,1241.6,54.5,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,969,109198,1377,89978.57,1788.5,132136.36,1241.6,52.97,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,969,112558,1296,89978.57,1788.5,132136.36,1241.6,51.39,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,969,116250,1215,89978.57,1788.5,132136.36,1241.6,49.76,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,969,120330,1134,89978.57,1788.5,132136.36,1241.6,48.07,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,969,124872,1053,89978.57,1788.5,132136.36,1241.6,46.32,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,969,129971,972,89978.57,1788.5,132136.36,1241.6,44.5,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,969,135751,891,89978.57,1788.5,132136.36,1241.6,42.6,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,970,100779,1623,90071.43,1792.19,132272.73,1244.17,57.64,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,970,103397,1542,90071.43,1792.19,132272.73,1244.17,56.17,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,970,106230,1461,90071.43,1792.19,132272.73,1244.17,54.67,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,970,109311,1380,90071.43,1792.19,132272.73,1244.17,53.14,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,970,112674,1299,90071.43,1792.19,132272.73,1244.17,51.55,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,970,116370,1217,90071.43,1792.19,132272.73,1244.17,49.91,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,970,120455,1136,90071.43,1792.19,132272.73,1244.17,48.22,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,970,125001,1055,90071.43,1792.19,132272.73,1244.17,46.47,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,970,130105,974,90071.43,1792.19,132272.73,1244.17,44.64,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,970,135891,893,90071.43,1792.19,132272.73,1244.17,42.74,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,971,100883,1627,90164.29,1795.89,132409.09,1246.73,57.82,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,971,103504,1545,90164.29,1795.89,132409.09,1246.73,56.35,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,971,106340,1464,90164.29,1795.89,132409.09,1246.73,54.84,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,971,109423,1383,90164.29,1795.89,132409.09,1246.73,53.3,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,971,112790,1301,90164.29,1795.89,132409.09,1246.73,51.71,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,971,116490,1220,90164.29,1795.89,132409.09,1246.73,50.07,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,971,120579,1139,90164.29,1795.89,132409.09,1246.73,48.37,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,971,125130,1057,90164.29,1795.89,132409.09,1246.73,46.61,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,971,130240,976,90164.29,1795.89,132409.09,1246.73,44.78,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,971,136031,895,90164.29,1795.89,132409.09,1246.73,42.87,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,972,100987,1630,90257.14,1799.59,132545.45,1249.3,58,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,972,103610,1548,90257.14,1799.59,132545.45,1249.3,56.52,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,972,106449,1467,90257.14,1799.59,132545.45,1249.3,55.01,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,972,109536,1385,90257.14,1799.59,132545.45,1249.3,53.47,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,972,112907,1304,90257.14,1799.59,132545.45,1249.3,51.87,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,972,116610,1222,90257.14,1799.59,132545.45,1249.3,50.22,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,972,120703,1141,90257.14,1799.59,132545.45,1249.3,48.52,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,972,125259,1059,90257.14,1799.59,132545.45,1249.3,46.76,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,972,130374,978,90257.14,1799.59,132545.45,1249.3,44.92,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,972,136171,896,90257.14,1799.59,132545.45,1249.3,43,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,973,101091,1633,90350,1803.29,132681.82,1251.87,58.18,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,973,103717,1552,90350,1803.29,132681.82,1251.87,56.7,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,973,106559,1470,90350,1803.29,132681.82,1251.87,55.18,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,973,109649,1388,90350,1803.29,132681.82,1251.87,53.63,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,973,113023,1307,90350,1803.29,132681.82,1251.87,52.03,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,973,116730,1225,90350,1803.29,132681.82,1251.87,50.38,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,973,120827,1143,90350,1803.29,132681.82,1251.87,48.67,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,973,125388,1062,90350,1803.29,132681.82,1251.87,46.9,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,973,130508,980,90350,1803.29,132681.82,1251.87,45.06,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,973,136311,898,90350,1803.29,132681.82,1251.87,43.14,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,974,101195,1637,90442.86,1807,132818.18,1254.45,58.36,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,974,103823,1555,90442.86,1807,132818.18,1254.45,56.87,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,974,106668,1473,90442.86,1807,132818.18,1254.45,55.35,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,974,109761,1391,90442.86,1807,132818.18,1254.45,53.8,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,974,113139,1309,90442.86,1807,132818.18,1254.45,52.19,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,974,116850,1227,90442.86,1807,132818.18,1254.45,50.53,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,974,120951,1146,90442.86,1807,132818.18,1254.45,48.82,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,974,125517,1064,90442.86,1807,132818.18,1254.45,47.05,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,974,130642,982,90442.86,1807,132818.18,1254.45,45.2,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,974,136451,900,90442.86,1807,132818.18,1254.45,43.27,84.67,78.96,100 / 74,101 / 85,100 / 91,95 / 92,91 / 91,86 / 87,81 / 82,76 / 75,106 / 97,
TZAF 1120 FF T2,975,101298,1640,90535.71,1810.71,132954.55,1257.02,58.53,84.67,78.96,100 / 74,102 / 86,100 / 92,96 / 92,92 / 92,86 / 88,82 / 82,76 / 76,106 / 98,
TZAF 1120 FF T2,975,103930,1558,90535.71,1810.71,132954.55,1257.02,57.05,84.67,78.96,100 / 74,102 / 86,100 / 92,96 / 92,92 / 92,86 / 88,82 / 82,76 / 76,106 / 98,
TZAF 1120 FF T2,975,106778,1476,90535.71,1810.71,132954.55,1257.02,55.52,84.67,78.96,100 / 74,102 / 86,100 / 92,96 / 92,92 / 92,86 / 88,82 / 82,76 / 76,106 / 98,
TZAF 1120 FF T2,975,109874,1394,90535.71,1810.71,132954.55,1257.02,53.97,84.67,78.96,100 / 74,102 / 86,100 / 92,96 / 92,92 / 92,86 / 88,82 / 82,76 / 76,106 / 98,
TZAF 1120 FF T2,975,113255,1312,90535.71,1810.71,132954.55,1257.02,52.35,84.67,78.96,100 / 74,102 / 86,100 / 92,96 / 92,92 / 92,86 / 88,82 / 82,76 / 76,106 / 98,
TZAF 1120 FF T2,975,116970,1230,90535.71,1810.71,132954.55,1257.02,50.69,84.67,78.96,100 / 74,102 / 86,100 / 92,96 / 92,92 / 92,86 / 88,82 / 82,76 / 76,106 / 98,
TZAF 1120 FF T2,975,121076,1148,90535.71,1810.71,132954.55,1257.02,48.97,84.67,78.96,100 / 74,102 / 86,100 / 92,96 / 92,92 / 92,86 / 88,82 / 82,76 / 76,106 / 98,
TZAF 1120 FF T2,975,125646,1066,90535.71,1810.71,132954.55,1257.02,47.19,84.67,78.96,100 / 74,102 / 86,100 / 92,96 / 92,92 / 92,86 / 88,82 / 82,76 / 76,106 / 98,
TZAF 1120 FF T2,975,130776,984,90535.71,1810.71,132954.55,1257.02,45.34,84.67,78.96,100 / 74,102 / 86,100 / 92,96 / 92,92 / 92,86 / 88,82 / 82,76 / 76,106 / 98,
TZAF 1120 FF T2,975,136591,902,90535.71,1810.71,132954.55,1257.02,43.41,84.67,78.96,100 / 74,102 / 86,100 / 92,96 / 92,92 / 92,86 / 88,82 / 82,76 / 76,106 / 98,
TZAF 1120 FF T2,976,101402,1643,90628.57,1814.43,133090.91,1259.6,58.71,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,976,104037,1561,90628.57,1814.43,133090.91,1259.6,57.23,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,976,106888,1479,90628.57,1814.43,133090.91,1259.6,55.7,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,976,109987,1397,90628.57,1814.43,133090.91,1259.6,54.13,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,976,113371,1315,90628.57,1814.43,133090.91,1259.6,52.51,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,976,117089,1233,90628.57,1814.43,133090.91,1259.6,50.85,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,976,121200,1150,90628.57,1814.43,133090.91,1259.6,49.12,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,976,125774,1068,90628.57,1814.43,133090.91,1259.6,47.33,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,976,130910,986,90628.57,1814.43,133090.91,1259.6,45.48,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,976,136731,904,90628.57,1814.43,133090.91,1259.6,43.54,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,977,101506,1647,90721.43,1818.15,133227.27,1262.19,58.89,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,977,104143,1564,90721.43,1818.15,133227.27,1262.19,57.4,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,977,106997,1482,90721.43,1818.15,133227.27,1262.19,55.87,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,977,110099,1400,90721.43,1818.15,133227.27,1262.19,54.3,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,977,113487,1317,90721.43,1818.15,133227.27,1262.19,52.67,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,977,117209,1235,90721.43,1818.15,133227.27,1262.19,51,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,977,121324,1153,90721.43,1818.15,133227.27,1262.19,49.27,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,977,125903,1070,90721.43,1818.15,133227.27,1262.19,47.48,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,977,131044,988,90721.43,1818.15,133227.27,1262.19,45.62,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,977,136871,906,90721.43,1818.15,133227.27,1262.19,43.67,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,978,101610,1650,90814.29,1821.87,133363.64,1264.77,59.07,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,978,104250,1568,90814.29,1821.87,133363.64,1264.77,57.58,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,978,107107,1485,90814.29,1821.87,133363.64,1264.77,56.04,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,978,110212,1403,90814.29,1821.87,133363.64,1264.77,54.46,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,978,113603,1320,90814.29,1821.87,133363.64,1264.77,52.83,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,978,117329,1238,90814.29,1821.87,133363.64,1264.77,51.16,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,978,121448,1155,90814.29,1821.87,133363.64,1264.77,49.42,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,978,126032,1073,90814.29,1821.87,133363.64,1264.77,47.62,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,978,131178,990,90814.29,1821.87,133363.64,1264.77,45.76,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,978,137011,908,90814.29,1821.87,133363.64,1264.77,43.81,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,979,101714,1653,90907.14,1825.6,133500,1267.36,59.25,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,979,104356,1571,90907.14,1825.6,133500,1267.36,57.75,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,979,107216,1488,90907.14,1825.6,133500,1267.36,56.21,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,979,110325,1405,90907.14,1825.6,133500,1267.36,54.63,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,979,113720,1323,90907.14,1825.6,133500,1267.36,52.99,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,979,117449,1240,90907.14,1825.6,133500,1267.36,51.31,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,979,121572,1157,90907.14,1825.6,133500,1267.36,49.57,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,979,126161,1075,90907.14,1825.6,133500,1267.36,47.77,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,979,131312,992,90907.14,1825.6,133500,1267.36,45.9,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,979,137151,909,90907.14,1825.6,133500,1267.36,43.94,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,980,101818,1657,91000,1829.33,133636.36,1269.95,59.43,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,980,104463,1574,91000,1829.33,133636.36,1269.95,57.93,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,980,107326,1491,91000,1829.33,133636.36,1269.95,56.38,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,980,110437,1408,91000,1829.33,133636.36,1269.95,54.79,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,980,113836,1325,91000,1829.33,133636.36,1269.95,53.15,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
