model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,980,117569,1243,91000,1829.33,133636.36,1269.95,51.47,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,980,121696,1160,91000,1829.33,133636.36,1269.95,49.72,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,980,126290,1077,91000,1829.33,133636.36,1269.95,47.91,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,980,131447,994,91000,1829.33,133636.36,1269.95,46.04,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,980,137291,911,91000,1829.33,133636.36,1269.95,44.07,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,981,101922,1660,91092.86,1833.07,133772.73,1272.54,59.61,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,981,104570,1577,91092.86,1833.07,133772.73,1272.54,58.1,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,981,107435,1494,91092.86,1833.07,133772.73,1272.54,56.55,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,981,110550,1411,91092.86,1833.07,133772.73,1272.54,54.96,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,981,113952,1328,91092.86,1833.07,133772.73,1272.54,53.31,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,981,117689,1245,91092.86,1833.07,133772.73,1272.54,51.62,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,981,121821,1162,91092.86,1833.07,133772.73,1272.54,49.87,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,981,126419,1079,91092.86,1833.07,133772.73,1272.54,48.06,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,981,131581,996,91092.86,1833.07,133772.73,1272.54,46.18,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,981,137431,913,91092.86,1833.07,133772.73,1272.54,44.21,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,982,102026,1664,91185.71,1836.81,133909.09,1275.14,59.79,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,982,104676,1580,91185.71,1836.81,133909.09,1275.14,58.28,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,982,107545,1497,91185.71,1836.81,133909.09,1275.14,56.72,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,982,110663,1414,91185.71,1836.81,133909.09,1275.14,55.13,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,982,114068,1331,91185.71,1836.81,133909.09,1275.14,53.48,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,982,117809,1248,91185.71,1836.81,133909.09,1275.14,51.78,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,982,121945,1165,91185.71,1836.81,133909.09,1275.14,50.02,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,982,126548,1081,91185.71,1836.81,133909.09,1275.14,48.2,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,982,131715,998,91185.71,1836.81,133909.09,1275.14,46.31,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,982,137572,915,91185.71,1836.81,133909.09,1275.14,44.34,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,983,102130,1667,91278.57,1840.55,134045.45,1277.74,59.97,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,983,104783,1584,91278.57,1840.55,134045.45,1277.74,58.45,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,983,107654,1500,91278.57,1840.55,134045.45,1277.74,56.89,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,983,110775,1417,91278.57,1840.55,134045.45,1277.74,55.29,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,983,114184,1333,91278.57,1840.55,134045.45,1277.74,53.64,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,983,117929,1250,91278.57,1840.55,134045.45,1277.74,51.93,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,983,122069,1167,91278.57,1840.55,134045.45,1277.74,50.17,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,983,126676,1084,91278.57,1840.55,134045.45,1277.74,48.35,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,983,131849,1000,91278.57,1840.55,134045.45,1277.74,46.45,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,983,137712,917,91278.57,1840.55,134045.45,1277.74,44.47,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,984,102234,1670,91371.43,1844.3,134181.82,1280.34,60.15,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,984,104889,1587,91371.43,1844.3,134181.82,1280.34,58.63,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,984,107764,1503,91371.43,1844.3,134181.82,1280.34,57.06,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,984,110888,1420,91371.43,1844.3,134181.82,1280.34,55.46,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,984,114300,1336,91371.43,1844.3,134181.82,1280.34,53.8,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,984,118049,1253,91371.43,1844.3,134181.82,1280.34,52.09,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,984,122193,1169,91371.43,1844.3,134181.82,1280.34,50.32,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,984,126805,1086,91371.43,1844.3,134181.82,1280.34,48.49,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,984,131983,1002,91371.43,1844.3,134181.82,1280.34,46.59,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,984,137852,919,91371.43,1844.3,134181.82,1280.34,44.61,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,985,102338,1674,91464.29,1848.05,134318.18,1282.94,60.33,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,985,104996,1590,91464.29,1848.05,134318.18,1282.94,58.8,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,985,107873,1506,91464.29,1848.05,134318.18,1282.94,57.23,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,985,111001,1422,91464.29,1848.05,134318.18,1282.94,55.62,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,985,114417,1339,91464.29,1848.05,134318.18,1282.94,53.96,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,985,118169,1255,91464.29,1848.05,134318.18,1282.94,52.25,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,985,122317,1172,91464.29,1848.05,134318.18,1282.94,50.47,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,985,126934,1088,91464.29,1848.05,134318.18,1282.94,48.64,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,985,132117,1004,91464.29,1848.05,134318.18,1282.94,46.73,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,985,137992,920,91464.29,1848.05,134318.18,1282.94,44.74,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,986,102441,1677,91557.14,1851.8,134454.55,1285.55,60.51,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,986,105103,1593,91557.14,1851.8,134454.55,1285.55,58.98,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,986,107983,1509,91557.14,1851.8,134454.55,1285.55,57.4,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,986,111113,1425,91557.14,1851.8,134454.55,1285.55,55.79,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,986,114533,1341,91557.14,1851.8,134454.55,1285.55,54.12,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,986,118289,1258,91557.14,1851.8,134454.55,1285.55,52.4,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,986,122441,1174,91557.14,1851.8,134454.55,1285.55,50.62,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,986,127063,1090,91557.14,1851.8,134454.55,1285.55,48.78,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,986,132251,1006,91557.14,1851.8,134454.55,1285.55,46.87,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,986,138132,922,91557.14,1851.8,134454.55,1285.55,44.87,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,987,102545,1680,91650,1855.56,134590.91,1288.16,60.69,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,987,105209,1596,91650,1855.56,134590.91,1288.16,59.15,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,987,108092,1512,91650,1855.56,134590.91,1288.16,57.57,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,987,111226,1428,91650,1855.56,134590.91,1288.16,55.95,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,987,114649,1344,91650,1855.56,134590.91,1288.16,54.28,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,987,118409,1260,91650,1855.56,134590.91,1288.16,52.56,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,987,122566,1176,91650,1855.56,134590.91,1288.16,50.77,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,987,127192,1092,91650,1855.56,134590.91,1288.16,48.93,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,987,132385,1008,91650,1855.56,134590.91,1288.16,47.01,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,987,138272,924,91650,1855.56,134590.91,1288.16,45.01,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,988,102649,1684,91742.86,1859.32,134727.27,1290.77,60.87,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,988,105316,1600,91742.86,1859.32,134727.27,1290.77,59.33,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,988,108202,1516,91742.86,1859.32,134727.27,1290.77,57.74,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,988,111339,1431,91742.86,1859.32,134727.27,1290.77,56.12,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,988,114765,1347,91742.86,1859.32,134727.27,1290.77,54.44,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,988,118529,1263,91742.86,1859.32,134727.27,1290.77,52.71,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,988,122690,1179,91742.86,1859.32,134727.27,1290.77,50.93,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,988,127321,1095,91742.86,1859.32,134727.27,1290.77,49.07,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,988,132520,1010,91742.86,1859.32,134727.27,1290.77,47.15,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,988,138412,926,91742.86,1859.32,134727.27,1290.77,45.14,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,989,102753,1687,91835.71,1863.09,134863.64,1293.38,61.05,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,989,105422,1603,91835.71,1863.09,134863.64,1293.38,59.5,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,989,108311,1519,91835.71,1863.09,134863.64,1293.38,57.91,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,989,111452,1434,91835.71,1863.09,134863.64,1293.38,56.29,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,989,114881,1350,91835.71,1863.09,134863.64,1293.38,54.6,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,989,118649,1265,91835.71,1863.09,134863.64,1293.38,52.87,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,989,122814,1181,91835.71,1863.09,134863.64,1293.38,51.08,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,989,127450,1097,91835.71,1863.09,134863.64,1293.38,49.22,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,989,132654,1012,91835.71,1863.09,134863.64,1293.38,47.29,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,989,138552,928,91835.71,1863.09,134863.64,1293.38,45.27,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,990,102857,1690,91928.57,1866.86,135000,1296,61.23,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,990,105529,1606,91928.57,1866.86,135000,1296,59.68,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,990,108421,1522,91928.57,1866.86,135000,1296,58.08,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,990,111564,1437,91928.57,1866.86,135000,1296,56.45,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,990,114997,1352,91928.57,1866.86,135000,1296,54.76,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,990,118769,1268,91928.57,1866.86,135000,1296,53.02,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,990,122938,1183,91928.57,1866.86,135000,1296,51.23,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,990,127578,1099,91928.57,1866.86,135000,1296,49.36,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,990,132788,1014,91928.57,1866.86,135000,1296,47.43,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,990,138692,930,91928.57,1866.86,135000,1296,45.41,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,991,102961,1694,92021.43,1870.63,135136.36,1298.62,61.41,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,991,105636,1609,92021.43,1870.63,135136.36,1298.62,59.85,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,991,108530,1525,92021.43,1870.63,135136.36,1298.62,58.25,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,991,111677,1439,92021.43,1870.63,135136.36,1298.62,56.62,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,991,115114,1355,92021.43,1870.63,135136.36,1298.62,54.92,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,991,118889,1270,92021.43,1870.63,135136.36,1298.62,53.18,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,991,123062,1186,92021.43,1870.63,135136.36,1298.62,51.38,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,991,127707,1101,92021.43,1870.63,135136.36,1298.62,49.51,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,991,132922,1016,92021.43,1870.63,135136.36,1298.62,47.57,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,991,138832,931,92021.43,1870.63,135136.36,1298.62,45.54,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,992,103065,1697,92114.29,1874.41,135272.73,1301.24,61.59,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,992,105742,1612,92114.29,1874.41,135272.73,1301.24,60.03,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,992,108640,1528,92114.29,1874.41,135272.73,1301.24,58.43,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,992,111790,1442,92114.29,1874.41,135272.73,1301.24,56.78,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,992,115230,1358,92114.29,1874.41,135272.73,1301.24,55.08,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,992,119009,1273,92114.29,1874.41,135272.73,1301.24,53.34,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,992,123187,1188,92114.29,1874.41,135272.73,1301.24,51.53,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,992,127836,1103,92114.29,1874.41,135272.73,1301.24,49.65,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,992,133056,1018,92114.29,1874.41,135272.73,1301.24,47.71,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,992,138972,933,92114.29,1874.41,135272.73,1301.24,45.67,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,993,103169,1700,92207.14,1878.19,135409.09,1303.87,61.77,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,993,105849,1616,92207.14,1878.19,135409.09,1303.87,60.2,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,993,108749,1531,92207.14,1878.19,135409.09,1303.87,58.6,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,993,111902,1445,92207.14,1878.19,135409.09,1303.87,56.95,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,993,115346,1360,92207.14,1878.19,135409.09,1303.87,55.24,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,993,119129,1275,92207.14,1878.19,135409.09,1303.87,53.49,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,993,123311,1190,92207.14,1878.19,135409.09,1303.87,51.68,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,993,127965,1106,92207.14,1878.19,135409.09,1303.87,49.8,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,993,133190,1020,92207.14,1878.19,135409.09,1303.87,47.85,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,993,139112,935,92207.14,1878.19,135409.09,1303.87,45.81,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,994,103273,1704,92300,1881.97,135545.45,1306.49,61.95,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,994,105955,1619,92300,1881.97,135545.45,1306.49,60.38,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,994,108859,1534,92300,1881.97,135545.45,1306.49,58.77,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,994,112015,1448,92300,1881.97,135545.45,1306.49,57.12,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,994,115462,1363,92300,1881.97,135545.45,1306.49,55.41,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,994,119249,1278,92300,1881.97,135545.45,1306.49,53.65,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,994,123435,1193,92300,1881.97,135545.45,1306.49,51.83,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,994,128094,1108,92300,1881.97,135545.45,1306.49,49.94,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,994,133324,1022,92300,1881.97,135545.45,1306.49,47.98,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,994,139253,937,92300,1881.97,135545.45,1306.49,45.94,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,995,103376,1707,92392.86,1885.76,135681.82,1309.12,62.13,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,995,106062,1622,92392.86,1885.76,135681.82,1309.12,60.55,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,995,108968,1537,92392.86,1885.76,135681.82,1309.12,58.94,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,995,112128,1451,92392.86,1885.76,135681.82,1309.12,57.28,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,995,115578,1366,92392.86,1885.76,135681.82,1309.12,55.57,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,995,119369,1280,92392.86,1885.76,135681.82,1309.12,53.8,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,995,123559,1195,92392.86,1885.76,135681.82,1309.12,51.98,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,995,128223,1110,92392.86,1885.76,135681.82,1309.12,50.09,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,995,133458,1024,92392.86,1885.76,135681.82,1309.12,48.12,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,995,139393,939,92392.86,1885.76,135681.82,1309.12,46.07,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,996,103480,1711,92485.71,1889.55,135818.18,1311.76,62.31,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,996,106169,1625,92485.71,1889.55,135818.18,1311.76,60.73,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,996,109078,1540,92485.71,1889.55,135818.18,1311.76,59.11,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,996,112240,1454,92485.71,1889.55,135818.18,1311.76,57.45,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,996,115694,1368,92485.71,1889.55,135818.18,1311.76,55.73,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,996,119489,1283,92485.71,1889.55,135818.18,1311.76,53.96,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,996,123683,1198,92485.71,1889.55,135818.18,1311.76,52.13,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,996,128352,1112,92485.71,1889.55,135818.18,1311.76,50.23,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,996,133593,1026,92485.71,1889.55,135818.18,1311.76,48.26,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,996,139533,941,92485.71,1889.55,135818.18,1311.76,46.21,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,997,103584,1714,92578.57,1893.35,135954.55,1314.39,62.49,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,997,106275,1628,92578.57,1893.35,135954.55,1314.39,60.9,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,997,109187,1543,92578.57,1893.35,135954.55,1314.39,59.28,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,997,112353,1456,92578.57,1893.35,135954.55,1314.39,57.61,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,997,115811,1371,92578.57,1893.35,135954.55,1314.39,55.89,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,997,119609,1285,92578.57,1893.35,135954.55,1314.39,54.11,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,997,123807,1200,92578.57,1893.35,135954.55,1314.39,52.28,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,997,128480,1114,92578.57,1893.35,135954.55,1314.39,50.38,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,997,133727,1028,92578.57,1893.35,135954.55,1314.39,48.4,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,997,139673,942,92578.57,1893.35,135954.55,1314.39,46.34,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,998,103688,1717,92671.43,1897.15,136090.91,1317.03,62.67,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,998,106382,1632,92671.43,1897.15,136090.91,1317.03,61.08,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,998,109297,1546,92671.43,1897.15,136090.91,1317.03,59.45,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,998,112466,1459,92671.43,1897.15,136090.91,1317.03,57.78,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,998,115927,1374,92671.43,1897.15,136090.91,1317.03,56.05,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,998,119729,1288,92671.43,1897.15,136090.91,1317.03,54.27,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,998,123932,1202,92671.43,1897.15,136090.91,1317.03,52.43,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,998,128609,1117,92671.43,1897.15,136090.91,1317.03,50.52,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,998,133861,1030,92671.43,1897.15,136090.91,1317.03,48.54,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,998,139813,944,92671.43,1897.15,136090.91,1317.03,46.47,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,999,103792,1721,92764.29,1900.95,136227.27,1319.67,62.85,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,999,106488,1635,92764.29,1900.95,136227.27,1319.67,61.25,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,999,109406,1549,92764.29,1900.95,136227.27,1319.67,59.62,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,999,112578,1462,92764.29,1900.95,136227.27,1319.67,57.94,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,999,116043,1376,92764.29,1900.95,136227.27,1319.67,56.21,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,999,119849,1290,92764.29,1900.95,136227.27,1319.67,54.42,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,999,124056,1205,92764.29,1900.95,136227.27,1319.67,52.58,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,999,128738,1119,92764.29,1900.95,136227.27,1319.67,50.67,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,999,133995,1032,92764.29,1900.95,136227.27,1319.67,48.68,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,999,139953,946,92764.29,1900.95,136227.27,1319.67,46.61,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1000,103896,1724,92857.14,1904.76,136363.64,1322.31,63.03,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1000,106595,1638,92857.14,1904.76,136363.64,1322.31,61.43,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1000,109516,1552,92857.14,1904.76,136363.64,1322.31,59.79,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1000,112691,1465,92857.14,1904.76,136363.64,1322.31,58.11,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1000,116159,1379,92857.14,1904.76,136363.64,1322.31,56.37,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1000,119969,1293,92857.14,1904.76,136363.64,1322.31,54.58,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1000,124180,1207,92857.14,1904.76,136363.64,1322.31,52.73,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1000,128867,1121,92857.14,1904.76,136363.64,1322.31,50.81,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1000,134129,1034,92857.14,1904.76,136363.64,1322.31,48.82,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1000,140093,948,92857.14,1904.76,136363.64,1322.31,46.74,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1001,104000,1728,92950,1908.57,136500,1324.96,63.23,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1001,106702,1641,92950,1908.57,136500,1324.96,61.62,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1001,109626,1555,92950,1908.57,136500,1324.96,59.98,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1001,112804,1468,92950,1908.57,136500,1324.96,58.29,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1001,116275,1382,92950,1908.57,136500,1324.96,56.55,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1001,120089,1296,92950,1908.57,136500,1324.96,54.75,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1001,124304,1209,92950,1908.57,136500,1324.96,52.9,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1001,128996,1123,92950,1908.57,136500,1324.96,50.97,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1001,134263,1036,92950,1908.57,136500,1324.96,48.97,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1001,140233,950,92950,1908.57,136500,1324.96,46.89,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1002,104104,1731,93042.86,1912.39,136636.36,1327.61,63.43,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1002,106808,1645,93042.86,1912.39,136636.36,1327.61,61.82,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1002,109735,1558,93042.86,1912.39,136636.36,1327.61,60.17,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1002,112916,1471,93042.86,1912.39,136636.36,1327.61,58.48,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1002,116391,1385,93042.86,1912.39,136636.36,1327.61,56.73,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1002,120209,1298,93042.86,1912.39,136636.36,1327.61,54.92,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1002,124428,1212,93042.86,1912.39,136636.36,1327.61,53.06,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1002,129125,1126,93042.86,1912.39,136636.36,1327.61,51.13,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1002,134397,1038,93042.86,1912.39,136636.36,1327.61,49.13,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1002,140373,952,93042.86,1912.39,136636.36,1327.61,47.03,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1003,104208,1735,93135.71,1916.21,136772.73,1330.26,63.63,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1003,106915,1648,93135.71,1916.21,136772.73,1330.26,62.01,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1003,109845,1562,93135.71,1916.21,136772.73,1330.26,60.36,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1003,113029,1474,93135.71,1916.21,136772.73,1330.26,58.66,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1003,116507,1388,93135.71,1916.21,136772.73,1330.26,56.9,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1003,120329,1301,93135.71,1916.21,136772.73,1330.26,55.1,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1003,124553,1214,93135.71,1916.21,136772.73,1330.26,53.23,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1003,129254,1128,93135.71,1916.21,136772.73,1330.26,51.29,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1003,134531,1040,93135.71,1916.21,136772.73,1330.26,49.28,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1003,140513,954,93135.71,1916.21,136772.73,1330.26,47.18,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1004,104312,1738,93228.57,1920.03,136909.09,1332.91,63.82,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1004,107021,1651,93228.57,1920.03,136909.09,1332.91,62.2,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1004,109954,1565,93228.57,1920.03,136909.09,1332.91,60.54,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1004,113142,1477,93228.57,1920.03,136909.09,1332.91,58.84,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1004,116624,1390,93228.57,1920.03,136909.09,1332.91,57.08,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1004,120449,1304,93228.57,1920.03,136909.09,1332.91,55.27,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1004,124677,1217,93228.57,1920.03,136909.09,1332.91,53.39,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1004,129383,1130,93228.57,1920.03,136909.09,1332.91,51.45,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1004,134666,1042,93228.57,1920.03,136909.09,1332.91,49.44,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1004,140653,956,93228.57,1920.03,136909.09,1332.91,47.33,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1005,104416,1742,93321.43,1923.86,137045.45,1335.57,64.02,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1005,107128,1655,93321.43,1923.86,137045.45,1335.57,62.4,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1005,110064,1568,93321.43,1923.86,137045.45,1335.57,60.73,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1005,113254,1480,93321.43,1923.86,137045.45,1335.57,59.03,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1005,116740,1393,93321.43,1923.86,137045.45,1335.57,57.26,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1005,120569,1306,93321.43,1923.86,137045.45,1335.57,55.44,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1005,124801,1219,93321.43,1923.86,137045.45,1335.57,53.56,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1005,129511,1132,93321.43,1923.86,137045.45,1335.57,51.61,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1005,134800,1045,93321.43,1923.86,137045.45,1335.57,49.59,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1005,140794,958,93321.43,1923.86,137045.45,1335.57,47.48,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1006,104519,1745,93414.29,1927.69,137181.82,1338.23,64.22,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1006,107235,1658,93414.29,1927.69,137181.82,1338.23,62.59,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1006,110173,1571,93414.29,1927.69,137181.82,1338.23,60.92,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1006,113367,1483,93414.29,1927.69,137181.82,1338.23,59.21,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1006,116856,1396,93414.29,1927.69,137181.82,1338.23,57.44,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1006,120689,1309,93414.29,1927.69,137181.82,1338.23,55.61,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1006,124925,1222,93414.29,1927.69,137181.82,1338.23,53.73,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1006,129640,1135,93414.29,1927.69,137181.82,1338.23,51.77,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1006,134934,1047,93414.29,1927.69,137181.82,1338.23,49.74,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1006,140934,960,93414.29,1927.69,137181.82,1338.23,47.62,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1007,104623,1749,93507.14,1931.52,137318.18,1340.89,64.42,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1007,107341,1662,93507.14,1931.52,137318.18,1340.89,62.79,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1007,110283,1574,93507.14,1931.52,137318.18,1340.89,61.11,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1007,113480,1486,93507.14,1931.52,137318.18,1340.89,59.39,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1007,116972,1399,93507.14,1931.52,137318.18,1340.89,57.61,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1007,120809,1312,93507.14,1931.52,137318.18,1340.89,55.79,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1007,125049,1224,93507.14,1931.52,137318.18,1340.89,53.89,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1007,129769,1137,93507.14,1931.52,137318.18,1340.89,51.93,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1007,135068,1049,93507.14,1931.52,137318.18,1340.89,49.9,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1007,141074,962,93507.14,1931.52,137318.18,1340.89,47.77,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1008,104727,1752,93600,1935.36,137454.55,1343.56,64.62,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1008,107448,1665,93600,1935.36,137454.55,1343.56,62.98,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1008,110392,1577,93600,1935.36,137454.55,1343.56,61.3,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1008,113593,1489,93600,1935.36,137454.55,1343.56,59.58,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1008,117088,1402,93600,1935.36,137454.55,1343.56,57.79,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1008,120929,1314,93600,1935.36,137454.55,1343.56,55.96,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1008,125173,1227,93600,1935.36,137454.55,1343.56,54.06,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1008,129898,1139,93600,1935.36,137454.55,1343.56,52.09,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1008,135202,1051,93600,1935.36,137454.55,1343.56,50.05,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1008,141214,964,93600,1935.36,137454.55,1343.56,47.92,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1009,104831,1756,93692.86,1939.2,137590.91,1346.22,64.82,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1009,107554,1668,93692.86,1939.2,137590.91,1346.22,63.17,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1009,110502,1581,93692.86,1939.2,137590.91,1346.22,61.49,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1009,113705,1492,93692.86,1939.2,137590.91,1346.22,59.76,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1009,117204,1405,93692.86,1939.2,137590.91,1346.22,57.97,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1009,121049,1317,93692.86,1939.2,137590.91,1346.22,56.13,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1009,125298,1229,93692.86,1939.2,137590.91,1346.22,54.23,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1009,130027,1142,93692.86,1939.2,137590.91,1346.22,52.25,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1009,135336,1053,93692.86,1939.2,137590.91,1346.22,50.2,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1009,141354,965,93692.86,1939.2,137590.91,1346.22,48.07,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
