model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,1010,104935,1759,93785.71,1943.05,137727.27,1348.89,65.02,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1010,107661,1672,93785.71,1943.05,137727.27,1348.89,63.37,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1010,110611,1584,93785.71,1943.05,137727.27,1348.89,61.68,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1010,113818,1495,93785.71,1943.05,137727.27,1348.89,59.94,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1010,117321,1407,93785.71,1943.05,137727.27,1348.89,58.15,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1010,121169,1320,93785.71,1943.05,137727.27,1348.89,56.3,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1010,125422,1232,93785.71,1943.05,137727.27,1348.89,54.39,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1010,130156,1144,93785.71,1943.05,137727.27,1348.89,52.41,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1010,135470,1055,93785.71,1943.05,137727.27,1348.89,50.36,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1010,141494,967,93785.71,1943.05,137727.27,1348.89,48.21,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1011,105039,1763,93878.57,1946.9,137863.64,1351.56,65.21,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1011,107768,1675,93878.57,1946.9,137863.64,1351.56,63.56,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1011,110721,1587,93878.57,1946.9,137863.64,1351.56,61.86,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1011,113931,1498,93878.57,1946.9,137863.64,1351.56,60.13,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1011,117437,1410,93878.57,1946.9,137863.64,1351.56,58.33,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1011,121289,1322,93878.57,1946.9,137863.64,1351.56,56.47,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1011,125546,1234,93878.57,1946.9,137863.64,1351.56,54.56,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1011,130285,1146,93878.57,1946.9,137863.64,1351.56,52.57,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1011,135605,1057,93878.57,1946.9,137863.64,1351.56,50.51,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1011,141634,969,93878.57,1946.9,137863.64,1351.56,48.36,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1012,105143,1766,93971.43,1950.75,138000,1354.24,65.41,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1012,107874,1678,93971.43,1950.75,138000,1354.24,63.75,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1012,110830,1590,93971.43,1950.75,138000,1354.24,62.05,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1012,114043,1501,93971.43,1950.75,138000,1354.24,60.31,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1012,117553,1413,93971.43,1950.75,138000,1354.24,58.5,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1012,121409,1325,93971.43,1950.75,138000,1354.24,56.65,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1012,125670,1237,93971.43,1950.75,138000,1354.24,54.72,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1012,130414,1149,93971.43,1950.75,138000,1354.24,52.73,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1012,135739,1059,93971.43,1950.75,138000,1354.24,50.67,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1012,141774,971,93971.43,1950.75,138000,1354.24,48.51,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1013,105247,1770,94064.29,1954.61,138136.36,1356.92,65.61,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1013,107981,1682,94064.29,1954.61,138136.36,1356.92,63.95,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1013,110940,1593,94064.29,1954.61,138136.36,1356.92,62.24,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1013,114156,1504,94064.29,1954.61,138136.36,1356.92,60.49,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1013,117669,1416,94064.29,1954.61,138136.36,1356.92,58.68,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1013,121528,1328,94064.29,1954.61,138136.36,1356.92,56.82,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1013,125794,1239,94064.29,1954.61,138136.36,1356.92,54.89,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1013,130542,1151,94064.29,1954.61,138136.36,1356.92,52.89,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1013,135873,1062,94064.29,1954.61,138136.36,1356.92,50.82,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1013,141914,973,94064.29,1954.61,138136.36,1356.92,48.66,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1014,105351,1774,94157.14,1958.47,138272.73,1359.6,65.81,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1014,108087,1685,94157.14,1958.47,138272.73,1359.6,64.14,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1014,111049,1597,94157.14,1958.47,138272.73,1359.6,62.43,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1014,114269,1507,94157.14,1958.47,138272.73,1359.6,60.67,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1014,117785,1419,94157.14,1958.47,138272.73,1359.6,58.86,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1014,121648,1330,94157.14,1958.47,138272.73,1359.6,56.99,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1014,125919,1242,94157.14,1958.47,138272.73,1359.6,55.06,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1014,130671,1153,94157.14,1958.47,138272.73,1359.6,53.05,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1014,136007,1064,94157.14,1958.47,138272.73,1359.6,50.97,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1014,142054,975,94157.14,1958.47,138272.73,1359.6,48.8,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1015,105454,1777,94250,1962.33,138409.09,1362.28,66.01,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1015,108194,1688,94250,1962.33,138409.09,1362.28,64.33,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1015,111159,1600,94250,1962.33,138409.09,1362.28,62.62,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1015,114382,1510,94250,1962.33,138409.09,1362.28,60.86,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1015,117901,1422,94250,1962.33,138409.09,1362.28,59.04,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1015,121768,1333,94250,1962.33,138409.09,1362.28,57.16,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1015,126043,1244,94250,1962.33,138409.09,1362.28,55.22,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1015,130800,1156,94250,1962.33,138409.09,1362.28,53.21,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1015,136141,1066,94250,1962.33,138409.09,1362.28,51.13,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1015,142194,977,94250,1962.33,138409.09,1362.28,48.95,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1016,105558,1781,94342.86,1966.2,138545.45,1364.97,66.21,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1016,108301,1692,94342.86,1966.2,138545.45,1364.97,64.53,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1016,111268,1603,94342.86,1966.2,138545.45,1364.97,62.81,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1016,114494,1513,94342.86,1966.2,138545.45,1364.97,61.04,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1016,118018,1424,94342.86,1966.2,138545.45,1364.97,59.21,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1016,121888,1336,94342.86,1966.2,138545.45,1364.97,57.34,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1016,126167,1247,94342.86,1966.2,138545.45,1364.97,55.39,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1016,130929,1158,94342.86,1966.2,138545.45,1364.97,53.37,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1016,136275,1068,94342.86,1966.2,138545.45,1364.97,51.28,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1016,142335,979,94342.86,1966.2,138545.45,1364.97,49.1,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1017,105662,1784,94435.71,1970.07,138681.82,1367.65,66.41,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1017,108407,1695,94435.71,1970.07,138681.82,1367.65,64.72,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1017,111378,1606,94435.71,1970.07,138681.82,1367.65,63,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1017,114607,1516,94435.71,1970.07,138681.82,1367.65,61.22,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1017,118134,1427,94435.71,1970.07,138681.82,1367.65,59.39,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1017,122008,1338,94435.71,1970.07,138681.82,1367.65,57.51,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1017,126291,1249,94435.71,1970.07,138681.82,1367.65,55.56,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1017,131058,1160,94435.71,1970.07,138681.82,1367.65,53.53,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1017,136409,1070,94435.71,1970.07,138681.82,1367.65,51.43,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1017,142475,981,94435.71,1970.07,138681.82,1367.65,49.25,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1018,105766,1788,94528.57,1973.95,138818.18,1370.35,66.6,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1018,108514,1698,94528.57,1973.95,138818.18,1370.35,64.91,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1018,111487,1609,94528.57,1973.95,138818.18,1370.35,63.18,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1018,114720,1519,94528.57,1973.95,138818.18,1370.35,61.41,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1018,118250,1430,94528.57,1973.95,138818.18,1370.35,59.57,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1018,122128,1341,94528.57,1973.95,138818.18,1370.35,57.68,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1018,126415,1252,94528.57,1973.95,138818.18,1370.35,55.72,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1018,131187,1162,94528.57,1973.95,138818.18,1370.35,53.69,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1018,136544,1072,94528.57,1973.95,138818.18,1370.35,51.59,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1018,142615,983,94528.57,1973.95,138818.18,1370.35,49.39,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1019,105870,1791,94621.43,1977.83,138954.55,1373.04,66.8,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1019,108620,1702,94621.43,1977.83,138954.55,1373.04,65.11,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1019,111597,1612,94621.43,1977.83,138954.55,1373.04,63.37,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1019,114832,1522,94621.43,1977.83,138954.55,1373.04,61.59,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1019,118366,1433,94621.43,1977.83,138954.55,1373.04,59.75,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1019,122248,1344,94621.43,1977.83,138954.55,1373.04,57.85,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1019,126539,1254,94621.43,1977.83,138954.55,1373.04,55.89,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1019,131316,1165,94621.43,1977.83,138954.55,1373.04,53.85,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1019,136678,1074,94621.43,1977.83,138954.55,1373.04,51.74,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1019,142755,985,94621.43,1977.83,138954.55,1373.04,49.54,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1020,105974,1795,94714.29,1981.71,139090.91,1375.74,67,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1020,108727,1705,94714.29,1981.71,139090.91,1375.74,65.3,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1020,111706,1616,94714.29,1981.71,139090.91,1375.74,63.56,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1020,114945,1525,94714.29,1981.71,139090.91,1375.74,61.77,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1020,118482,1436,94714.29,1981.71,139090.91,1375.74,59.93,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1020,122368,1346,94714.29,1981.71,139090.91,1375.74,58.02,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1020,126664,1257,94714.29,1981.71,139090.91,1375.74,56.05,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1020,131445,1167,94714.29,1981.71,139090.91,1375.74,54.01,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1020,136812,1076,94714.29,1981.71,139090.91,1375.74,51.9,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1020,142895,987,94714.29,1981.71,139090.91,1375.74,49.69,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1021,106078,1798,94807.14,1985.6,139227.27,1378.43,67.2,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1021,108834,1709,94807.14,1985.6,139227.27,1378.43,65.5,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1021,111816,1619,94807.14,1985.6,139227.27,1378.43,63.75,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1021,115058,1528,94807.14,1985.6,139227.27,1378.43,61.96,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1021,118598,1439,94807.14,1985.6,139227.27,1378.43,60.1,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1021,122488,1349,94807.14,1985.6,139227.27,1378.43,58.2,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1021,126788,1259,94807.14,1985.6,139227.27,1378.43,56.22,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1021,131573,1169,94807.14,1985.6,139227.27,1378.43,54.17,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1021,136946,1079,94807.14,1985.6,139227.27,1378.43,52.05,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1021,143035,989,94807.14,1985.6,139227.27,1378.43,49.84,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1022,106182,1802,94900,1989.49,139363.64,1381.14,67.4,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1022,108940,1712,94900,1989.49,139363.64,1381.14,65.69,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1022,111925,1622,94900,1989.49,139363.64,1381.14,63.94,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1022,115170,1531,94900,1989.49,139363.64,1381.14,62.14,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1022,118715,1441,94900,1989.49,139363.64,1381.14,60.28,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1022,122608,1352,94900,1989.49,139363.64,1381.14,58.37,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1022,126912,1262,94900,1989.49,139363.64,1381.14,56.39,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1022,131702,1172,94900,1989.49,139363.64,1381.14,54.33,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1022,137080,1081,94900,1989.49,139363.64,1381.14,52.2,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1022,143175,991,94900,1989.49,139363.64,1381.14,49.98,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1023,106286,1805,94992.86,1993.39,139500,1383.84,67.6,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1023,109047,1715,94992.86,1993.39,139500,1383.84,65.88,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1023,112035,1625,94992.86,1993.39,139500,1383.84,64.13,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1023,115283,1534,94992.86,1993.39,139500,1383.84,62.32,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1023,118831,1444,94992.86,1993.39,139500,1383.84,60.46,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1023,122728,1354,94992.86,1993.39,139500,1383.84,58.54,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1023,127036,1264,94992.86,1993.39,139500,1383.84,56.55,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1023,131831,1174,94992.86,1993.39,139500,1383.84,54.49,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1023,137214,1083,94992.86,1993.39,139500,1383.84,52.36,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1023,143315,993,94992.86,1993.39,139500,1383.84,50.13,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1024,106390,1809,95085.71,1997.29,139636.36,1386.55,67.8,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1024,109153,1719,95085.71,1997.29,139636.36,1386.55,66.08,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1024,112144,1628,95085.71,1997.29,139636.36,1386.55,64.32,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1024,115396,1537,95085.71,1997.29,139636.36,1386.55,62.51,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1024,118947,1447,95085.71,1997.29,139636.36,1386.55,60.64,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1024,122848,1357,95085.71,1997.29,139636.36,1386.55,58.71,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1024,127160,1267,95085.71,1997.29,139636.36,1386.55,56.72,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1024,131960,1176,95085.71,1997.29,139636.36,1386.55,54.65,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1024,137348,1085,95085.71,1997.29,139636.36,1386.55,52.51,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1024,143455,995,95085.71,1997.29,139636.36,1386.55,50.28,84.67,78.96,101 / 75,102 / 86,101 / 92,96 / 93,92 / 92,87 / 88,82 / 83,77 / 76,107 / 98,
TZAF 1120 FF T2,1025,106494,1812,95178.57,2001.19,139772.73,1389.26,68,84.67,78.96,102 / 76,102 / 86,102 / 92,96 / 94,92 / 92,88 / 88,82 / 84,78 / 76,108 / 98,
TZAF 1120 FF T2,1025,109260,1722,95178.57,2001.19,139772.73,1389.26,66.27,84.67,78.96,102 / 76,102 / 86,102 / 92,96 / 94,92 / 92,88 / 88,82 / 84,78 / 76,108 / 98,
TZAF 1120 FF T2,1025,112254,1632,95178.57,2001.19,139772.73,1389.26,64.5,84.67,78.96,102 / 76,102 / 86,102 / 92,96 / 94,92 / 92,88 / 88,82 / 84,78 / 76,108 / 98,
TZAF 1120 FF T2,1025,115508,1540,95178.57,2001.19,139772.73,1389.26,62.69,84.67,78.96,102 / 76,102 / 86,102 / 92,96 / 94,92 / 92,88 / 88,82 / 84,78 / 76,108 / 98,
TZAF 1120 FF T2,1025,119063,1450,95178.57,2001.19,139772.73,1389.26,60.81,84.67,78.96,102 / 76,102 / 86,102 / 92,96 / 94,92 / 92,88 / 88,82 / 84,78 / 76,108 / 98,
TZAF 1120 FF T2,1025,122968,1360,95178.57,2001.19,139772.73,1389.26,58.88,84.67,78.96,102 / 76,102 / 86,102 / 92,96 / 94,92 / 92,88 / 88,82 / 84,78 / 76,108 / 98,
TZAF 1120 FF T2,1025,127284,1269,95178.57,2001.19,139772.73,1389.26,56.88,84.67,78.96,102 / 76,102 / 86,102 / 92,96 / 94,92 / 92,88 / 88,82 / 84,78 / 76,108 / 98,
TZAF 1120 FF T2,1025,132089,1178,95178.57,2001.19,139772.73,1389.26,54.81,84.67,78.96,102 / 76,102 / 86,102 / 92,96 / 94,92 / 92,88 / 88,82 / 84,78 / 76,108 / 98,
TZAF 1120 FF T2,1025,137482,1087,95178.57,2001.19,139772.73,1389.26,52.66,84.67,78.96,102 / 76,102 / 86,102 / 92,96 / 94,92 / 92,88 / 88,82 / 84,78 / 76,108 / 98,
TZAF 1120 FF T2,1025,143596,996,95178.57,2001.19,139772.73,1389.26,50.42,84.67,78.96,102 / 76,102 / 86,102 / 92,96 / 94,92 / 92,88 / 88,82 / 84,78 / 76,108 / 98,
TZAF 1120 FF T2,1026,106597,1816,95271.43,2005.1,139909.09,1391.97,68.19,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1026,109367,1725,95271.43,2005.1,139909.09,1391.97,66.46,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1026,112364,1635,95271.43,2005.1,139909.09,1391.97,64.69,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1026,115621,1544,95271.43,2005.1,139909.09,1391.97,62.87,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1026,119179,1453,95271.43,2005.1,139909.09,1391.97,60.99,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1026,123088,1362,95271.43,2005.1,139909.09,1391.97,59.06,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1026,127409,1271,95271.43,2005.1,139909.09,1391.97,57.05,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1026,132218,1181,95271.43,2005.1,139909.09,1391.97,54.98,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1026,137617,1089,95271.43,2005.1,139909.09,1391.97,52.82,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1026,143736,998,95271.43,2005.1,139909.09,1391.97,50.57,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1027,106701,1820,95364.29,2009.01,140045.45,1394.68,68.39,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1027,109473,1729,95364.29,2009.01,140045.45,1394.68,66.66,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1027,112473,1638,95364.29,2009.01,140045.45,1394.68,64.88,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1027,115734,1547,95364.29,2009.01,140045.45,1394.68,63.06,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1027,119295,1456,95364.29,2009.01,140045.45,1394.68,61.17,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1027,123208,1365,95364.29,2009.01,140045.45,1394.68,59.23,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1027,127533,1274,95364.29,2009.01,140045.45,1394.68,57.22,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1027,132347,1183,95364.29,2009.01,140045.45,1394.68,55.14,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1027,137751,1091,95364.29,2009.01,140045.45,1394.68,52.97,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1027,143876,1000,95364.29,2009.01,140045.45,1394.68,50.72,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1028,106805,1823,95457.14,2012.92,140181.82,1397.4,68.59,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1028,109580,1732,95457.14,2012.92,140181.82,1397.4,66.85,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1028,112583,1641,95457.14,2012.92,140181.82,1397.4,65.07,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1028,115847,1550,95457.14,2012.92,140181.82,1397.4,63.24,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1028,119411,1459,95457.14,2012.92,140181.82,1397.4,61.35,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1028,123328,1367,95457.14,2012.92,140181.82,1397.4,59.4,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1028,127657,1276,95457.14,2012.92,140181.82,1397.4,57.38,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1028,132476,1185,95457.14,2012.92,140181.82,1397.4,55.3,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1028,137885,1093,95457.14,2012.92,140181.82,1397.4,53.13,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1028,144016,1002,95457.14,2012.92,140181.82,1397.4,50.87,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1029,106909,1827,95550,2016.84,140318.18,1400.12,68.79,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1029,109686,1735,95550,2016.84,140318.18,1400.12,67.04,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1029,112692,1644,95550,2016.84,140318.18,1400.12,65.26,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1029,115959,1553,95550,2016.84,140318.18,1400.12,63.42,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1029,119528,1461,95550,2016.84,140318.18,1400.12,61.53,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1029,123448,1370,95550,2016.84,140318.18,1400.12,59.57,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1029,127781,1279,95550,2016.84,140318.18,1400.12,57.55,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1029,132605,1188,95550,2016.84,140318.18,1400.12,55.46,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1029,138019,1095,95550,2016.84,140318.18,1400.12,53.28,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1029,144156,1004,95550,2016.84,140318.18,1400.12,51.01,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1030,107013,1830,95642.86,2020.76,140454.55,1402.84,68.99,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1030,109793,1739,95642.86,2020.76,140454.55,1402.84,67.24,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1030,112802,1647,95642.86,2020.76,140454.55,1402.84,65.45,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1030,116072,1556,95642.86,2020.76,140454.55,1402.84,63.61,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1030,119644,1464,95642.86,2020.76,140454.55,1402.84,61.7,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1030,123568,1373,95642.86,2020.76,140454.55,1402.84,59.75,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1030,127905,1281,95642.86,2020.76,140454.55,1402.84,57.72,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1030,132733,1190,95642.86,2020.76,140454.55,1402.84,55.62,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1030,138153,1098,95642.86,2020.76,140454.55,1402.84,53.43,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1030,144296,1006,95642.86,2020.76,140454.55,1402.84,51.16,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1031,107117,1834,95735.71,2024.69,140590.91,1405.57,69.19,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1031,109900,1742,95735.71,2024.69,140590.91,1405.57,67.43,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1031,112911,1651,95735.71,2024.69,140590.91,1405.57,65.64,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1031,116185,1559,95735.71,2024.69,140590.91,1405.57,63.79,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1031,119760,1467,95735.71,2024.69,140590.91,1405.57,61.88,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1031,123688,1375,95735.71,2024.69,140590.91,1405.57,59.92,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1031,128030,1284,95735.71,2024.69,140590.91,1405.57,57.88,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1031,132862,1192,95735.71,2024.69,140590.91,1405.57,55.78,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1031,138287,1100,95735.71,2024.69,140590.91,1405.57,53.59,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1031,144436,1008,95735.71,2024.69,140590.91,1405.57,51.31,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1032,107221,1837,95828.57,2028.62,140727.27,1408.3,69.39,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1032,110006,1746,95828.57,2028.62,140727.27,1408.3,67.63,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1032,113021,1654,95828.57,2028.62,140727.27,1408.3,65.83,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1032,116297,1562,95828.57,2028.62,140727.27,1408.3,63.97,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1032,119876,1470,95828.57,2028.62,140727.27,1408.3,62.06,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1032,123808,1378,95828.57,2028.62,140727.27,1408.3,60.09,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1032,128154,1286,95828.57,2028.62,140727.27,1408.3,58.05,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1032,132991,1195,95828.57,2028.62,140727.27,1408.3,55.94,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1032,138421,1102,95828.57,2028.62,140727.27,1408.3,53.74,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1032,144576,1010,95828.57,2028.62,140727.27,1408.3,51.46,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1033,107325,1841,95921.43,2032.55,140863.64,1411.03,69.58,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1033,110113,1749,95921.43,2032.55,140863.64,1411.03,67.82,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1033,113130,1657,95921.43,2032.55,140863.64,1411.03,66.01,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1033,116410,1565,95921.43,2032.55,140863.64,1411.03,64.16,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1033,119992,1473,95921.43,2032.55,140863.64,1411.03,62.24,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1033,123928,1381,95921.43,2032.55,140863.64,1411.03,60.26,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1033,128278,1289,95921.43,2032.55,140863.64,1411.03,58.21,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1033,133120,1197,95921.43,2032.55,140863.64,1411.03,56.1,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1033,138556,1104,95921.43,2032.55,140863.64,1411.03,53.9,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1033,144716,1012,95921.43,2032.55,140863.64,1411.03,51.6,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1034,107429,1844,96014.29,2036.49,141000,1413.76,69.78,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1034,110219,1752,96014.29,2036.49,141000,1413.76,68.01,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1034,113240,1660,96014.29,2036.49,141000,1413.76,66.2,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1034,116523,1568,96014.29,2036.49,141000,1413.76,64.34,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1034,120108,1476,96014.29,2036.49,141000,1413.76,62.42,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1034,124048,1383,96014.29,2036.49,141000,1413.76,60.43,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1034,128402,1291,96014.29,2036.49,141000,1413.76,58.38,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1034,133249,1199,96014.29,2036.49,141000,1413.76,56.26,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1034,138690,1106,96014.29,2036.49,141000,1413.76,54.05,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1034,144856,1014,96014.29,2036.49,141000,1413.76,51.75,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1035,107532,1848,96107.14,2040.43,141136.36,1416.5,69.98,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1035,110326,1756,96107.14,2040.43,141136.36,1416.5,68.21,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1035,113349,1663,96107.14,2040.43,141136.36,1416.5,66.39,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1035,116636,1571,96107.14,2040.43,141136.36,1416.5,64.52,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1035,120225,1478,96107.14,2040.43,141136.36,1416.5,62.59,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1035,124168,1386,96107.14,2040.43,141136.36,1416.5,60.61,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1035,128526,1294,96107.14,2040.43,141136.36,1416.5,58.55,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1035,133378,1202,96107.14,2040.43,141136.36,1416.5,56.42,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1035,138824,1108,96107.14,2040.43,141136.36,1416.5,54.2,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1035,144996,1016,96107.14,2040.43,141136.36,1416.5,51.9,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1036,107636,1851,96200,2044.37,141272.73,1419.23,70.18,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1036,110433,1759,96200,2044.37,141272.73,1419.23,68.4,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1036,113459,1666,96200,2044.37,141272.73,1419.23,66.58,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1036,116748,1574,96200,2044.37,141272.73,1419.23,64.71,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1036,120341,1481,96200,2044.37,141272.73,1419.23,62.77,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1036,124288,1389,96200,2044.37,141272.73,1419.23,60.78,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1036,128650,1296,96200,2044.37,141272.73,1419.23,58.71,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1036,133507,1204,96200,2044.37,141272.73,1419.23,56.58,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1036,138958,1110,96200,2044.37,141272.73,1419.23,54.36,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1036,145137,1018,96200,2044.37,141272.73,1419.23,52.05,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1037,107740,1855,96292.86,2048.32,141409.09,1421.98,70.38,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1037,110539,1762,96292.86,2048.32,141409.09,1421.98,68.59,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1037,113568,1670,96292.86,2048.32,141409.09,1421.98,66.77,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1037,116861,1577,96292.86,2048.32,141409.09,1421.98,64.89,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1037,120457,1484,96292.86,2048.32,141409.09,1421.98,62.95,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1037,124408,1391,96292.86,2048.32,141409.09,1421.98,60.95,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1037,128775,1299,96292.86,2048.32,141409.09,1421.98,58.88,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1037,133636,1206,96292.86,2048.32,141409.09,1421.98,56.74,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1037,139092,1112,96292.86,2048.32,141409.09,1421.98,54.51,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1037,145277,1020,96292.86,2048.32,141409.09,1421.98,52.19,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1038,107844,1859,96385.71,2052.27,141545.45,1424.72,70.58,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1038,110646,1766,96385.71,2052.27,141545.45,1424.72,68.79,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1038,113678,1673,96385.71,2052.27,141545.45,1424.72,66.96,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1038,116974,1580,96385.71,2052.27,141545.45,1424.72,65.07,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1038,120573,1487,96385.71,2052.27,141545.45,1424.72,63.13,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1038,124527,1394,96385.71,2052.27,141545.45,1424.72,61.12,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1038,128899,1301,96385.71,2052.27,141545.45,1424.72,59.05,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1038,133764,1208,96385.71,2052.27,141545.45,1424.72,56.9,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1038,139226,1115,96385.71,2052.27,141545.45,1424.72,54.66,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1038,145417,1022,96385.71,2052.27,141545.45,1424.72,52.34,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1039,107948,1862,96478.57,2056.23,141681.82,1427.47,70.78,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1039,110752,1769,96478.57,2056.23,141681.82,1427.47,68.98,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1039,113787,1676,96478.57,2056.23,141681.82,1427.47,67.15,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1039,117086,1583,96478.57,2056.23,141681.82,1427.47,65.25,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
