model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,1039,120689,1490,96478.57,2056.23,141681.82,1427.47,63.3,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1039,124647,1397,96478.57,2056.23,141681.82,1427.47,61.3,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1039,129023,1304,96478.57,2056.23,141681.82,1427.47,59.21,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1039,133893,1211,96478.57,2056.23,141681.82,1427.47,57.06,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1039,139360,1117,96478.57,2056.23,141681.82,1427.47,54.82,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1039,145557,1024,96478.57,2056.23,141681.82,1427.47,52.49,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1040,108052,1866,96571.43,2060.19,141818.18,1430.21,70.97,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1040,110859,1772,96571.43,2060.19,141818.18,1430.21,69.17,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1040,113897,1679,96571.43,2060.19,141818.18,1430.21,67.33,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1040,117199,1586,96571.43,2060.19,141818.18,1430.21,65.44,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1040,120805,1493,96571.43,2060.19,141818.18,1430.21,63.48,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1040,124767,1399,96571.43,2060.19,141818.18,1430.21,61.47,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1040,129147,1306,96571.43,2060.19,141818.18,1430.21,59.38,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1040,134022,1213,96571.43,2060.19,141818.18,1430.21,57.22,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1040,139495,1119,96571.43,2060.19,141818.18,1430.21,54.97,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1040,145697,1026,96571.43,2060.19,141818.18,1430.21,52.64,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1041,108156,1869,96664.29,2064.15,141954.55,1432.97,71.17,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1041,110966,1776,96664.29,2064.15,141954.55,1432.97,69.37,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1041,114006,1682,96664.29,2064.15,141954.55,1432.97,67.52,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1041,117312,1589,96664.29,2064.15,141954.55,1432.97,65.62,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1041,120922,1495,96664.29,2064.15,141954.55,1432.97,63.66,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1041,124887,1402,96664.29,2064.15,141954.55,1432.97,61.64,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1041,129271,1309,96664.29,2064.15,141954.55,1432.97,59.54,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1041,134151,1215,96664.29,2064.15,141954.55,1432.97,57.38,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1041,139629,1121,96664.29,2064.15,141954.55,1432.97,55.13,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1041,145837,1028,96664.29,2064.15,141954.55,1432.97,52.78,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1042,108260,1873,96757.14,2068.12,142090.91,1435.72,71.37,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1042,111072,1779,96757.14,2068.12,142090.91,1435.72,69.56,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1042,114116,1686,96757.14,2068.12,142090.91,1435.72,67.71,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1042,117424,1592,96757.14,2068.12,142090.91,1435.72,65.8,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1042,121038,1498,96757.14,2068.12,142090.91,1435.72,63.84,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1042,125007,1405,96757.14,2068.12,142090.91,1435.72,61.81,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1042,129396,1311,96757.14,2068.12,142090.91,1435.72,59.71,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1042,134280,1218,96757.14,2068.12,142090.91,1435.72,57.54,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1042,139763,1123,96757.14,2068.12,142090.91,1435.72,55.28,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1042,145977,1029,96757.14,2068.12,142090.91,1435.72,52.93,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1043,108364,1876,96850,2072.09,142227.27,1438.48,71.57,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1043,111179,1782,96850,2072.09,142227.27,1438.48,69.75,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1043,114225,1689,96850,2072.09,142227.27,1438.48,67.9,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1043,117537,1595,96850,2072.09,142227.27,1438.48,65.99,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1043,121154,1501,96850,2072.09,142227.27,1438.48,64.02,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1043,125127,1407,96850,2072.09,142227.27,1438.48,61.98,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1043,129520,1314,96850,2072.09,142227.27,1438.48,59.88,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1043,134409,1220,96850,2072.09,142227.27,1438.48,57.7,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1043,139897,1125,96850,2072.09,142227.27,1438.48,55.43,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1043,146117,1031,96850,2072.09,142227.27,1438.48,53.08,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1044,108468,1880,96942.86,2076.07,142363.64,1441.24,71.77,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1044,111285,1786,96942.86,2076.07,142363.64,1441.24,69.95,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1044,114335,1692,96942.86,2076.07,142363.64,1441.24,68.09,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1044,117650,1598,96942.86,2076.07,142363.64,1441.24,66.17,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1044,121270,1504,96942.86,2076.07,142363.64,1441.24,64.19,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1044,125247,1410,96942.86,2076.07,142363.64,1441.24,62.16,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1044,129644,1316,96942.86,2076.07,142363.64,1441.24,60.04,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1044,134538,1222,96942.86,2076.07,142363.64,1441.24,57.86,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1044,140031,1127,96942.86,2076.07,142363.64,1441.24,55.59,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1044,146257,1033,96942.86,2076.07,142363.64,1441.24,53.23,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1045,108572,1883,97035.71,2080.05,142500,1444,71.97,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1045,111392,1789,97035.71,2080.05,142500,1444,70.14,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1045,114444,1695,97035.71,2080.05,142500,1444,68.28,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1045,117762,1601,97035.71,2080.05,142500,1444,66.35,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1045,121386,1507,97035.71,2080.05,142500,1444,64.37,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1045,125367,1413,97035.71,2080.05,142500,1444,62.33,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1045,129768,1319,97035.71,2080.05,142500,1444,60.21,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1045,134667,1224,97035.71,2080.05,142500,1444,58.02,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1045,140165,1129,97035.71,2080.05,142500,1444,55.74,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1045,146398,1035,97035.71,2080.05,142500,1444,53.37,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1046,108675,1887,97128.57,2084.03,142636.36,1446.76,72.17,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1046,111499,1793,97128.57,2084.03,142636.36,1446.76,70.34,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1046,114554,1698,97128.57,2084.03,142636.36,1446.76,68.47,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1046,117875,1604,97128.57,2084.03,142636.36,1446.76,66.54,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1046,121502,1510,97128.57,2084.03,142636.36,1446.76,64.55,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1046,125487,1415,97128.57,2084.03,142636.36,1446.76,62.5,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1046,129892,1321,97128.57,2084.03,142636.36,1446.76,60.38,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1046,134795,1227,97128.57,2084.03,142636.36,1446.76,58.18,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1046,140299,1132,97128.57,2084.03,142636.36,1446.76,55.89,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1046,146538,1037,97128.57,2084.03,142636.36,1446.76,53.52,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1047,108779,1890,97221.43,2088.02,142772.73,1449.53,72.36,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1047,111605,1796,97221.43,2088.02,142772.73,1449.53,70.53,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1047,114663,1701,97221.43,2088.02,142772.73,1449.53,68.65,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1047,117988,1607,97221.43,2088.02,142772.73,1449.53,66.72,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1047,121619,1512,97221.43,2088.02,142772.73,1449.53,64.73,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1047,125607,1418,97221.43,2088.02,142772.73,1449.53,62.67,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1047,130016,1324,97221.43,2088.02,142772.73,1449.53,60.54,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1047,134924,1229,97221.43,2088.02,142772.73,1449.53,58.34,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1047,140434,1134,97221.43,2088.02,142772.73,1449.53,56.05,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1047,146678,1039,97221.43,2088.02,142772.73,1449.53,53.67,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1048,108883,1894,97314.29,2092.01,142909.09,1452.3,72.56,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1048,111712,1799,97314.29,2092.01,142909.09,1452.3,70.72,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1048,114773,1705,97314.29,2092.01,142909.09,1452.3,68.84,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1048,118101,1610,97314.29,2092.01,142909.09,1452.3,66.9,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1048,121735,1515,97314.29,2092.01,142909.09,1452.3,64.9,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1048,125727,1421,97314.29,2092.01,142909.09,1452.3,62.85,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1048,130141,1326,97314.29,2092.01,142909.09,1452.3,60.71,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1048,135053,1231,97314.29,2092.01,142909.09,1452.3,58.5,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1048,140568,1136,97314.29,2092.01,142909.09,1452.3,56.2,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1048,146818,1041,97314.29,2092.01,142909.09,1452.3,53.82,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1049,108987,1897,97407.14,2096,143045.45,1455.08,72.76,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1049,111818,1803,97407.14,2096,143045.45,1455.08,70.92,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1049,114882,1708,97407.14,2096,143045.45,1455.08,69.03,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1049,118213,1613,97407.14,2096,143045.45,1455.08,67.09,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1049,121851,1518,97407.14,2096,143045.45,1455.08,65.08,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1049,125847,1423,97407.14,2096,143045.45,1455.08,63.02,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1049,130265,1329,97407.14,2096,143045.45,1455.08,60.87,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1049,135182,1234,97407.14,2096,143045.45,1455.08,58.66,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1049,140702,1138,97407.14,2096,143045.45,1455.08,56.36,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1049,146958,1043,97407.14,2096,143045.45,1455.08,53.96,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1050,109091,1901,97500,2100,143181.82,1457.85,72.96,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1050,111925,1806,97500,2100,143181.82,1457.85,71.11,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1050,114992,1711,97500,2100,143181.82,1457.85,69.22,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1050,118326,1616,97500,2100,143181.82,1457.85,67.27,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1050,121967,1521,97500,2100,143181.82,1457.85,65.26,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1050,125967,1426,97500,2100,143181.82,1457.85,63.19,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1050,130389,1331,97500,2100,143181.82,1457.85,61.04,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1050,135311,1236,97500,2100,143181.82,1457.85,58.82,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1050,140836,1140,97500,2100,143181.82,1457.85,56.51,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1050,147098,1045,97500,2100,143181.82,1457.85,54.11,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1051,109195,1905,97592.86,2104,143318.18,1460.63,73.18,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1051,112032,1810,97592.86,2104,143318.18,1460.63,71.32,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1051,115102,1714,97592.86,2104,143318.18,1460.63,69.43,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1051,118439,1619,97592.86,2104,143318.18,1460.63,67.47,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1051,122083,1524,97592.86,2104,143318.18,1460.63,65.46,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1051,126087,1429,97592.86,2104,143318.18,1460.63,63.38,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1051,130513,1334,97592.86,2104,143318.18,1460.63,61.22,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1051,135440,1238,97592.86,2104,143318.18,1460.63,59,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1051,140970,1142,97592.86,2104,143318.18,1460.63,56.68,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1051,147238,1047,97592.86,2104,143318.18,1460.63,54.27,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1052,109299,1908,97685.71,2108.01,143454.55,1463.41,73.4,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1052,112138,1813,97685.71,2108.01,143454.55,1463.41,71.54,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1052,115211,1718,97685.71,2108.01,143454.55,1463.41,69.63,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1052,118551,1622,97685.71,2108.01,143454.55,1463.41,67.67,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1052,122199,1527,97685.71,2108.01,143454.55,1463.41,65.65,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1052,126207,1432,97685.71,2108.01,143454.55,1463.41,63.57,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1052,130637,1336,97685.71,2108.01,143454.55,1463.41,61.41,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1052,135569,1241,97685.71,2108.01,143454.55,1463.41,59.17,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1052,141104,1144,97685.71,2108.01,143454.55,1463.41,56.85,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1052,147378,1049,97685.71,2108.01,143454.55,1463.41,54.43,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1053,109403,1912,97778.57,2112.02,143590.91,1466.19,73.62,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1053,112245,1817,97778.57,2112.02,143590.91,1466.19,71.75,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1053,115321,1721,97778.57,2112.02,143590.91,1466.19,69.84,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1053,118664,1625,97778.57,2112.02,143590.91,1466.19,67.87,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1053,122315,1530,97778.57,2112.02,143590.91,1466.19,65.85,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1053,126327,1434,97778.57,2112.02,143590.91,1466.19,63.76,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1053,130762,1339,97778.57,2112.02,143590.91,1466.19,61.59,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1053,135698,1243,97778.57,2112.02,143590.91,1466.19,59.35,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1053,141238,1147,97778.57,2112.02,143590.91,1466.19,57.02,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1053,147518,1051,97778.57,2112.02,143590.91,1466.19,54.6,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1054,109507,1916,97871.43,2116.03,143727.27,1468.98,73.83,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1054,112351,1820,97871.43,2116.03,143727.27,1468.98,71.96,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1054,115430,1724,97871.43,2116.03,143727.27,1468.98,70.05,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1054,118777,1629,97871.43,2116.03,143727.27,1468.98,68.08,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1054,122432,1533,97871.43,2116.03,143727.27,1468.98,66.04,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1054,126447,1437,97871.43,2116.03,143727.27,1468.98,63.95,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1054,130886,1341,97871.43,2116.03,143727.27,1468.98,61.77,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1054,135826,1246,97871.43,2116.03,143727.27,1468.98,59.52,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1054,141372,1149,97871.43,2116.03,143727.27,1468.98,57.19,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1054,147658,1053,97871.43,2116.03,143727.27,1468.98,54.76,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1055,109610,1920,97964.29,2120.05,143863.64,1471.77,74.05,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1055,112458,1824,97964.29,2120.05,143863.64,1471.77,72.17,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1055,115540,1728,97964.29,2120.05,143863.64,1471.77,70.26,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1055,118889,1632,97964.29,2120.05,143863.64,1471.77,68.28,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1055,122548,1536,97964.29,2120.05,143863.64,1471.77,66.24,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1055,126567,1440,97964.29,2120.05,143863.64,1471.77,64.14,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1055,131010,1344,97964.29,2120.05,143863.64,1471.77,61.95,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1055,135955,1248,97964.29,2120.05,143863.64,1471.77,59.7,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1055,141507,1151,97964.29,2120.05,143863.64,1471.77,57.36,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1055,147798,1055,97964.29,2120.05,143863.64,1471.77,54.92,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1056,109714,1923,98057.14,2124.07,144000,1474.56,74.27,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1056,112565,1827,98057.14,2124.07,144000,1474.56,72.39,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1056,115649,1731,98057.14,2124.07,144000,1474.56,70.46,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1056,119002,1635,98057.14,2124.07,144000,1474.56,68.48,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1056,122664,1539,98057.14,2124.07,144000,1474.56,66.43,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1056,126687,1443,98057.14,2124.07,144000,1474.56,64.33,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1056,131134,1346,98057.14,2124.07,144000,1474.56,62.14,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1056,136084,1250,98057.14,2124.07,144000,1474.56,59.88,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1056,141641,1153,98057.14,2124.07,144000,1474.56,57.53,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1056,147939,1057,98057.14,2124.07,144000,1474.56,55.08,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1057,109818,1927,98150,2128.09,144136.36,1477.35,74.49,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1057,112671,1831,98150,2128.09,144136.36,1477.35,72.6,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1057,115759,1734,98150,2128.09,144136.36,1477.35,70.67,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1057,119115,1638,98150,2128.09,144136.36,1477.35,68.68,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1057,122780,1542,98150,2128.09,144136.36,1477.35,66.63,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1057,126807,1445,98150,2128.09,144136.36,1477.35,64.51,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1057,131258,1349,98150,2128.09,144136.36,1477.35,62.32,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1057,136213,1253,98150,2128.09,144136.36,1477.35,60.05,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1057,141775,1156,98150,2128.09,144136.36,1477.35,57.7,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1057,148079,1059,98150,2128.09,144136.36,1477.35,55.24,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1058,109922,1931,98242.86,2132.12,144272.73,1480.15,74.71,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1058,112778,1834,98242.86,2132.12,144272.73,1480.15,72.81,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1058,115868,1738,98242.86,2132.12,144272.73,1480.15,70.88,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1058,119227,1641,98242.86,2132.12,144272.73,1480.15,68.88,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1058,122896,1545,98242.86,2132.12,144272.73,1480.15,66.82,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1058,126927,1448,98242.86,2132.12,144272.73,1480.15,64.7,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1058,131382,1352,98242.86,2132.12,144272.73,1480.15,62.5,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1058,136342,1255,98242.86,2132.12,144272.73,1480.15,60.23,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1058,141909,1158,98242.86,2132.12,144272.73,1480.15,57.87,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1058,148219,1061,98242.86,2132.12,144272.73,1480.15,55.41,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1059,110026,1934,98335.71,2136.15,144409.09,1482.95,74.93,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1059,112884,1838,98335.71,2136.15,144409.09,1482.95,73.03,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1059,115978,1741,98335.71,2136.15,144409.09,1482.95,71.08,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1059,119340,1644,98335.71,2136.15,144409.09,1482.95,69.08,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1059,123012,1548,98335.71,2136.15,144409.09,1482.95,67.02,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1059,127047,1451,98335.71,2136.15,144409.09,1482.95,64.89,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1059,131507,1354,98335.71,2136.15,144409.09,1482.95,62.69,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1059,136471,1258,98335.71,2136.15,144409.09,1482.95,60.41,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1059,142043,1160,98335.71,2136.15,144409.09,1482.95,58.03,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1059,148359,1063,98335.71,2136.15,144409.09,1482.95,55.57,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1060,110130,1938,98428.57,2140.19,144545.45,1485.75,75.15,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1060,112991,1841,98428.57,2140.19,144545.45,1485.75,73.24,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1060,116087,1744,98428.57,2140.19,144545.45,1485.75,71.29,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1060,119453,1647,98428.57,2140.19,144545.45,1485.75,69.28,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1060,123129,1551,98428.57,2140.19,144545.45,1485.75,67.21,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1060,127167,1454,98428.57,2140.19,144545.45,1485.75,65.08,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1060,131631,1357,98428.57,2140.19,144545.45,1485.75,62.87,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1060,136600,1260,98428.57,2140.19,144545.45,1485.75,60.58,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1060,142177,1162,98428.57,2140.19,144545.45,1485.75,58.2,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1060,148499,1065,98428.57,2140.19,144545.45,1485.75,55.73,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1061,110234,1942,98521.43,2144.23,144681.82,1488.56,75.36,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1061,113098,1845,98521.43,2144.23,144681.82,1488.56,73.45,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1061,116197,1748,98521.43,2144.23,144681.82,1488.56,71.5,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1061,119565,1651,98521.43,2144.23,144681.82,1488.56,69.49,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1061,123245,1554,98521.43,2144.23,144681.82,1488.56,67.41,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1061,127287,1457,98521.43,2144.23,144681.82,1488.56,65.27,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1061,131755,1359,98521.43,2144.23,144681.82,1488.56,63.05,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1061,136728,1262,98521.43,2144.23,144681.82,1488.56,60.76,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1061,142311,1165,98521.43,2144.23,144681.82,1488.56,58.37,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1061,148639,1067,98521.43,2144.23,144681.82,1488.56,55.89,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1062,110338,1945,98614.29,2148.27,144818.18,1491.36,75.58,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1062,113204,1848,98614.29,2148.27,144818.18,1491.36,73.67,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1062,116306,1751,98614.29,2148.27,144818.18,1491.36,71.71,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1062,119678,1654,98614.29,2148.27,144818.18,1491.36,69.69,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1062,123361,1557,98614.29,2148.27,144818.18,1491.36,67.6,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1062,127407,1459,98614.29,2148.27,144818.18,1491.36,65.46,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1062,131879,1362,98614.29,2148.27,144818.18,1491.36,63.24,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1062,136857,1265,98614.29,2148.27,144818.18,1491.36,60.93,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1062,142445,1167,98614.29,2148.27,144818.18,1491.36,58.54,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1062,148779,1069,98614.29,2148.27,144818.18,1491.36,56.05,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1063,110442,1949,98707.14,2152.32,144954.55,1494.17,75.8,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1063,113311,1852,98707.14,2152.32,144954.55,1494.17,73.88,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1063,116416,1754,98707.14,2152.32,144954.55,1494.17,71.91,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1063,119791,1657,98707.14,2152.32,144954.55,1494.17,69.89,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1063,123477,1559,98707.14,2152.32,144954.55,1494.17,67.8,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1063,127527,1462,98707.14,2152.32,144954.55,1494.17,65.65,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1063,132003,1365,98707.14,2152.32,144954.55,1494.17,63.42,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1063,136986,1267,98707.14,2152.32,144954.55,1494.17,61.11,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1063,142580,1169,98707.14,2152.32,144954.55,1494.17,58.71,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1063,148919,1072,98707.14,2152.32,144954.55,1494.17,56.22,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1064,110546,1953,98800,2156.37,145090.91,1496.99,76.02,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1064,113417,1855,98800,2156.37,145090.91,1496.99,74.09,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1064,116525,1758,98800,2156.37,145090.91,1496.99,72.12,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1064,119904,1660,98800,2156.37,145090.91,1496.99,70.09,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1064,123593,1562,98800,2156.37,145090.91,1496.99,68,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1064,127647,1465,98800,2156.37,145090.91,1496.99,65.84,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1064,132128,1367,98800,2156.37,145090.91,1496.99,63.6,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1064,137115,1270,98800,2156.37,145090.91,1496.99,61.29,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1064,142714,1171,98800,2156.37,145090.91,1496.99,58.88,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1064,149059,1074,98800,2156.37,145090.91,1496.99,56.38,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1065,110650,1956,98892.86,2160.43,145227.27,1499.8,76.24,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1065,113524,1859,98892.86,2160.43,145227.27,1499.8,74.31,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1065,116635,1761,98892.86,2160.43,145227.27,1499.8,72.33,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1065,120016,1663,98892.86,2160.43,145227.27,1499.8,70.29,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1065,123709,1565,98892.86,2160.43,145227.27,1499.8,68.19,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1065,127767,1468,98892.86,2160.43,145227.27,1499.8,66.03,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1065,132252,1370,98892.86,2160.43,145227.27,1499.8,63.78,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1065,137244,1272,98892.86,2160.43,145227.27,1499.8,61.46,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1065,142848,1174,98892.86,2160.43,145227.27,1499.8,59.05,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1065,149200,1076,98892.86,2160.43,145227.27,1499.8,56.54,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1066,110753,1960,98985.71,2164.49,145363.64,1502.62,76.46,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1066,113631,1862,98985.71,2164.49,145363.64,1502.62,74.52,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1066,116744,1764,98985.71,2164.49,145363.64,1502.62,72.54,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1066,120129,1666,98985.71,2164.49,145363.64,1502.62,70.49,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1066,123826,1568,98985.71,2164.49,145363.64,1502.62,68.39,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1066,127887,1470,98985.71,2164.49,145363.64,1502.62,66.22,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1066,132376,1372,98985.71,2164.49,145363.64,1502.62,63.97,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1066,137373,1274,98985.71,2164.49,145363.64,1502.62,61.64,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1066,142982,1176,98985.71,2164.49,145363.64,1502.62,59.22,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1066,149340,1078,98985.71,2164.49,145363.64,1502.62,56.7,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1067,110857,1964,99078.57,2168.55,145500,1505.44,76.68,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1067,113737,1866,99078.57,2168.55,145500,1505.44,74.73,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1067,116854,1768,99078.57,2168.55,145500,1505.44,72.74,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1067,120242,1669,99078.57,2168.55,145500,1505.44,70.69,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1067,123942,1571,99078.57,2168.55,145500,1505.44,68.58,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1067,128007,1473,99078.57,2168.55,145500,1505.44,66.41,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1067,132500,1375,99078.57,2168.55,145500,1505.44,64.15,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1067,137502,1277,99078.57,2168.55,145500,1505.44,61.82,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1067,143116,1178,99078.57,2168.55,145500,1505.44,59.39,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1067,149480,1080,99078.57,2168.55,145500,1505.44,56.86,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1068,110961,1968,99171.43,2172.62,145636.36,1508.26,76.89,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1068,113844,1869,99171.43,2172.62,145636.36,1508.26,74.94,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1068,116963,1771,99171.43,2172.62,145636.36,1508.26,72.95,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1068,120354,1673,99171.43,2172.62,145636.36,1508.26,70.9,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1068,124058,1574,99171.43,2172.62,145636.36,1508.26,68.78,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1068,128127,1476,99171.43,2172.62,145636.36,1508.26,66.6,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1068,132624,1377,99171.43,2172.62,145636.36,1508.26,64.33,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1068,137630,1279,99171.43,2172.62,145636.36,1508.26,61.99,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1068,143250,1180,99171.43,2172.62,145636.36,1508.26,59.56,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
