model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,1068,149620,1082,99171.43,2172.62,145636.36,1508.26,57.03,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1069,111065,1971,99264.29,2176.69,145772.73,1511.09,77.11,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1069,113950,1873,99264.29,2176.69,145772.73,1511.09,75.16,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1069,117073,1774,99264.29,2176.69,145772.73,1511.09,73.16,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1069,120467,1676,99264.29,2176.69,145772.73,1511.09,71.1,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1069,124174,1577,99264.29,2176.69,145772.73,1511.09,68.97,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1069,128247,1479,99264.29,2176.69,145772.73,1511.09,66.78,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1069,132748,1380,99264.29,2176.69,145772.73,1511.09,64.52,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1069,137759,1282,99264.29,2176.69,145772.73,1511.09,62.17,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1069,143384,1183,99264.29,2176.69,145772.73,1511.09,59.73,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1069,149760,1084,99264.29,2176.69,145772.73,1511.09,57.19,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1070,111169,1975,99357.14,2180.76,145909.09,1513.92,77.33,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1070,114057,1876,99357.14,2180.76,145909.09,1513.92,75.37,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1070,117182,1778,99357.14,2180.76,145909.09,1513.92,73.36,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1070,120580,1679,99357.14,2180.76,145909.09,1513.92,71.3,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1070,124290,1580,99357.14,2180.76,145909.09,1513.92,69.17,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1070,128367,1482,99357.14,2180.76,145909.09,1513.92,66.97,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1070,132873,1383,99357.14,2180.76,145909.09,1513.92,64.7,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1070,137888,1284,99357.14,2180.76,145909.09,1513.92,62.34,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1070,143518,1185,99357.14,2180.76,145909.09,1513.92,59.9,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1070,149900,1086,99357.14,2180.76,145909.09,1513.92,57.35,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1071,111273,1979,99450,2184.84,146045.45,1516.75,77.55,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1071,114164,1880,99450,2184.84,146045.45,1516.75,75.58,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1071,117292,1781,99450,2184.84,146045.45,1516.75,73.57,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1071,120692,1682,99450,2184.84,146045.45,1516.75,71.5,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1071,124406,1583,99450,2184.84,146045.45,1516.75,69.36,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1071,128487,1484,99450,2184.84,146045.45,1516.75,67.16,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1071,132997,1385,99450,2184.84,146045.45,1516.75,64.88,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1071,138017,1286,99450,2184.84,146045.45,1516.75,62.52,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1071,143653,1187,99450,2184.84,146045.45,1516.75,60.07,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1071,150040,1088,99450,2184.84,146045.45,1516.75,57.51,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1072,111377,1982,99542.86,2188.92,146181.82,1519.58,77.77,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1072,114270,1883,99542.86,2188.92,146181.82,1519.58,75.8,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1072,117401,1784,99542.86,2188.92,146181.82,1519.58,73.78,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1072,120805,1685,99542.86,2188.92,146181.82,1519.58,71.7,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1072,124523,1586,99542.86,2188.92,146181.82,1519.58,69.56,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1072,128607,1487,99542.86,2188.92,146181.82,1519.58,67.35,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1072,133121,1388,99542.86,2188.92,146181.82,1519.58,65.07,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1072,138146,1289,99542.86,2188.92,146181.82,1519.58,62.7,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1072,143787,1189,99542.86,2188.92,146181.82,1519.58,60.24,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1072,150180,1090,99542.86,2188.92,146181.82,1519.58,57.67,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1073,111481,1986,99635.71,2193.01,146318.18,1522.42,77.99,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1073,114377,1887,99635.71,2193.01,146318.18,1522.42,76.01,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1073,117511,1788,99635.71,2193.01,146318.18,1522.42,73.99,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1073,120918,1688,99635.71,2193.01,146318.18,1522.42,71.9,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1073,124639,1589,99635.71,2193.01,146318.18,1522.42,69.75,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1073,128727,1490,99635.71,2193.01,146318.18,1522.42,67.54,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1073,133245,1390,99635.71,2193.01,146318.18,1522.42,65.25,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1073,138275,1291,99635.71,2193.01,146318.18,1522.42,62.87,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1073,143921,1192,99635.71,2193.01,146318.18,1522.42,60.41,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1073,150320,1092,99635.71,2193.01,146318.18,1522.42,57.84,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1074,111585,1990,99728.57,2197.1,146454.55,1525.26,78.21,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1074,114483,1890,99728.57,2197.1,146454.55,1525.26,76.22,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1074,117620,1791,99728.57,2197.1,146454.55,1525.26,74.19,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1074,121030,1691,99728.57,2197.1,146454.55,1525.26,72.1,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1074,124755,1592,99728.57,2197.1,146454.55,1525.26,69.95,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1074,128847,1493,99728.57,2197.1,146454.55,1525.26,67.73,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1074,133369,1393,99728.57,2197.1,146454.55,1525.26,65.43,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1074,138404,1294,99728.57,2197.1,146454.55,1525.26,63.05,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1074,144055,1194,99728.57,2197.1,146454.55,1525.26,60.58,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1074,150460,1094,99728.57,2197.1,146454.55,1525.26,58,84.67,78.96,102 / 76,103 / 87,102 / 93,97 / 94,93 / 93,88 / 89,83 / 84,78 / 77,108 / 99,
TZAF 1120 FF T2,1075,111688,1994,99821.43,2201.19,146590.91,1528.1,78.42,84.67,78.96,102 / 76,104 / 88,102 / 94,98 / 94,94 / 94,88 / 90,84 / 84,78 / 78,108 / 100,
TZAF 1120 FF T2,1075,114590,1894,99821.43,2201.19,146590.91,1528.1,76.44,84.67,78.96,102 / 76,104 / 88,102 / 94,98 / 94,94 / 94,88 / 90,84 / 84,78 / 78,108 / 100,
TZAF 1120 FF T2,1075,117730,1794,99821.43,2201.19,146590.91,1528.1,74.4,84.67,78.96,102 / 76,104 / 88,102 / 94,98 / 94,94 / 94,88 / 90,84 / 84,78 / 78,108 / 100,
TZAF 1120 FF T2,1075,121143,1694,99821.43,2201.19,146590.91,1528.1,72.31,84.67,78.96,102 / 76,104 / 88,102 / 94,98 / 94,94 / 94,88 / 90,84 / 84,78 / 78,108 / 100,
TZAF 1120 FF T2,1075,124871,1595,99821.43,2201.19,146590.91,1528.1,70.15,84.67,78.96,102 / 76,104 / 88,102 / 94,98 / 94,94 / 94,88 / 90,84 / 84,78 / 78,108 / 100,
TZAF 1120 FF T2,1075,128966,1496,99821.43,2201.19,146590.91,1528.1,67.92,84.67,78.96,102 / 76,104 / 88,102 / 94,98 / 94,94 / 94,88 / 90,84 / 84,78 / 78,108 / 100,
TZAF 1120 FF T2,1075,133494,1396,99821.43,2201.19,146590.91,1528.1,65.61,84.67,78.96,102 / 76,104 / 88,102 / 94,98 / 94,94 / 94,88 / 90,84 / 84,78 / 78,108 / 100,
TZAF 1120 FF T2,1075,138532,1296,99821.43,2201.19,146590.91,1528.1,63.22,84.67,78.96,102 / 76,104 / 88,102 / 94,98 / 94,94 / 94,88 / 90,84 / 84,78 / 78,108 / 100,
TZAF 1120 FF T2,1075,144189,1196,99821.43,2201.19,146590.91,1528.1,60.75,84.67,78.96,102 / 76,104 / 88,102 / 94,98 / 94,94 / 94,88 / 90,84 / 84,78 / 78,108 / 100,
TZAF 1120 FF T2,1075,150600,1096,99821.43,2201.19,146590.91,1528.1,58.16,84.67,78.96,102 / 76,104 / 88,102 / 94,98 / 94,94 / 94,88 / 90,84 / 84,78 / 78,108 / 100,
TZAF 1120 FF T2,1076,111792,1997,99914.29,2205.29,146727.27,1530.94,78.64,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1076,114697,1898,99914.29,2205.29,146727.27,1530.94,76.65,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1076,117840,1798,99914.29,2205.29,146727.27,1530.94,74.61,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1076,121256,1698,99914.29,2205.29,146727.27,1530.94,72.51,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1076,124987,1598,99914.29,2205.29,146727.27,1530.94,70.34,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1076,129086,1498,99914.29,2205.29,146727.27,1530.94,68.11,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1076,133618,1398,99914.29,2205.29,146727.27,1530.94,65.8,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1076,138661,1298,99914.29,2205.29,146727.27,1530.94,63.4,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1076,144323,1198,99914.29,2205.29,146727.27,1530.94,60.91,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1076,150741,1098,99914.29,2205.29,146727.27,1530.94,58.32,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1077,111896,2001,100007.14,2209.39,146863.64,1533.79,78.86,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1077,114803,1901,100007.14,2209.39,146863.64,1533.79,76.86,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1077,117949,1801,100007.14,2209.39,146863.64,1533.79,74.81,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1077,121368,1701,100007.14,2209.39,146863.64,1533.79,72.71,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1077,125103,1601,100007.14,2209.39,146863.64,1533.79,70.54,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1077,129206,1501,100007.14,2209.39,146863.64,1533.79,68.3,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1077,133742,1401,100007.14,2209.39,146863.64,1533.79,65.98,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1077,138790,1301,100007.14,2209.39,146863.64,1533.79,63.58,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1077,144457,1200,100007.14,2209.39,146863.64,1533.79,61.08,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1077,150881,1100,100007.14,2209.39,146863.64,1533.79,58.48,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1078,112000,2005,100100,2213.49,147000,1536.64,79.08,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1078,114910,1905,100100,2213.49,147000,1536.64,77.07,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1078,118059,1805,100100,2213.49,147000,1536.64,75.02,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1078,121481,1704,100100,2213.49,147000,1536.64,72.91,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1078,125219,1604,100100,2213.49,147000,1536.64,70.73,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1078,129326,1504,100100,2213.49,147000,1536.64,68.49,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1078,133866,1403,100100,2213.49,147000,1536.64,66.16,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1078,138919,1303,100100,2213.49,147000,1536.64,63.75,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1078,144591,1203,100100,2213.49,147000,1536.64,61.25,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1078,151021,1102,100100,2213.49,147000,1536.64,58.65,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1079,112104,2008,100192.86,2217.6,147136.36,1539.49,79.3,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1079,115016,1908,100192.86,2217.6,147136.36,1539.49,77.29,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1079,118168,1808,100192.86,2217.6,147136.36,1539.49,75.23,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1079,121594,1707,100192.86,2217.6,147136.36,1539.49,73.11,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1079,125336,1607,100192.86,2217.6,147136.36,1539.49,70.93,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1079,129446,1507,100192.86,2217.6,147136.36,1539.49,68.68,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1079,133990,1406,100192.86,2217.6,147136.36,1539.49,66.35,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1079,139048,1306,100192.86,2217.6,147136.36,1539.49,63.93,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1079,144725,1205,100192.86,2217.6,147136.36,1539.49,61.42,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1079,151161,1104,100192.86,2217.6,147136.36,1539.49,58.81,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1080,112208,2012,100285.71,2221.71,147272.73,1542.35,79.52,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1080,115123,1912,100285.71,2221.71,147272.73,1542.35,77.5,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1080,118278,1811,100285.71,2221.71,147272.73,1542.35,75.44,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1080,121706,1710,100285.71,2221.71,147272.73,1542.35,73.31,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1080,125452,1610,100285.71,2221.71,147272.73,1542.35,71.12,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1080,129566,1509,100285.71,2221.71,147272.73,1542.35,68.87,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1080,134114,1408,100285.71,2221.71,147272.73,1542.35,66.53,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1080,139177,1308,100285.71,2221.71,147272.73,1542.35,64.11,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1080,144860,1207,100285.71,2221.71,147272.73,1542.35,61.59,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1080,151301,1106,100285.71,2221.71,147272.73,1542.35,58.97,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1081,112312,2016,100378.57,2225.83,147409.09,1545.2,79.74,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1081,115230,1915,100378.57,2225.83,147409.09,1545.2,77.71,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1081,118387,1815,100378.57,2225.83,147409.09,1545.2,75.64,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1081,121819,1713,100378.57,2225.83,147409.09,1545.2,73.51,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1081,125568,1613,100378.57,2225.83,147409.09,1545.2,71.32,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1081,129686,1512,100378.57,2225.83,147409.09,1545.2,69.06,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1081,134239,1411,100378.57,2225.83,147409.09,1545.2,66.71,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1081,139306,1310,100378.57,2225.83,147409.09,1545.2,64.28,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1081,144994,1209,100378.57,2225.83,147409.09,1545.2,61.76,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1081,151441,1108,100378.57,2225.83,147409.09,1545.2,59.13,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1082,112416,2019,100471.43,2229.95,147545.45,1548.06,79.96,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1082,115336,1919,100471.43,2229.95,147545.45,1548.06,77.93,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1082,118497,1818,100471.43,2229.95,147545.45,1548.06,75.85,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1082,121932,1716,100471.43,2229.95,147545.45,1548.06,73.71,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1082,125684,1616,100471.43,2229.95,147545.45,1548.06,71.51,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1082,129806,1515,100471.43,2229.95,147545.45,1548.06,69.24,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1082,134363,1414,100471.43,2229.95,147545.45,1548.06,66.9,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1082,139435,1313,100471.43,2229.95,147545.45,1548.06,64.46,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1082,145128,1212,100471.43,2229.95,147545.45,1548.06,61.93,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1082,151581,1110,100471.43,2229.95,147545.45,1548.06,59.29,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1083,112520,2023,100564.29,2234.07,147681.82,1550.93,80.17,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1083,115443,1922,100564.29,2234.07,147681.82,1550.93,78.14,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1083,118606,1821,100564.29,2234.07,147681.82,1550.93,76.06,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1083,122044,1720,100564.29,2234.07,147681.82,1550.93,73.92,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1083,125800,1619,100564.29,2234.07,147681.82,1550.93,71.71,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1083,129926,1518,100564.29,2234.07,147681.82,1550.93,69.43,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1083,134487,1416,100564.29,2234.07,147681.82,1550.93,67.08,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1083,139563,1315,100564.29,2234.07,147681.82,1550.93,64.63,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1083,145262,1214,100564.29,2234.07,147681.82,1550.93,62.1,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1083,151721,1112,100564.29,2234.07,147681.82,1550.93,59.46,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1084,112624,2027,100657.14,2238.2,147818.18,1553.79,80.39,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1084,115549,1926,100657.14,2238.2,147818.18,1553.79,78.35,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1084,118716,1825,100657.14,2238.2,147818.18,1553.79,76.26,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1084,122157,1723,100657.14,2238.2,147818.18,1553.79,74.12,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1084,125916,1622,100657.14,2238.2,147818.18,1553.79,71.9,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1084,130046,1521,100657.14,2238.2,147818.18,1553.79,69.62,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1084,134611,1419,100657.14,2238.2,147818.18,1553.79,67.26,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1084,139692,1318,100657.14,2238.2,147818.18,1553.79,64.81,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1084,145396,1216,100657.14,2238.2,147818.18,1553.79,62.27,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1084,151861,1114,100657.14,2238.2,147818.18,1553.79,59.62,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1085,112728,2030,100750,2242.33,147954.55,1556.66,80.61,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1085,115656,1929,100750,2242.33,147954.55,1556.66,78.56,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1085,118825,1828,100750,2242.33,147954.55,1556.66,76.47,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1085,122270,1726,100750,2242.33,147954.55,1556.66,74.32,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1085,126033,1625,100750,2242.33,147954.55,1556.66,72.1,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1085,130166,1523,100750,2242.33,147954.55,1556.66,69.81,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1085,134735,1421,100750,2242.33,147954.55,1556.66,67.44,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1085,139821,1320,100750,2242.33,147954.55,1556.66,64.99,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1085,145530,1218,100750,2242.33,147954.55,1556.66,62.44,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1085,152002,1116,100750,2242.33,147954.55,1556.66,59.78,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1086,112831,2034,100842.86,2246.47,148090.91,1559.53,80.83,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1086,115763,1933,100842.86,2246.47,148090.91,1559.53,78.78,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1086,118935,1831,100842.86,2246.47,148090.91,1559.53,76.68,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1086,122382,1729,100842.86,2246.47,148090.91,1559.53,74.52,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1086,126149,1628,100842.86,2246.47,148090.91,1559.53,72.29,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1086,130286,1526,100842.86,2246.47,148090.91,1559.53,70,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1086,134859,1424,100842.86,2246.47,148090.91,1559.53,67.63,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1086,139950,1322,100842.86,2246.47,148090.91,1559.53,65.16,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1086,145664,1221,100842.86,2246.47,148090.91,1559.53,62.61,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1086,152142,1118,100842.86,2246.47,148090.91,1559.53,59.94,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1087,112935,2038,100935.71,2250.61,148227.27,1562.41,81.05,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1087,115869,1936,100935.71,2250.61,148227.27,1562.41,78.99,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1087,119044,1835,100935.71,2250.61,148227.27,1562.41,76.89,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1087,122495,1732,100935.71,2250.61,148227.27,1562.41,74.72,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1087,126265,1631,100935.71,2250.61,148227.27,1562.41,72.49,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1087,130406,1529,100935.71,2250.61,148227.27,1562.41,70.19,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1087,134984,1426,100935.71,2250.61,148227.27,1562.41,67.81,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1087,140079,1325,100935.71,2250.61,148227.27,1562.41,65.34,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1087,145798,1223,100935.71,2250.61,148227.27,1562.41,62.78,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1087,152282,1120,100935.71,2250.61,148227.27,1562.41,60.1,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1088,113039,2042,101028.57,2254.75,148363.64,1565.28,81.27,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1088,115976,1940,101028.57,2254.75,148363.64,1565.28,79.2,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1088,119154,1838,101028.57,2254.75,148363.64,1565.28,77.09,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1088,122608,1735,101028.57,2254.75,148363.64,1565.28,74.92,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1088,126381,1633,101028.57,2254.75,148363.64,1565.28,72.69,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1088,130526,1532,101028.57,2254.75,148363.64,1565.28,70.38,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1088,135108,1429,101028.57,2254.75,148363.64,1565.28,67.99,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1088,140208,1327,101028.57,2254.75,148363.64,1565.28,65.52,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1088,145933,1225,101028.57,2254.75,148363.64,1565.28,62.95,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1088,152422,1123,101028.57,2254.75,148363.64,1565.28,60.27,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1089,113143,2045,101121.43,2258.9,148500,1568.16,81.49,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1089,116082,1943,101121.43,2258.9,148500,1568.16,79.42,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1089,119263,1841,101121.43,2258.9,148500,1568.16,77.3,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1089,122721,1738,101121.43,2258.9,148500,1568.16,75.12,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1089,126497,1636,101121.43,2258.9,148500,1568.16,72.88,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1089,130646,1534,101121.43,2258.9,148500,1568.16,70.57,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1089,135232,1432,101121.43,2258.9,148500,1568.16,68.18,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1089,140337,1330,101121.43,2258.9,148500,1568.16,65.69,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1089,146067,1227,101121.43,2258.9,148500,1568.16,63.12,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1089,152562,1125,101121.43,2258.9,148500,1568.16,60.43,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1090,113247,2049,101214.29,2263.05,148636.36,1571.04,81.7,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1090,116189,1947,101214.29,2263.05,148636.36,1571.04,79.63,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1090,119373,1845,101214.29,2263.05,148636.36,1571.04,77.51,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1090,122833,1742,101214.29,2263.05,148636.36,1571.04,75.33,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1090,126613,1639,101214.29,2263.05,148636.36,1571.04,73.08,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1090,130766,1537,101214.29,2263.05,148636.36,1571.04,70.76,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1090,135356,1434,101214.29,2263.05,148636.36,1571.04,68.36,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1090,140465,1332,101214.29,2263.05,148636.36,1571.04,65.87,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1090,146201,1230,101214.29,2263.05,148636.36,1571.04,63.29,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1090,152702,1127,101214.29,2263.05,148636.36,1571.04,60.59,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1091,113351,2053,101307.14,2267.2,148772.73,1573.93,81.92,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1091,116296,1950,101307.14,2267.2,148772.73,1573.93,79.84,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1091,119482,1848,101307.14,2267.2,148772.73,1573.93,77.72,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1091,122946,1745,101307.14,2267.2,148772.73,1573.93,75.53,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1091,126730,1642,101307.14,2267.2,148772.73,1573.93,73.27,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1091,130886,1540,101307.14,2267.2,148772.73,1573.93,70.95,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1091,135480,1437,101307.14,2267.2,148772.73,1573.93,68.54,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1091,140594,1334,101307.14,2267.2,148772.73,1573.93,66.04,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1091,146335,1232,101307.14,2267.2,148772.73,1573.93,63.46,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1091,152842,1129,101307.14,2267.2,148772.73,1573.93,60.75,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1092,113455,2056,101400,2271.36,148909.09,1576.81,82.14,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1092,116402,1954,101400,2271.36,148909.09,1576.81,80.06,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1092,119592,1851,101400,2271.36,148909.09,1576.81,77.92,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1092,123059,1748,101400,2271.36,148909.09,1576.81,75.73,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1092,126846,1645,101400,2271.36,148909.09,1576.81,73.47,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1092,131006,1543,101400,2271.36,148909.09,1576.81,71.14,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1092,135605,1439,101400,2271.36,148909.09,1576.81,68.73,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1092,140723,1337,101400,2271.36,148909.09,1576.81,66.22,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1092,146469,1234,101400,2271.36,148909.09,1576.81,63.62,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1092,152982,1131,101400,2271.36,148909.09,1576.81,60.91,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1093,113559,2060,101492.86,2275.52,149045.45,1579.7,82.36,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1093,116509,1957,101492.86,2275.52,149045.45,1579.7,80.27,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1093,119701,1855,101492.86,2275.52,149045.45,1579.7,78.13,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1093,123171,1751,101492.86,2275.52,149045.45,1579.7,75.93,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1093,126962,1648,101492.86,2275.52,149045.45,1579.7,73.66,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1093,131126,1546,101492.86,2275.52,149045.45,1579.7,71.33,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1093,135729,1442,101492.86,2275.52,149045.45,1579.7,68.91,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1093,140852,1339,101492.86,2275.52,149045.45,1579.7,66.4,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1093,146603,1236,101492.86,2275.52,149045.45,1579.7,63.79,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1093,153122,1133,101492.86,2275.52,149045.45,1579.7,61.08,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1094,113663,2064,101585.71,2279.69,149181.82,1582.59,82.58,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1094,116615,1961,101585.71,2279.69,149181.82,1582.59,80.48,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1094,119811,1858,101585.71,2279.69,149181.82,1582.59,78.34,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1094,123284,1754,101585.71,2279.69,149181.82,1582.59,76.13,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1094,127078,1651,101585.71,2279.69,149181.82,1582.59,73.86,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1094,131246,1548,101585.71,2279.69,149181.82,1582.59,71.51,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1094,135853,1445,101585.71,2279.69,149181.82,1582.59,69.09,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1094,140981,1342,101585.71,2279.69,149181.82,1582.59,66.57,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1094,146737,1239,101585.71,2279.69,149181.82,1582.59,63.96,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1094,153262,1135,101585.71,2279.69,149181.82,1582.59,61.24,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1095,113766,2068,101678.57,2283.86,149318.18,1585.49,82.8,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1095,116722,1964,101678.57,2283.86,149318.18,1585.49,80.7,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1095,119920,1861,101678.57,2283.86,149318.18,1585.49,78.54,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1095,123397,1757,101678.57,2283.86,149318.18,1585.49,76.33,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1095,127194,1654,101678.57,2283.86,149318.18,1585.49,74.05,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1095,131366,1551,101678.57,2283.86,149318.18,1585.49,71.7,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1095,135977,1447,101678.57,2283.86,149318.18,1585.49,69.28,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1095,141110,1344,101678.57,2283.86,149318.18,1585.49,66.75,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1095,146871,1241,101678.57,2283.86,149318.18,1585.49,64.13,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1095,153402,1137,101678.57,2283.86,149318.18,1585.49,61.4,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1096,113870,2071,101771.43,2288.03,149454.55,1588.38,83.02,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1096,116829,1968,101771.43,2288.03,149454.55,1588.38,80.91,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1096,120030,1865,101771.43,2288.03,149454.55,1588.38,78.75,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1096,123509,1760,101771.43,2288.03,149454.55,1588.38,76.53,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1096,127310,1657,101771.43,2288.03,149454.55,1588.38,74.25,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1096,131486,1554,101771.43,2288.03,149454.55,1588.38,71.89,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1096,136101,1450,101771.43,2288.03,149454.55,1588.38,69.46,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1096,141239,1346,101771.43,2288.03,149454.55,1588.38,66.93,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1096,147006,1243,101771.43,2288.03,149454.55,1588.38,64.3,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1096,153543,1139,101771.43,2288.03,149454.55,1588.38,61.56,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1097,113974,2075,101864.29,2292.21,149590.91,1591.28,83.23,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1097,116935,1971,101864.29,2292.21,149590.91,1591.28,81.12,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1097,120139,1868,101864.29,2292.21,149590.91,1591.28,78.96,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1097,123622,1764,101864.29,2292.21,149590.91,1591.28,76.74,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1097,127427,1660,101864.29,2292.21,149590.91,1591.28,74.44,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1097,131606,1557,101864.29,2292.21,149590.91,1591.28,72.08,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1097,136225,1452,101864.29,2292.21,149590.91,1591.28,69.64,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1097,141367,1349,101864.29,2292.21,149590.91,1591.28,67.1,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1097,147140,1245,101864.29,2292.21,149590.91,1591.28,64.47,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1097,153683,1141,101864.29,2292.21,149590.91,1591.28,61.72,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
