model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,1098,114078,2079,101957.14,2296.39,149727.27,1594.19,83.45,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1098,117042,1975,101957.14,2296.39,149727.27,1594.19,81.33,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1098,120249,1871,101957.14,2296.39,149727.27,1594.19,79.17,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1098,123735,1767,101957.14,2296.39,149727.27,1594.19,76.94,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1098,127543,1663,101957.14,2296.39,149727.27,1594.19,74.64,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1098,131726,1559,101957.14,2296.39,149727.27,1594.19,72.27,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1098,136350,1455,101957.14,2296.39,149727.27,1594.19,69.82,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1098,141496,1351,101957.14,2296.39,149727.27,1594.19,67.28,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1098,147274,1248,101957.14,2296.39,149727.27,1594.19,64.64,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1098,153823,1143,101957.14,2296.39,149727.27,1594.19,61.89,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1099,114182,2082,102050,2300.57,149863.64,1597.09,83.67,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1099,117148,1978,102050,2300.57,149863.64,1597.09,81.55,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1099,120358,1875,102050,2300.57,149863.64,1597.09,79.37,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1099,123847,1770,102050,2300.57,149863.64,1597.09,77.14,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1099,127659,1666,102050,2300.57,149863.64,1597.09,74.83,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1099,131846,1562,102050,2300.57,149863.64,1597.09,72.46,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1099,136474,1457,102050,2300.57,149863.64,1597.09,70.01,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1099,141625,1354,102050,2300.57,149863.64,1597.09,67.45,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1099,147408,1250,102050,2300.57,149863.64,1597.09,64.81,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1099,153963,1145,102050,2300.57,149863.64,1597.09,62.05,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1100,114286,2086,102142.86,2304.76,150000,1600,83.89,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1100,117255,1982,102142.86,2304.76,150000,1600,81.76,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1100,120468,1878,102142.86,2304.76,150000,1600,79.58,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1100,123960,1773,102142.86,2304.76,150000,1600,77.34,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1100,127775,1669,102142.86,2304.76,150000,1600,75.03,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1100,131966,1565,102142.86,2304.76,150000,1600,72.65,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1100,136598,1460,102142.86,2304.76,150000,1600,70.19,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1100,141754,1356,102142.86,2304.76,150000,1600,67.63,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1100,147542,1252,102142.86,2304.76,150000,1600,64.98,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1100,154103,1147,102142.86,2304.76,150000,1600,62.21,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1101,114390,2090,102235.71,2308.95,150136.36,1602.91,84.13,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1101,117362,1986,102235.71,2308.95,150136.36,1602.91,81.99,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1101,120578,1881,102235.71,2308.95,150136.36,1602.91,79.81,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1101,124073,1776,102235.71,2308.95,150136.36,1602.91,77.56,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1101,127891,1672,102235.71,2308.95,150136.36,1602.91,75.24,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1101,132086,1568,102235.71,2308.95,150136.36,1602.91,72.86,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1101,136722,1463,102235.71,2308.95,150136.36,1602.91,70.39,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1101,141883,1359,102235.71,2308.95,150136.36,1602.91,67.82,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1101,147676,1254,102235.71,2308.95,150136.36,1602.91,65.17,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1101,154243,1149,102235.71,2308.95,150136.36,1602.91,62.39,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1102,114494,2094,102328.57,2313.15,150272.73,1605.82,84.37,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1102,117468,1989,102328.57,2313.15,150272.73,1605.82,82.23,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1102,120687,1885,102328.57,2313.15,150272.73,1605.82,80.03,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1102,124185,1780,102328.57,2313.15,150272.73,1605.82,77.78,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1102,128007,1675,102328.57,2313.15,150272.73,1605.82,75.46,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1102,132206,1571,102328.57,2313.15,150272.73,1605.82,73.06,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1102,136846,1465,102328.57,2313.15,150272.73,1605.82,70.59,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1102,142012,1361,102328.57,2313.15,150272.73,1605.82,68.02,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1102,147810,1257,102328.57,2313.15,150272.73,1605.82,65.35,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1102,154383,1151,102328.57,2313.15,150272.73,1605.82,62.57,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1103,114598,2098,102421.43,2317.35,150409.09,1608.74,84.61,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1103,117575,1993,102421.43,2317.35,150409.09,1608.74,82.46,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1103,120797,1888,102421.43,2317.35,150409.09,1608.74,80.26,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1103,124298,1783,102421.43,2317.35,150409.09,1608.74,78,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1103,128123,1678,102421.43,2317.35,150409.09,1608.74,75.67,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1103,132326,1574,102421.43,2317.35,150409.09,1608.74,73.27,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1103,136971,1468,102421.43,2317.35,150409.09,1608.74,70.79,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1103,142141,1364,102421.43,2317.35,150409.09,1608.74,68.21,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1103,147944,1259,102421.43,2317.35,150409.09,1608.74,65.54,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1103,154523,1153,102421.43,2317.35,150409.09,1608.74,62.74,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1104,114702,2102,102514.29,2321.55,150545.45,1611.66,84.85,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1104,117681,1997,102514.29,2321.55,150545.45,1611.66,82.69,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1104,120906,1892,102514.29,2321.55,150545.45,1611.66,80.49,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1104,124411,1786,102514.29,2321.55,150545.45,1611.66,78.22,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1104,128240,1681,102514.29,2321.55,150545.45,1611.66,75.89,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1104,132446,1577,102514.29,2321.55,150545.45,1611.66,73.48,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1104,137095,1471,102514.29,2321.55,150545.45,1611.66,70.99,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1104,142269,1366,102514.29,2321.55,150545.45,1611.66,68.4,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1104,148079,1261,102514.29,2321.55,150545.45,1611.66,65.72,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1104,154663,1156,102514.29,2321.55,150545.45,1611.66,62.92,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1105,114806,2105,102607.14,2325.76,150681.82,1614.58,85.09,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1105,117788,2000,102607.14,2325.76,150681.82,1614.58,82.93,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1105,121016,1895,102607.14,2325.76,150681.82,1614.58,80.72,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1105,124524,1790,102607.14,2325.76,150681.82,1614.58,78.44,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1105,128356,1684,102607.14,2325.76,150681.82,1614.58,76.1,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1105,132566,1580,102607.14,2325.76,150681.82,1614.58,73.69,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1105,137219,1474,102607.14,2325.76,150681.82,1614.58,71.19,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1105,142398,1369,102607.14,2325.76,150681.82,1614.58,68.59,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1105,148213,1264,102607.14,2325.76,150681.82,1614.58,65.91,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1105,154803,1158,102607.14,2325.76,150681.82,1614.58,63.1,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1106,114909,2109,102700,2329.97,150818.18,1617.5,85.33,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1106,117894,2004,102700,2329.97,150818.18,1617.5,83.16,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1106,121125,1899,102700,2329.97,150818.18,1617.5,80.94,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1106,124636,1793,102700,2329.97,150818.18,1617.5,78.66,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1106,128472,1688,102700,2329.97,150818.18,1617.5,76.31,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1106,132686,1582,102700,2329.97,150818.18,1617.5,73.89,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1106,137343,1476,102700,2329.97,150818.18,1617.5,71.39,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1106,142527,1371,102700,2329.97,150818.18,1617.5,68.79,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1106,148347,1266,102700,2329.97,150818.18,1617.5,66.09,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1106,154943,1160,102700,2329.97,150818.18,1617.5,63.28,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1107,115013,2113,102792.86,2334.19,150954.55,1620.43,85.56,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1107,118001,2008,102792.86,2334.19,150954.55,1620.43,83.39,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1107,121235,1902,102792.86,2334.19,150954.55,1620.43,81.17,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1107,124749,1796,102792.86,2334.19,150954.55,1620.43,78.88,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1107,128588,1691,102792.86,2334.19,150954.55,1620.43,76.53,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1107,132806,1585,102792.86,2334.19,150954.55,1620.43,74.1,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1107,137467,1479,102792.86,2334.19,150954.55,1620.43,71.59,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1107,142656,1374,102792.86,2334.19,150954.55,1620.43,68.98,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1107,148481,1268,102792.86,2334.19,150954.55,1620.43,66.28,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1107,155084,1162,102792.86,2334.19,150954.55,1620.43,63.45,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1108,115117,2117,102885.71,2338.41,151090.91,1623.36,85.8,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1108,118108,2011,102885.71,2338.41,151090.91,1623.36,83.63,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1108,121344,1906,102885.71,2338.41,151090.91,1623.36,81.4,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1108,124862,1799,102885.71,2338.41,151090.91,1623.36,79.1,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1108,128704,1694,102885.71,2338.41,151090.91,1623.36,76.74,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1108,132926,1588,102885.71,2338.41,151090.91,1623.36,74.31,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1108,137591,1482,102885.71,2338.41,151090.91,1623.36,71.79,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1108,142785,1376,102885.71,2338.41,151090.91,1623.36,69.17,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1108,148615,1271,102885.71,2338.41,151090.91,1623.36,66.46,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1108,155224,1164,102885.71,2338.41,151090.91,1623.36,63.63,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1109,115221,2121,102978.57,2342.63,151227.27,1626.29,86.04,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1109,118214,2015,102978.57,2342.63,151227.27,1626.29,83.86,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1109,121454,1909,102978.57,2342.63,151227.27,1626.29,81.62,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1109,124974,1803,102978.57,2342.63,151227.27,1626.29,79.33,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1109,128820,1697,102978.57,2342.63,151227.27,1626.29,76.96,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1109,133046,1591,102978.57,2342.63,151227.27,1626.29,74.51,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1109,137716,1484,102978.57,2342.63,151227.27,1626.29,71.99,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1109,142914,1379,102978.57,2342.63,151227.27,1626.29,69.37,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1109,148749,1273,102978.57,2342.63,151227.27,1626.29,66.65,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1109,155364,1166,102978.57,2342.63,151227.27,1626.29,63.81,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1110,115325,2125,103071.43,2346.86,151363.64,1629.22,86.28,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1110,118321,2019,103071.43,2346.86,151363.64,1629.22,84.09,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1110,121563,1913,103071.43,2346.86,151363.64,1629.22,81.85,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1110,125087,1806,103071.43,2346.86,151363.64,1629.22,79.55,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1110,128937,1700,103071.43,2346.86,151363.64,1629.22,77.17,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1110,133166,1594,103071.43,2346.86,151363.64,1629.22,74.72,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1110,137840,1487,103071.43,2346.86,151363.64,1629.22,72.19,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1110,143043,1381,103071.43,2346.86,151363.64,1629.22,69.56,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1110,148883,1275,103071.43,2346.86,151363.64,1629.22,66.83,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1110,155504,1168,103071.43,2346.86,151363.64,1629.22,63.99,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1111,115429,2129,103164.29,2351.09,151500,1632.16,86.52,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1111,118427,2022,103164.29,2351.09,151500,1632.16,84.33,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1111,121673,1916,103164.29,2351.09,151500,1632.16,82.08,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1111,125200,1809,103164.29,2351.09,151500,1632.16,79.77,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1111,129053,1703,103164.29,2351.09,151500,1632.16,77.38,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1111,133286,1597,103164.29,2351.09,151500,1632.16,74.93,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1111,137964,1490,103164.29,2351.09,151500,1632.16,72.39,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1111,143171,1384,103164.29,2351.09,151500,1632.16,69.75,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1111,149018,1278,103164.29,2351.09,151500,1632.16,67.02,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1111,155644,1171,103164.29,2351.09,151500,1632.16,64.16,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1112,115533,2133,103257.14,2355.32,151636.36,1635.1,86.76,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1112,118534,2026,103257.14,2355.32,151636.36,1635.1,84.56,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1112,121782,1920,103257.14,2355.32,151636.36,1635.1,82.31,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1112,125312,1813,103257.14,2355.32,151636.36,1635.1,79.99,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1112,129169,1706,103257.14,2355.32,151636.36,1635.1,77.6,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1112,133406,1600,103257.14,2355.32,151636.36,1635.1,75.14,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1112,138088,1493,103257.14,2355.32,151636.36,1635.1,72.59,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1112,143300,1386,103257.14,2355.32,151636.36,1635.1,69.95,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1112,149152,1280,103257.14,2355.32,151636.36,1635.1,67.2,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1112,155784,1173,103257.14,2355.32,151636.36,1635.1,64.34,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1113,115637,2136,103350,2359.56,151772.73,1638.04,87,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1113,118641,2030,103350,2359.56,151772.73,1638.04,84.79,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1113,121892,1923,103350,2359.56,151772.73,1638.04,82.53,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1113,125425,1816,103350,2359.56,151772.73,1638.04,80.21,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1113,129285,1709,103350,2359.56,151772.73,1638.04,77.81,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1113,133525,1603,103350,2359.56,151772.73,1638.04,75.34,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1113,138212,1495,103350,2359.56,151772.73,1638.04,72.79,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1113,143429,1389,103350,2359.56,151772.73,1638.04,70.14,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1113,149286,1282,103350,2359.56,151772.73,1638.04,67.39,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1113,155924,1175,103350,2359.56,151772.73,1638.04,64.52,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1114,115741,2140,103442.86,2363.8,151909.09,1640.99,87.24,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1114,118747,2034,103442.86,2363.8,151909.09,1640.99,85.03,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1114,122001,1927,103442.86,2363.8,151909.09,1640.99,82.76,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1114,125538,1819,103442.86,2363.8,151909.09,1640.99,80.43,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1114,129401,1712,103442.86,2363.8,151909.09,1640.99,78.03,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1114,133645,1606,103442.86,2363.8,151909.09,1640.99,75.55,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1114,138337,1498,103442.86,2363.8,151909.09,1640.99,72.99,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1114,143558,1391,103442.86,2363.8,151909.09,1640.99,70.33,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1114,149420,1284,103442.86,2363.8,151909.09,1640.99,67.58,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1114,156064,1177,103442.86,2363.8,151909.09,1640.99,64.7,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1115,115844,2144,103535.71,2368.05,152045.45,1643.93,87.48,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1115,118854,2037,103535.71,2368.05,152045.45,1643.93,85.26,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1115,122111,1930,103535.71,2368.05,152045.45,1643.93,82.99,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1115,125650,1822,103535.71,2368.05,152045.45,1643.93,80.65,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1115,129517,1716,103535.71,2368.05,152045.45,1643.93,78.24,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1115,133765,1608,103535.71,2368.05,152045.45,1643.93,75.76,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1115,138461,1501,103535.71,2368.05,152045.45,1643.93,73.19,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1115,143687,1394,103535.71,2368.05,152045.45,1643.93,70.52,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1115,149554,1287,103535.71,2368.05,152045.45,1643.93,67.76,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1115,156204,1179,103535.71,2368.05,152045.45,1643.93,64.87,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1116,115948,2148,103628.57,2372.3,152181.82,1646.88,87.72,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1116,118960,2041,103628.57,2372.3,152181.82,1646.88,85.49,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1116,122220,1934,103628.57,2372.3,152181.82,1646.88,83.22,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1116,125763,1826,103628.57,2372.3,152181.82,1646.88,80.87,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1116,129634,1719,103628.57,2372.3,152181.82,1646.88,78.45,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1116,133885,1611,103628.57,2372.3,152181.82,1646.88,75.97,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1116,138585,1504,103628.57,2372.3,152181.82,1646.88,73.39,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1116,143816,1396,103628.57,2372.3,152181.82,1646.88,70.72,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1116,149688,1289,103628.57,2372.3,152181.82,1646.88,67.95,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1116,156344,1181,103628.57,2372.3,152181.82,1646.88,65.05,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1117,116052,2152,103721.43,2376.55,152318.18,1649.84,87.96,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1117,119067,2045,103721.43,2376.55,152318.18,1649.84,85.73,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1117,122330,1937,103721.43,2376.55,152318.18,1649.84,83.44,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1117,125876,1829,103721.43,2376.55,152318.18,1649.84,81.09,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1117,129750,1722,103721.43,2376.55,152318.18,1649.84,78.67,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1117,134005,1614,103721.43,2376.55,152318.18,1649.84,76.17,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1117,138709,1506,103721.43,2376.55,152318.18,1649.84,73.59,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1117,143945,1399,103721.43,2376.55,152318.18,1649.84,70.91,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1117,149822,1291,103721.43,2376.55,152318.18,1649.84,68.13,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1117,156484,1183,103721.43,2376.55,152318.18,1649.84,65.23,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1118,116156,2156,103814.29,2380.81,152454.55,1652.79,88.2,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1118,119173,2048,103814.29,2380.81,152454.55,1652.79,85.96,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1118,122439,1941,103814.29,2380.81,152454.55,1652.79,83.67,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1118,125989,1832,103814.29,2380.81,152454.55,1652.79,81.31,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1118,129866,1725,103814.29,2380.81,152454.55,1652.79,78.88,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1118,134125,1617,103814.29,2380.81,152454.55,1652.79,76.38,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1118,138833,1509,103814.29,2380.81,152454.55,1652.79,73.79,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1118,144073,1401,103814.29,2380.81,152454.55,1652.79,71.1,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1118,149957,1294,103814.29,2380.81,152454.55,1652.79,68.32,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1118,156624,1186,103814.29,2380.81,152454.55,1652.79,65.41,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1119,116260,2160,103907.14,2385.07,152590.91,1655.75,88.43,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1119,119280,2052,103907.14,2385.07,152590.91,1655.75,86.19,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1119,122549,1944,103907.14,2385.07,152590.91,1655.75,83.9,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1119,126101,1836,103907.14,2385.07,152590.91,1655.75,81.53,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1119,129982,1728,103907.14,2385.07,152590.91,1655.75,79.1,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1119,134245,1620,103907.14,2385.07,152590.91,1655.75,76.59,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1119,138957,1512,103907.14,2385.07,152590.91,1655.75,73.99,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1119,144202,1404,103907.14,2385.07,152590.91,1655.75,71.3,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1119,150091,1296,103907.14,2385.07,152590.91,1655.75,68.5,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1119,156765,1188,103907.14,2385.07,152590.91,1655.75,65.58,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1120,116364,2164,104000,2389.33,152727.27,1658.71,88.67,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1120,119387,2056,104000,2389.33,152727.27,1658.71,86.43,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1120,122658,1948,104000,2389.33,152727.27,1658.71,84.12,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1120,126214,1839,104000,2389.33,152727.27,1658.71,81.75,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1120,130098,1731,104000,2389.33,152727.27,1658.71,79.31,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1120,134365,1623,104000,2389.33,152727.27,1658.71,76.79,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1120,139082,1514,104000,2389.33,152727.27,1658.71,74.19,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1120,144331,1406,104000,2389.33,152727.27,1658.71,71.49,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1120,150225,1298,104000,2389.33,152727.27,1658.71,68.69,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1120,156905,1190,104000,2389.33,152727.27,1658.71,65.76,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1121,116468,2167,104092.86,2393.6,152863.64,1661.67,88.91,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1121,119493,2059,104092.86,2393.6,152863.64,1661.67,86.66,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1121,122768,1951,104092.86,2393.6,152863.64,1661.67,84.35,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1121,126327,1842,104092.86,2393.6,152863.64,1661.67,81.97,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1121,130214,1734,104092.86,2393.6,152863.64,1661.67,79.52,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1121,134485,1626,104092.86,2393.6,152863.64,1661.67,77,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1121,139206,1517,104092.86,2393.6,152863.64,1661.67,74.39,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1121,144460,1409,104092.86,2393.6,152863.64,1661.67,71.68,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1121,150359,1301,104092.86,2393.6,152863.64,1661.67,68.87,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1121,157045,1192,104092.86,2393.6,152863.64,1661.67,65.94,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1122,116572,2171,104185.71,2397.87,153000,1664.64,89.15,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1122,119600,2063,104185.71,2397.87,153000,1664.64,86.89,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1122,122877,1955,104185.71,2397.87,153000,1664.64,84.58,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1122,126439,1846,104185.71,2397.87,153000,1664.64,82.19,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1122,130331,1737,104185.71,2397.87,153000,1664.64,79.74,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1122,134605,1629,104185.71,2397.87,153000,1664.64,77.21,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1122,139330,1520,104185.71,2397.87,153000,1664.64,74.59,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1122,144589,1411,104185.71,2397.87,153000,1664.64,71.88,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1122,150493,1303,104185.71,2397.87,153000,1664.64,69.06,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1122,157185,1194,104185.71,2397.87,153000,1664.64,66.12,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1123,116676,2175,104278.57,2402.15,153136.36,1667.61,89.39,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1123,119706,2067,104278.57,2402.15,153136.36,1667.61,87.13,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1123,122987,1958,104278.57,2402.15,153136.36,1667.61,84.81,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1123,126552,1849,104278.57,2402.15,153136.36,1667.61,82.41,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1123,130447,1740,104278.57,2402.15,153136.36,1667.61,79.95,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1123,134725,1632,104278.57,2402.15,153136.36,1667.61,77.42,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1123,139454,1523,104278.57,2402.15,153136.36,1667.61,74.79,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1123,144718,1414,104278.57,2402.15,153136.36,1667.61,72.07,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1123,150627,1305,104278.57,2402.15,153136.36,1667.61,69.24,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1123,157325,1196,104278.57,2402.15,153136.36,1667.61,66.29,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1124,116780,2179,104371.43,2406.43,153272.73,1670.58,89.63,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1124,119813,2070,104371.43,2406.43,153272.73,1670.58,87.36,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1124,123096,1962,104371.43,2406.43,153272.73,1670.58,85.03,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1124,126665,1852,104371.43,2406.43,153272.73,1670.58,82.63,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1124,130563,1743,104371.43,2406.43,153272.73,1670.58,80.17,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1124,134845,1635,104371.43,2406.43,153272.73,1670.58,77.62,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1124,139578,1525,104371.43,2406.43,153272.73,1670.58,74.99,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1124,144847,1416,104371.43,2406.43,153272.73,1670.58,72.26,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1124,150761,1308,104371.43,2406.43,153272.73,1670.58,69.43,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1124,157465,1198,104371.43,2406.43,153272.73,1670.58,66.47,84.67,78.96,103 / 77,104 / 88,103 / 94,98 / 95,94 / 94,89 / 90,84 / 85,79 / 78,109 / 100,
TZAF 1120 FF T2,1125,116884,2183,104464.29,2410.71,153409.09,1673.55,89.87,84.67,78.96,104 / 78,104 / 88,104 / 94,98 / 96,94 / 94,90 / 90,84 / 86,80 / 78,110 / 100,
TZAF 1120 FF T2,1125,119920,2074,104464.29,2410.71,153409.09,1673.55,87.59,84.67,78.96,104 / 78,104 / 88,104 / 94,98 / 96,94 / 94,90 / 90,84 / 86,80 / 78,110 / 100,
TZAF 1120 FF T2,1125,123206,1965,104464.29,2410.71,153409.09,1673.55,85.26,84.67,78.96,104 / 78,104 / 88,104 / 94,98 / 96,94 / 94,90 / 90,84 / 86,80 / 78,110 / 100,
TZAF 1120 FF T2,1125,126778,1856,104464.29,2410.71,153409.09,1673.55,82.86,84.67,78.96,104 / 78,104 / 88,104 / 94,98 / 96,94 / 94,90 / 90,84 / 86,80 / 78,110 / 100,
TZAF 1120 FF T2,1125,130679,1746,104464.29,2410.71,153409.09,1673.55,80.38,84.67,78.96,104 / 78,104 / 88,104 / 94,98 / 96,94 / 94,90 / 90,84 / 86,80 / 78,110 / 100,
TZAF 1120 FF T2,1125,134965,1638,104464.29,2410.71,153409.09,1673.55,77.83,84.67,78.96,104 / 78,104 / 88,104 / 94,98 / 96,94 / 94,90 / 90,84 / 86,80 / 78,110 / 100,
TZAF 1120 FF T2,1125,139702,1528,104464.29,2410.71,153409.09,1673.55,75.19,84.67,78.96,104 / 78,104 / 88,104 / 94,98 / 96,94 / 94,90 / 90,84 / 86,80 / 78,110 / 100,
TZAF 1120 FF T2,1125,144976,1419,104464.29,2410.71,153409.09,1673.55,72.45,84.67,78.96,104 / 78,104 / 88,104 / 94,98 / 96,94 / 94,90 / 90,84 / 86,80 / 78,110 / 100,
TZAF 1120 FF T2,1125,150896,1310,104464.29,2410.71,153409.09,1673.55,69.62,84.67,78.96,104 / 78,104 / 88,104 / 94,98 / 96,94 / 94,90 / 90,84 / 86,80 / 78,110 / 100,
TZAF 1120 FF T2,1125,157605,1200,104464.29,2410.71,153409.09,1673.55,66.65,84.67,78.96,104 / 78,104 / 88,104 / 94,98 / 96,94 / 94,90 / 90,84 / 86,80 / 78,110 / 100,
TZAF 1120 FF T2,1126,116987,2187,104557.14,2415,153545.45,1676.53,90.11,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1126,120026,2078,104557.14,2415,153545.45,1676.53,87.83,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1126,123316,1968,104557.14,2415,153545.45,1676.53,85.49,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1126,126890,1859,104557.14,2415,153545.45,1676.53,83.08,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1126,130795,1750,104557.14,2415,153545.45,1676.53,80.59,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1126,135085,1640,104557.14,2415,153545.45,1676.53,78.04,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1126,139827,1531,104557.14,2415,153545.45,1676.53,75.4,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1126,145104,1422,104557.14,2415,153545.45,1676.53,72.65,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1126,151030,1312,104557.14,2415,153545.45,1676.53,69.8,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1126,157745,1203,104557.14,2415,153545.45,1676.53,66.83,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1127,117091,2191,104650,2419.29,153681.82,1679.51,90.35,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
