model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,1127,120133,2081,104650,2419.29,153681.82,1679.51,88.06,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1127,123425,1972,104650,2419.29,153681.82,1679.51,85.71,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1127,127003,1862,104650,2419.29,153681.82,1679.51,83.3,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1127,130911,1753,104650,2419.29,153681.82,1679.51,80.81,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1127,135205,1643,104650,2419.29,153681.82,1679.51,78.24,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1127,139951,1533,104650,2419.29,153681.82,1679.51,75.6,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1127,145233,1424,104650,2419.29,153681.82,1679.51,72.84,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1127,151164,1315,104650,2419.29,153681.82,1679.51,69.99,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1127,157885,1205,104650,2419.29,153681.82,1679.51,67.01,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1128,117195,2195,104742.86,2423.59,153818.18,1682.49,90.59,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1128,120239,2085,104742.86,2423.59,153818.18,1682.49,88.3,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1128,123535,1975,104742.86,2423.59,153818.18,1682.49,85.94,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1128,127116,1865,104742.86,2423.59,153818.18,1682.49,83.52,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1128,131027,1756,104742.86,2423.59,153818.18,1682.49,81.02,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1128,135325,1646,104742.86,2423.59,153818.18,1682.49,78.45,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1128,140075,1536,104742.86,2423.59,153818.18,1682.49,75.8,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1128,145362,1427,104742.86,2423.59,153818.18,1682.49,73.03,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1128,151298,1317,104742.86,2423.59,153818.18,1682.49,70.17,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1128,158025,1207,104742.86,2423.59,153818.18,1682.49,67.18,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1129,117299,2199,104835.71,2427.89,153954.55,1685.48,90.83,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1129,120346,2089,104835.71,2427.89,153954.55,1685.48,88.53,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1129,123644,1979,104835.71,2427.89,153954.55,1685.48,86.17,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1129,127228,1869,104835.71,2427.89,153954.55,1685.48,83.74,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1129,131144,1759,104835.71,2427.89,153954.55,1685.48,81.24,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1129,135445,1649,104835.71,2427.89,153954.55,1685.48,78.66,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1129,140199,1539,104835.71,2427.89,153954.55,1685.48,76,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1129,145491,1429,104835.71,2427.89,153954.55,1685.48,73.23,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1129,151432,1319,104835.71,2427.89,153954.55,1685.48,70.36,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1129,158165,1209,104835.71,2427.89,153954.55,1685.48,67.36,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1130,117403,2202,104928.57,2432.19,154090.91,1688.46,91.07,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1130,120452,2092,104928.57,2432.19,154090.91,1688.46,88.76,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1130,123754,1982,104928.57,2432.19,154090.91,1688.46,86.4,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1130,127341,1872,104928.57,2432.19,154090.91,1688.46,83.96,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1130,131260,1762,104928.57,2432.19,154090.91,1688.46,81.45,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1130,135565,1652,104928.57,2432.19,154090.91,1688.46,78.87,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1130,140323,1542,104928.57,2432.19,154090.91,1688.46,76.2,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1130,145620,1432,104928.57,2432.19,154090.91,1688.46,73.42,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1130,151566,1322,104928.57,2432.19,154090.91,1688.46,70.54,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1130,158305,1211,104928.57,2432.19,154090.91,1688.46,67.54,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1131,117507,2206,105021.43,2436.5,154227.27,1691.45,91.31,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1131,120559,2096,105021.43,2436.5,154227.27,1691.45,89,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1131,123863,1986,105021.43,2436.5,154227.27,1691.45,86.62,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1131,127454,1875,105021.43,2436.5,154227.27,1691.45,84.18,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1131,131376,1765,105021.43,2436.5,154227.27,1691.45,81.66,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1131,135685,1655,105021.43,2436.5,154227.27,1691.45,79.07,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1131,140448,1544,105021.43,2436.5,154227.27,1691.45,76.4,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1131,145749,1434,105021.43,2436.5,154227.27,1691.45,73.61,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1131,151700,1324,105021.43,2436.5,154227.27,1691.45,70.73,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1131,158445,1213,105021.43,2436.5,154227.27,1691.45,67.72,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1132,117611,2210,105114.29,2440.81,154363.64,1694.44,91.54,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1132,120666,2100,105114.29,2440.81,154363.64,1694.44,89.23,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1132,123973,1989,105114.29,2440.81,154363.64,1694.44,86.85,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1132,127566,1879,105114.29,2440.81,154363.64,1694.44,84.4,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1132,131492,1768,105114.29,2440.81,154363.64,1694.44,81.88,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1132,135805,1658,105114.29,2440.81,154363.64,1694.44,79.28,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1132,140572,1547,105114.29,2440.81,154363.64,1694.44,76.6,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1132,145878,1437,105114.29,2440.81,154363.64,1694.44,73.81,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1132,151834,1326,105114.29,2440.81,154363.64,1694.44,70.91,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1132,158586,1215,105114.29,2440.81,154363.64,1694.44,67.89,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1133,117715,2214,105207.14,2445.12,154500,1697.44,91.78,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1133,120772,2103,105207.14,2445.12,154500,1697.44,89.46,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1133,124082,1993,105207.14,2445.12,154500,1697.44,87.08,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1133,127679,1882,105207.14,2445.12,154500,1697.44,84.62,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1133,131608,1771,105207.14,2445.12,154500,1697.44,82.09,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1133,135925,1661,105207.14,2445.12,154500,1697.44,79.49,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1133,140696,1550,105207.14,2445.12,154500,1697.44,76.8,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1133,146006,1439,105207.14,2445.12,154500,1697.44,74,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1133,151969,1329,105207.14,2445.12,154500,1697.44,71.1,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1133,158726,1218,105207.14,2445.12,154500,1697.44,68.07,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1134,117819,2218,105300,2449.44,154636.36,1700.44,92.02,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1134,120879,2107,105300,2449.44,154636.36,1700.44,89.7,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1134,124192,1996,105300,2449.44,154636.36,1700.44,87.3,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1134,127792,1885,105300,2449.44,154636.36,1700.44,84.84,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1134,131724,1774,105300,2449.44,154636.36,1700.44,82.31,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1134,136045,1664,105300,2449.44,154636.36,1700.44,79.69,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1134,140820,1552,105300,2449.44,154636.36,1700.44,77,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1134,146135,1442,105300,2449.44,154636.36,1700.44,74.19,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1134,152103,1331,105300,2449.44,154636.36,1700.44,71.28,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1134,158866,1220,105300,2449.44,154636.36,1700.44,68.25,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1135,117922,2222,105392.86,2453.76,154772.73,1703.44,92.26,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1135,120985,2111,105392.86,2453.76,154772.73,1703.44,89.93,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1135,124301,2000,105392.86,2453.76,154772.73,1703.44,87.53,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1135,127904,1888,105392.86,2453.76,154772.73,1703.44,85.06,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1135,131841,1778,105392.86,2453.76,154772.73,1703.44,82.52,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1135,136165,1666,105392.86,2453.76,154772.73,1703.44,79.9,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1135,140944,1555,105392.86,2453.76,154772.73,1703.44,77.2,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1135,146264,1444,105392.86,2453.76,154772.73,1703.44,74.39,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1135,152237,1333,105392.86,2453.76,154772.73,1703.44,71.47,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1135,159006,1222,105392.86,2453.76,154772.73,1703.44,68.43,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1136,118026,2226,105485.71,2458.09,154909.09,1706.44,92.5,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1136,121092,2114,105485.71,2458.09,154909.09,1706.44,90.16,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1136,124411,2003,105485.71,2458.09,154909.09,1706.44,87.76,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1136,128017,1892,105485.71,2458.09,154909.09,1706.44,85.28,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1136,131957,1781,105485.71,2458.09,154909.09,1706.44,82.73,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1136,136285,1669,105485.71,2458.09,154909.09,1706.44,80.11,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1136,141068,1558,105485.71,2458.09,154909.09,1706.44,77.4,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1136,146393,1447,105485.71,2458.09,154909.09,1706.44,74.58,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1136,152371,1336,105485.71,2458.09,154909.09,1706.44,71.65,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1136,159146,1224,105485.71,2458.09,154909.09,1706.44,68.6,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1137,118130,2230,105578.57,2462.42,155045.45,1709.45,92.74,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1137,121198,2118,105578.57,2462.42,155045.45,1709.45,90.4,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1137,124520,2007,105578.57,2462.42,155045.45,1709.45,87.99,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1137,128130,1895,105578.57,2462.42,155045.45,1709.45,85.5,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1137,132073,1784,105578.57,2462.42,155045.45,1709.45,82.95,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1137,136405,1672,105578.57,2462.42,155045.45,1709.45,80.32,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1137,141193,1561,105578.57,2462.42,155045.45,1709.45,77.6,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1137,146522,1449,105578.57,2462.42,155045.45,1709.45,74.77,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1137,152505,1338,105578.57,2462.42,155045.45,1709.45,71.84,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1137,159286,1226,105578.57,2462.42,155045.45,1709.45,68.78,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1138,118234,2233,105671.43,2466.75,155181.82,1712.45,92.98,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1138,121305,2122,105671.43,2466.75,155181.82,1712.45,90.63,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1138,124630,2010,105671.43,2466.75,155181.82,1712.45,88.21,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1138,128243,1898,105671.43,2466.75,155181.82,1712.45,85.72,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1138,132189,1787,105671.43,2466.75,155181.82,1712.45,83.16,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1138,136524,1675,105671.43,2466.75,155181.82,1712.45,80.52,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1138,141317,1563,105671.43,2466.75,155181.82,1712.45,77.8,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1138,146651,1452,105671.43,2466.75,155181.82,1712.45,74.96,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1138,152639,1340,105671.43,2466.75,155181.82,1712.45,72.03,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1138,159426,1228,105671.43,2466.75,155181.82,1712.45,68.96,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1139,118338,2237,105764.29,2471.09,155318.18,1715.47,93.22,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1139,121412,2126,105764.29,2471.09,155318.18,1715.47,90.86,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1139,124739,2014,105764.29,2471.09,155318.18,1715.47,88.44,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1139,128355,1902,105764.29,2471.09,155318.18,1715.47,85.94,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1139,132305,1790,105764.29,2471.09,155318.18,1715.47,83.38,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1139,136644,1678,105764.29,2471.09,155318.18,1715.47,80.73,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1139,141441,1566,105764.29,2471.09,155318.18,1715.47,78,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1139,146780,1454,105764.29,2471.09,155318.18,1715.47,75.16,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1139,152773,1342,105764.29,2471.09,155318.18,1715.47,72.21,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1139,159566,1230,105764.29,2471.09,155318.18,1715.47,69.14,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1140,118442,2241,105857.14,2475.43,155454.55,1718.48,93.46,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1140,121518,2129,105857.14,2475.43,155454.55,1718.48,91.1,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1140,124849,2017,105857.14,2475.43,155454.55,1718.48,88.67,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1140,128468,1905,105857.14,2475.43,155454.55,1718.48,86.16,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1140,132421,1793,105857.14,2475.43,155454.55,1718.48,83.59,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1140,136764,1681,105857.14,2475.43,155454.55,1718.48,80.94,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1140,141565,1569,105857.14,2475.43,155454.55,1718.48,78.2,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1140,146908,1457,105857.14,2475.43,155454.55,1718.48,75.35,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1140,152908,1345,105857.14,2475.43,155454.55,1718.48,72.4,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1140,159706,1233,105857.14,2475.43,155454.55,1718.48,69.31,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1141,118546,2245,105950,2479.77,155590.91,1721.5,93.7,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1141,121625,2133,105950,2479.77,155590.91,1721.5,91.33,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1141,124958,2021,105950,2479.77,155590.91,1721.5,88.9,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1141,128581,1908,105950,2479.77,155590.91,1721.5,86.38,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1141,132538,1796,105950,2479.77,155590.91,1721.5,83.8,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1141,136884,1684,105950,2479.77,155590.91,1721.5,81.15,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1141,141689,1572,105950,2479.77,155590.91,1721.5,78.4,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1141,147037,1459,105950,2479.77,155590.91,1721.5,75.54,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1141,153042,1347,105950,2479.77,155590.91,1721.5,72.58,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1141,159846,1235,105950,2479.77,155590.91,1721.5,69.49,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1142,118650,2249,106042.86,2484.12,155727.27,1724.51,93.94,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1142,121731,2137,106042.86,2484.12,155727.27,1724.51,91.56,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1142,125068,2024,106042.86,2484.12,155727.27,1724.51,89.12,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1142,128693,1912,106042.86,2484.12,155727.27,1724.51,86.61,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1142,132654,1799,106042.86,2484.12,155727.27,1724.51,84.02,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1142,137004,1687,106042.86,2484.12,155727.27,1724.51,81.35,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1142,141814,1574,106042.86,2484.12,155727.27,1724.51,78.6,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1142,147166,1462,106042.86,2484.12,155727.27,1724.51,75.74,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1142,153176,1349,106042.86,2484.12,155727.27,1724.51,72.77,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1142,159986,1237,106042.86,2484.12,155727.27,1724.51,69.67,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1143,118754,2253,106135.71,2488.47,155863.64,1727.54,94.18,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1143,121838,2140,106135.71,2488.47,155863.64,1727.54,91.8,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1143,125177,2028,106135.71,2488.47,155863.64,1727.54,89.35,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1143,128806,1915,106135.71,2488.47,155863.64,1727.54,86.83,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1143,132770,1802,106135.71,2488.47,155863.64,1727.54,84.23,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1143,137124,1690,106135.71,2488.47,155863.64,1727.54,81.56,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1143,141938,1577,106135.71,2488.47,155863.64,1727.54,78.8,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1143,147295,1464,106135.71,2488.47,155863.64,1727.54,75.93,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1143,153310,1352,106135.71,2488.47,155863.64,1727.54,72.95,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1143,160126,1239,106135.71,2488.47,155863.64,1727.54,69.85,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1144,118858,2257,106228.57,2492.83,156000,1730.56,94.41,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1144,121945,2144,106228.57,2492.83,156000,1730.56,92.03,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1144,125287,2031,106228.57,2492.83,156000,1730.56,89.58,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1144,128919,1918,106228.57,2492.83,156000,1730.56,87.05,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1144,132886,1805,106228.57,2492.83,156000,1730.56,84.45,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1144,137244,1693,106228.57,2492.83,156000,1730.56,81.77,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1144,142062,1580,106228.57,2492.83,156000,1730.56,79,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1144,147424,1467,106228.57,2492.83,156000,1730.56,76.12,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1144,153444,1354,106228.57,2492.83,156000,1730.56,73.14,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1144,160267,1241,106228.57,2492.83,156000,1730.56,70.02,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1145,118962,2261,106321.43,2497.19,156136.36,1733.59,94.65,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1145,122051,2148,106321.43,2497.19,156136.36,1733.59,92.26,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1145,125396,2035,106321.43,2497.19,156136.36,1733.59,89.8,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1145,129032,1922,106321.43,2497.19,156136.36,1733.59,87.27,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1145,133002,1808,106321.43,2497.19,156136.36,1733.59,84.66,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1145,137364,1696,106321.43,2497.19,156136.36,1733.59,81.97,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1145,142186,1582,106321.43,2497.19,156136.36,1733.59,79.2,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1145,147553,1469,106321.43,2497.19,156136.36,1733.59,76.31,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1145,153578,1356,106321.43,2497.19,156136.36,1733.59,73.32,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1145,160407,1243,106321.43,2497.19,156136.36,1733.59,70.2,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1146,119065,2264,106414.29,2501.55,156272.73,1736.62,94.89,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1146,122158,2151,106414.29,2501.55,156272.73,1736.62,92.5,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1146,125506,2038,106414.29,2501.55,156272.73,1736.62,90.03,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1146,129144,1925,106414.29,2501.55,156272.73,1736.62,87.49,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1146,133118,1812,106414.29,2501.55,156272.73,1736.62,84.87,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1146,137484,1698,106414.29,2501.55,156272.73,1736.62,82.18,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1146,142310,1585,106414.29,2501.55,156272.73,1736.62,79.4,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1146,147682,1472,106414.29,2501.55,156272.73,1736.62,76.51,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1146,153712,1359,106414.29,2501.55,156272.73,1736.62,73.51,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1146,160547,1245,106414.29,2501.55,156272.73,1736.62,70.38,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1147,119169,2268,106507.14,2505.92,156409.09,1739.65,95.13,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1147,122264,2155,106507.14,2505.92,156409.09,1739.65,92.73,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1147,125615,2042,106507.14,2505.92,156409.09,1739.65,90.26,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1147,129257,1928,106507.14,2505.92,156409.09,1739.65,87.71,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1147,133235,1815,106507.14,2505.92,156409.09,1739.65,85.09,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1147,137604,1701,106507.14,2505.92,156409.09,1739.65,82.39,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1147,142434,1588,106507.14,2505.92,156409.09,1739.65,79.6,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1147,147810,1474,106507.14,2505.92,156409.09,1739.65,76.7,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1147,153847,1361,106507.14,2505.92,156409.09,1739.65,73.69,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1147,160687,1248,106507.14,2505.92,156409.09,1739.65,70.56,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1148,119273,2272,106600,2510.29,156545.45,1742.68,95.37,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1148,122371,2159,106600,2510.29,156545.45,1742.68,92.96,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1148,125725,2045,106600,2510.29,156545.45,1742.68,90.49,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1148,129370,1931,106600,2510.29,156545.45,1742.68,87.93,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1148,133351,1818,106600,2510.29,156545.45,1742.68,85.3,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1148,137724,1704,106600,2510.29,156545.45,1742.68,82.6,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1148,142559,1591,106600,2510.29,156545.45,1742.68,79.8,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1148,147939,1477,106600,2510.29,156545.45,1742.68,76.89,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1148,153981,1363,106600,2510.29,156545.45,1742.68,73.88,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1148,160827,1250,106600,2510.29,156545.45,1742.68,70.73,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1149,119377,2276,106692.86,2514.67,156681.82,1745.72,95.61,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1149,122477,2162,106692.86,2514.67,156681.82,1745.72,93.2,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1149,125834,2049,106692.86,2514.67,156681.82,1745.72,90.71,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1149,129482,1935,106692.86,2514.67,156681.82,1745.72,88.15,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1149,133467,1821,106692.86,2514.67,156681.82,1745.72,85.52,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1149,137844,1707,106692.86,2514.67,156681.82,1745.72,82.8,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1149,142683,1593,106692.86,2514.67,156681.82,1745.72,80,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1149,148068,1479,106692.86,2514.67,156681.82,1745.72,77.09,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1149,154115,1366,106692.86,2514.67,156681.82,1745.72,74.06,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1149,160967,1252,106692.86,2514.67,156681.82,1745.72,70.91,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1150,119481,2280,106785.71,2519.05,156818.18,1748.76,95.85,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1150,122584,2166,106785.71,2519.05,156818.18,1748.76,93.43,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1150,125944,2052,106785.71,2519.05,156818.18,1748.76,90.94,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1150,129595,1938,106785.71,2519.05,156818.18,1748.76,88.37,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1150,133583,1824,106785.71,2519.05,156818.18,1748.76,85.73,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1150,137964,1710,106785.71,2519.05,156818.18,1748.76,83.01,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1150,142807,1596,106785.71,2519.05,156818.18,1748.76,80.2,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1150,148197,1482,106785.71,2519.05,156818.18,1748.76,77.28,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1150,154249,1368,106785.71,2519.05,156818.18,1748.76,74.25,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1150,161107,1254,106785.71,2519.05,156818.18,1748.76,71.09,84.67,78.96,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1151,119549,2285,106878.57,2523.43,156954.55,1751.8,96.1,84.67,78.97,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1151,122654,2170,106878.57,2523.43,156954.55,1751.8,93.67,84.67,78.97,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1151,126015,2056,106878.57,2523.43,156954.55,1751.8,91.18,84.67,78.97,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1151,129668,1942,106878.57,2523.43,156954.55,1751.8,88.6,84.67,78.97,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1151,133659,1828,106878.57,2523.43,156954.55,1751.8,85.95,84.67,78.97,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1151,138042,1714,106878.57,2523.43,156954.55,1751.8,83.23,84.67,78.97,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1151,142888,1599,106878.57,2523.43,156954.55,1751.8,80.41,84.67,78.97,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1151,148281,1485,106878.57,2523.43,156954.55,1751.8,77.48,84.67,78.97,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1151,154336,1371,106878.57,2523.43,156954.55,1751.8,74.44,84.67,78.97,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1151,161198,1257,106878.57,2523.43,156954.55,1751.8,71.28,84.67,78.97,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1152,119616,2289,106971.43,2527.82,157090.91,1754.85,96.35,84.67,78.97,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1152,122723,2175,106971.43,2527.82,157090.91,1754.85,93.92,84.67,78.97,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1152,126087,2060,106971.43,2527.82,157090.91,1754.85,91.42,84.67,78.97,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1152,129742,1946,106971.43,2527.82,157090.91,1754.85,88.83,84.67,78.97,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1152,133734,1832,106971.43,2527.82,157090.91,1754.85,86.18,84.67,78.97,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1152,138120,1717,106971.43,2527.82,157090.91,1754.85,83.44,84.67,78.97,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1152,142969,1603,106971.43,2527.82,157090.91,1754.85,80.62,84.67,78.97,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1152,148365,1488,106971.43,2527.82,157090.91,1754.85,77.68,84.67,78.97,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1152,154424,1374,106971.43,2527.82,157090.91,1754.85,74.64,84.67,78.97,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1152,161290,1259,106971.43,2527.82,157090.91,1754.85,71.46,84.67,78.97,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1153,119684,2294,107064.29,2532.21,157227.27,1757.9,96.6,84.67,78.98,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1153,122792,2179,107064.29,2532.21,157227.27,1757.9,94.16,84.67,78.98,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1153,126158,2065,107064.29,2532.21,157227.27,1757.9,91.65,84.67,78.98,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1153,129815,1950,107064.29,2532.21,157227.27,1757.9,89.06,84.67,78.98,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1153,133810,1835,107064.29,2532.21,157227.27,1757.9,86.4,84.67,78.98,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1153,138199,1721,107064.29,2532.21,157227.27,1757.9,83.66,84.67,78.98,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1153,143050,1606,107064.29,2532.21,157227.27,1757.9,80.83,84.67,78.98,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1153,148449,1491,107064.29,2532.21,157227.27,1757.9,77.89,84.67,78.98,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1153,154511,1377,107064.29,2532.21,157227.27,1757.9,74.83,84.67,78.98,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1153,161381,1262,107064.29,2532.21,157227.27,1757.9,71.65,84.67,78.98,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1154,119752,2299,107157.14,2536.6,157363.64,1760.95,96.85,84.67,78.98,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1154,122862,2184,107157.14,2536.6,157363.64,1760.95,94.41,84.67,78.98,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1154,126230,2069,107157.14,2536.6,157363.64,1760.95,91.89,84.67,78.98,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1154,129889,1954,107157.14,2536.6,157363.64,1760.95,89.29,84.67,78.98,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1154,133886,1839,107157.14,2536.6,157363.64,1760.95,86.63,84.67,78.98,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1154,138277,1724,107157.14,2536.6,157363.64,1760.95,83.88,84.67,78.98,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1154,143131,1609,107157.14,2536.6,157363.64,1760.95,81.04,84.67,78.98,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1154,148533,1494,107157.14,2536.6,157363.64,1760.95,78.09,84.67,78.98,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1154,154599,1379,107157.14,2536.6,157363.64,1760.95,75.03,84.67,78.98,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1154,161472,1264,107157.14,2536.6,157363.64,1760.95,71.83,84.67,78.98,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1155,119820,2304,107250,2541,157500,1764,97.1,84.68,78.99,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1155,122932,2188,107250,2541,157500,1764,94.65,84.68,78.99,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1155,126301,2073,107250,2541,157500,1764,92.13,84.68,78.99,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1155,129962,1958,107250,2541,157500,1764,89.53,84.68,78.99,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1155,133962,1843,107250,2541,157500,1764,86.85,84.68,78.99,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1155,138355,1728,107250,2541,157500,1764,84.09,84.68,78.99,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1155,143212,1612,107250,2541,157500,1764,81.25,84.68,78.99,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1155,148617,1497,107250,2541,157500,1764,78.29,84.68,78.99,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1155,154686,1382,107250,2541,157500,1764,75.22,84.68,78.99,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1155,161564,1267,107250,2541,157500,1764,72.02,84.68,78.99,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1156,119887,2308,107342.86,2545.4,157636.36,1767.06,97.35,84.68,78.99,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1156,123001,2193,107342.86,2545.4,157636.36,1767.06,94.9,84.68,78.99,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
