model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,1156,126372,2077,107342.86,2545.4,157636.36,1767.06,92.37,84.68,78.99,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1156,130036,1962,107342.86,2545.4,157636.36,1767.06,89.76,84.68,78.99,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1156,134037,1847,107342.86,2545.4,157636.36,1767.06,87.08,84.68,78.99,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1156,138433,1731,107342.86,2545.4,157636.36,1767.06,84.31,84.68,78.99,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1156,143293,1616,107342.86,2545.4,157636.36,1767.06,81.46,84.68,78.99,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1156,148701,1500,107342.86,2545.4,157636.36,1767.06,78.49,84.68,78.99,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1156,154774,1385,107342.86,2545.4,157636.36,1767.06,75.41,84.68,78.99,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1156,161655,1270,107342.86,2545.4,157636.36,1767.06,72.2,84.68,78.99,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1157,119955,2313,107435.71,2549.81,157772.73,1770.11,97.6,84.68,79,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1157,123070,2197,107435.71,2549.81,157772.73,1770.11,95.14,84.68,79,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1157,126444,2082,107435.71,2549.81,157772.73,1770.11,92.6,84.68,79,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1157,130109,1966,107435.71,2549.81,157772.73,1770.11,89.99,84.68,79,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1157,134113,1850,107435.71,2549.81,157772.73,1770.11,87.3,84.68,79,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1157,138511,1735,107435.71,2549.81,157772.73,1770.11,84.53,84.68,79,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1157,143374,1619,107435.71,2549.81,157772.73,1770.11,81.67,84.68,79,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1157,148785,1503,107435.71,2549.81,157772.73,1770.11,78.69,84.68,79,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1157,154861,1388,107435.71,2549.81,157772.73,1770.11,75.61,84.68,79,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1157,161746,1272,107435.71,2549.81,157772.73,1770.11,72.39,84.68,79,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1158,120023,2318,107528.57,2554.22,157909.09,1773.18,97.85,84.68,79,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1158,123140,2202,107528.57,2554.22,157909.09,1773.18,95.38,84.68,79,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1158,126515,2086,107528.57,2554.22,157909.09,1773.18,92.84,84.68,79,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1158,130183,1970,107528.57,2554.22,157909.09,1773.18,90.22,84.68,79,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1158,134189,1854,107528.57,2554.22,157909.09,1773.18,87.52,84.68,79,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1158,138590,1738,107528.57,2554.22,157909.09,1773.18,84.75,84.68,79,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1158,143455,1622,107528.57,2554.22,157909.09,1773.18,81.88,84.68,79,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1158,148869,1506,107528.57,2554.22,157909.09,1773.18,78.9,84.68,79,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1158,154948,1391,107528.57,2554.22,157909.09,1773.18,75.8,84.68,79,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1158,161838,1275,107528.57,2554.22,157909.09,1773.18,72.58,84.68,79,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1159,120090,2322,107621.43,2558.63,158045.45,1776.24,98.11,84.68,79.01,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1159,123210,2206,107621.43,2558.63,158045.45,1776.24,95.63,84.68,79.01,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1159,126586,2090,107621.43,2558.63,158045.45,1776.24,93.08,84.68,79.01,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1159,130256,1974,107621.43,2558.63,158045.45,1776.24,90.45,84.68,79.01,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1159,134264,1858,107621.43,2558.63,158045.45,1776.24,87.75,84.68,79.01,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1159,138668,1742,107621.43,2558.63,158045.45,1776.24,84.96,84.68,79.01,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1159,143535,1626,107621.43,2558.63,158045.45,1776.24,82.09,84.68,79.01,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1159,148953,1510,107621.43,2558.63,158045.45,1776.24,79.1,84.68,79.01,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1159,155036,1394,107621.43,2558.63,158045.45,1776.24,76,84.68,79.01,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1159,161929,1277,107621.43,2558.63,158045.45,1776.24,72.76,84.68,79.01,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1160,120158,2327,107714.29,2563.05,158181.82,1779.31,98.36,84.68,79.02,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1160,123279,2211,107714.29,2563.05,158181.82,1779.31,95.87,84.68,79.02,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1160,126658,2094,107714.29,2563.05,158181.82,1779.31,93.32,84.68,79.02,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1160,130330,1978,107714.29,2563.05,158181.82,1779.31,90.68,84.68,79.02,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1160,134340,1862,107714.29,2563.05,158181.82,1779.31,87.97,84.68,79.02,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1160,138746,1745,107714.29,2563.05,158181.82,1779.31,85.18,84.68,79.02,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1160,143616,1629,107714.29,2563.05,158181.82,1779.31,82.3,84.68,79.02,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1160,149037,1513,107714.29,2563.05,158181.82,1779.31,79.3,84.68,79.02,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1160,155123,1396,107714.29,2563.05,158181.82,1779.31,76.19,84.68,79.02,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1160,162020,1280,107714.29,2563.05,158181.82,1779.31,72.95,84.68,79.02,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1161,120226,2332,107807.14,2567.47,158318.18,1782.37,98.61,84.68,79.02,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1161,123348,2215,107807.14,2567.47,158318.18,1782.37,96.12,84.68,79.02,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1161,126729,2099,107807.14,2567.47,158318.18,1782.37,93.55,84.68,79.02,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1161,130403,1982,107807.14,2567.47,158318.18,1782.37,90.91,84.68,79.02,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1161,134416,1866,107807.14,2567.47,158318.18,1782.37,88.2,84.68,79.02,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1161,138824,1749,107807.14,2567.47,158318.18,1782.37,85.4,84.68,79.02,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1161,143697,1632,107807.14,2567.47,158318.18,1782.37,82.51,84.68,79.02,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1161,149121,1516,107807.14,2567.47,158318.18,1782.37,79.5,84.68,79.02,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1161,155211,1399,107807.14,2567.47,158318.18,1782.37,76.38,84.68,79.02,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1161,162112,1283,107807.14,2567.47,158318.18,1782.37,73.13,84.68,79.02,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1162,120294,2337,107900,2571.89,158454.55,1785.45,98.86,84.68,79.03,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1162,123418,2220,107900,2571.89,158454.55,1785.45,96.36,84.68,79.03,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1162,126801,2103,107900,2571.89,158454.55,1785.45,93.79,84.68,79.03,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1162,130477,1986,107900,2571.89,158454.55,1785.45,91.14,84.68,79.03,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1162,134492,1869,107900,2571.89,158454.55,1785.45,88.42,84.68,79.03,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1162,138902,1752,107900,2571.89,158454.55,1785.45,85.61,84.68,79.03,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1162,143778,1636,107900,2571.89,158454.55,1785.45,82.72,84.68,79.03,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1162,149205,1519,107900,2571.89,158454.55,1785.45,79.7,84.68,79.03,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1162,155298,1402,107900,2571.89,158454.55,1785.45,76.58,84.68,79.03,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1162,162203,1285,107900,2571.89,158454.55,1785.45,73.32,84.68,79.03,104 / 78,105 / 89,104 / 95,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1163,120361,2341,107992.86,2576.32,158590.91,1788.52,99.11,84.69,79.03,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1163,123488,2224,107992.86,2576.32,158590.91,1788.52,96.6,84.69,79.03,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1163,126872,2107,107992.86,2576.32,158590.91,1788.52,94.03,84.69,79.03,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1163,130550,1990,107992.86,2576.32,158590.91,1788.52,91.37,84.69,79.03,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1163,134567,1873,107992.86,2576.32,158590.91,1788.52,88.64,84.69,79.03,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1163,138981,1756,107992.86,2576.32,158590.91,1788.52,85.83,84.69,79.03,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1163,143859,1639,107992.86,2576.32,158590.91,1788.52,82.92,84.69,79.03,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1163,149289,1522,107992.86,2576.32,158590.91,1788.52,79.91,84.69,79.03,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1163,155385,1405,107992.86,2576.32,158590.91,1788.52,76.77,84.69,79.03,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1163,162294,1288,107992.86,2576.32,158590.91,1788.52,73.51,84.69,79.03,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1164,120429,2346,108085.71,2580.75,158727.27,1791.6,99.36,84.69,79.04,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1164,123557,2229,108085.71,2580.75,158727.27,1791.6,96.85,84.69,79.04,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1164,126943,2111,108085.71,2580.75,158727.27,1791.6,94.27,84.69,79.04,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1164,130623,1994,108085.71,2580.75,158727.27,1791.6,91.6,84.69,79.04,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1164,134643,1877,108085.71,2580.75,158727.27,1791.6,88.87,84.69,79.04,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1164,139059,1760,108085.71,2580.75,158727.27,1791.6,86.05,84.69,79.04,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1164,143940,1642,108085.71,2580.75,158727.27,1791.6,83.13,84.69,79.04,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1164,149373,1525,108085.71,2580.75,158727.27,1791.6,80.11,84.69,79.04,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1164,155473,1408,108085.71,2580.75,158727.27,1791.6,76.97,84.69,79.04,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1164,162386,1290,108085.71,2580.75,158727.27,1791.6,73.69,84.69,79.04,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1165,120497,2351,108178.57,2585.19,158863.64,1794.68,99.61,84.69,79.04,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1165,123626,2233,108178.57,2585.19,158863.64,1794.68,97.09,84.69,79.04,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1165,127015,2116,108178.57,2585.19,158863.64,1794.68,94.5,84.69,79.04,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1165,130697,1998,108178.57,2585.19,158863.64,1794.68,91.84,84.69,79.04,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1165,134719,1881,108178.57,2585.19,158863.64,1794.68,89.09,84.69,79.04,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1165,139137,1763,108178.57,2585.19,158863.64,1794.68,86.27,84.69,79.04,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1165,144021,1646,108178.57,2585.19,158863.64,1794.68,83.34,84.69,79.04,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1165,149457,1528,108178.57,2585.19,158863.64,1794.68,80.31,84.69,79.04,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1165,155560,1411,108178.57,2585.19,158863.64,1794.68,77.16,84.69,79.04,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1165,162477,1293,108178.57,2585.19,158863.64,1794.68,73.88,84.69,79.04,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1166,120565,2356,108271.43,2589.63,159000,1797.76,99.86,84.69,79.05,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1166,123696,2238,108271.43,2589.63,159000,1797.76,97.34,84.69,79.05,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1166,127086,2120,108271.43,2589.63,159000,1797.76,94.74,84.69,79.05,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1166,130770,2002,108271.43,2589.63,159000,1797.76,92.07,84.69,79.05,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1166,134795,1884,108271.43,2589.63,159000,1797.76,89.32,84.69,79.05,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1166,139215,1767,108271.43,2589.63,159000,1797.76,86.48,84.69,79.05,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1166,144102,1649,108271.43,2589.63,159000,1797.76,83.55,84.69,79.05,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1166,149541,1531,108271.43,2589.63,159000,1797.76,80.51,84.69,79.05,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1166,155648,1413,108271.43,2589.63,159000,1797.76,77.35,84.69,79.05,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1166,162568,1296,108271.43,2589.63,159000,1797.76,74.06,84.69,79.05,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1167,120632,2360,108364.29,2594.07,159136.36,1800.84,100.11,84.69,79.06,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1167,123766,2242,108364.29,2594.07,159136.36,1800.84,97.58,84.69,79.06,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1167,127157,2124,108364.29,2594.07,159136.36,1800.84,94.98,84.69,79.06,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1167,130844,2006,108364.29,2594.07,159136.36,1800.84,92.3,84.69,79.06,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1167,134870,1888,108364.29,2594.07,159136.36,1800.84,89.54,84.69,79.06,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1167,139293,1770,108364.29,2594.07,159136.36,1800.84,86.7,84.69,79.06,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1167,144183,1652,108364.29,2594.07,159136.36,1800.84,83.76,84.69,79.06,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1167,149625,1534,108364.29,2594.07,159136.36,1800.84,80.71,84.69,79.06,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1167,155735,1416,108364.29,2594.07,159136.36,1800.84,77.55,84.69,79.06,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1167,162660,1298,108364.29,2594.07,159136.36,1800.84,74.25,84.69,79.06,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1168,120700,2365,108457.14,2598.52,159272.73,1803.93,100.36,84.69,79.06,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1168,123835,2247,108457.14,2598.52,159272.73,1803.93,97.83,84.69,79.06,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1168,127229,2128,108457.14,2598.52,159272.73,1803.93,95.22,84.69,79.06,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1168,130917,2010,108457.14,2598.52,159272.73,1803.93,92.53,84.69,79.06,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1168,134946,1892,108457.14,2598.52,159272.73,1803.93,89.77,84.69,79.06,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1168,139372,1774,108457.14,2598.52,159272.73,1803.93,86.92,84.69,79.06,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1168,144264,1655,108457.14,2598.52,159272.73,1803.93,83.97,84.69,79.06,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1168,149709,1537,108457.14,2598.52,159272.73,1803.93,80.92,84.69,79.06,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1168,155823,1419,108457.14,2598.52,159272.73,1803.93,77.74,84.69,79.06,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1168,162751,1301,108457.14,2598.52,159272.73,1803.93,74.43,84.69,79.06,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1169,120768,2370,108550,2602.97,159409.09,1807.02,100.61,84.69,79.07,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1169,123904,2251,108550,2602.97,159409.09,1807.02,98.07,84.69,79.07,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1169,127300,2133,108550,2602.97,159409.09,1807.02,95.45,84.69,79.07,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1169,130991,2014,108550,2602.97,159409.09,1807.02,92.76,84.69,79.07,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1169,135022,1896,108550,2602.97,159409.09,1807.02,89.99,84.69,79.07,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1169,139450,1777,108550,2602.97,159409.09,1807.02,87.13,84.69,79.07,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1169,144345,1659,108550,2602.97,159409.09,1807.02,84.18,84.69,79.07,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1169,149793,1540,108550,2602.97,159409.09,1807.02,81.12,84.69,79.07,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1169,155910,1422,108550,2602.97,159409.09,1807.02,77.94,84.69,79.07,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1169,162842,1303,108550,2602.97,159409.09,1807.02,74.62,84.69,79.07,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1170,120835,2374,108642.86,2607.43,159545.45,1810.12,100.86,84.69,79.07,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1170,123974,2256,108642.86,2607.43,159545.45,1810.12,98.31,84.69,79.07,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1170,127372,2137,108642.86,2607.43,159545.45,1810.12,95.69,84.69,79.07,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1170,131064,2018,108642.86,2607.43,159545.45,1810.12,92.99,84.69,79.07,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1170,135097,1900,108642.86,2607.43,159545.45,1810.12,90.21,84.69,79.07,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1170,139528,1781,108642.86,2607.43,159545.45,1810.12,87.35,84.69,79.07,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1170,144426,1662,108642.86,2607.43,159545.45,1810.12,84.39,84.69,79.07,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1170,149877,1543,108642.86,2607.43,159545.45,1810.12,81.32,84.69,79.07,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1170,155997,1425,108642.86,2607.43,159545.45,1810.12,78.13,84.69,79.07,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1170,162934,1306,108642.86,2607.43,159545.45,1810.12,74.81,84.69,79.07,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1171,120903,2379,108735.71,2611.89,159681.82,1813.21,101.11,84.7,79.08,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1171,124044,2260,108735.71,2611.89,159681.82,1813.21,98.56,84.7,79.08,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1171,127443,2141,108735.71,2611.89,159681.82,1813.21,95.93,84.7,79.08,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1171,131138,2022,108735.71,2611.89,159681.82,1813.21,93.22,84.7,79.08,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1171,135173,1903,108735.71,2611.89,159681.82,1813.21,90.44,84.7,79.08,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1171,139606,1784,108735.71,2611.89,159681.82,1813.21,87.57,84.7,79.08,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1171,144507,1665,108735.71,2611.89,159681.82,1813.21,84.6,84.7,79.08,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1171,149961,1546,108735.71,2611.89,159681.82,1813.21,81.52,84.7,79.08,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1171,156085,1428,108735.71,2611.89,159681.82,1813.21,78.32,84.7,79.08,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1171,163025,1309,108735.71,2611.89,159681.82,1813.21,74.99,84.7,79.08,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1172,120971,2384,108828.57,2616.35,159818.18,1816.31,101.36,84.7,79.08,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1172,124113,2265,108828.57,2616.35,159818.18,1816.31,98.8,84.7,79.08,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1172,127514,2145,108828.57,2616.35,159818.18,1816.31,96.17,84.7,79.08,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1172,131211,2026,108828.57,2616.35,159818.18,1816.31,93.45,84.7,79.08,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1172,135249,1907,108828.57,2616.35,159818.18,1816.31,90.66,84.7,79.08,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1172,139684,1788,108828.57,2616.35,159818.18,1816.31,87.78,84.7,79.08,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1172,144588,1669,108828.57,2616.35,159818.18,1816.31,84.81,84.7,79.08,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1172,150045,1549,108828.57,2616.35,159818.18,1816.31,81.72,84.7,79.08,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1172,156172,1430,108828.57,2616.35,159818.18,1816.31,78.52,84.7,79.08,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1172,163116,1311,108828.57,2616.35,159818.18,1816.31,75.18,84.7,79.08,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1173,121039,2389,108921.43,2620.82,159954.55,1819.41,101.61,84.7,79.09,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1173,124182,2269,108921.43,2620.82,159954.55,1819.41,99.05,84.7,79.09,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1173,127586,2150,108921.43,2620.82,159954.55,1819.41,96.4,84.7,79.09,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1173,131285,2030,108921.43,2620.82,159954.55,1819.41,93.68,84.7,79.09,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1173,135325,1911,108921.43,2620.82,159954.55,1819.41,90.89,84.7,79.09,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1173,139763,1791,108921.43,2620.82,159954.55,1819.41,88,84.7,79.09,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1173,144669,1672,108921.43,2620.82,159954.55,1819.41,85.02,84.7,79.09,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1173,150129,1552,108921.43,2620.82,159954.55,1819.41,81.93,84.7,79.09,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1173,156260,1433,108921.43,2620.82,159954.55,1819.41,78.71,84.7,79.09,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1173,163208,1314,108921.43,2620.82,159954.55,1819.41,75.36,84.7,79.09,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1174,121106,2393,109014.29,2625.29,160090.91,1822.51,101.86,84.7,79.09,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1174,124252,2274,109014.29,2625.29,160090.91,1822.51,99.29,84.7,79.09,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1174,127657,2154,109014.29,2625.29,160090.91,1822.51,96.64,84.7,79.09,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1174,131358,2034,109014.29,2625.29,160090.91,1822.51,93.91,84.7,79.09,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1174,135400,1915,109014.29,2625.29,160090.91,1822.51,91.11,84.7,79.09,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1174,139841,1795,109014.29,2625.29,160090.91,1822.51,88.22,84.7,79.09,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1174,144750,1675,109014.29,2625.29,160090.91,1822.51,85.23,84.7,79.09,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1174,150213,1555,109014.29,2625.29,160090.91,1822.51,82.13,84.7,79.09,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1174,156347,1436,109014.29,2625.29,160090.91,1822.51,78.91,84.7,79.09,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1174,163299,1316,109014.29,2625.29,160090.91,1822.51,75.55,84.7,79.09,104 / 78,106 / 90,104 / 96,99 / 96,95 / 95,90 / 91,85 / 86,80 / 79,110 / 101,
TZAF 1120 FF T2,1175,121174,2398,109107.14,2629.76,160227.27,1825.62,102.11,84.7,79.1,104 / 78,106 / 90,104 / 96,100 / 96,96 / 96,90 / 92,86 / 86,80 / 80,110 / 102,
TZAF 1120 FF T2,1175,124322,2278,109107.14,2629.76,160227.27,1825.62,99.53,84.7,79.1,104 / 78,106 / 90,104 / 96,100 / 96,96 / 96,90 / 92,86 / 86,80 / 80,110 / 102,
TZAF 1120 FF T2,1175,127728,2158,109107.14,2629.76,160227.27,1825.62,96.88,84.7,79.1,104 / 78,106 / 90,104 / 96,100 / 96,96 / 96,90 / 92,86 / 86,80 / 80,110 / 102,
TZAF 1120 FF T2,1175,131432,2038,109107.14,2629.76,160227.27,1825.62,94.15,84.7,79.1,104 / 78,106 / 90,104 / 96,100 / 96,96 / 96,90 / 92,86 / 86,80 / 80,110 / 102,
TZAF 1120 FF T2,1175,135476,1918,109107.14,2629.76,160227.27,1825.62,91.34,84.7,79.1,104 / 78,106 / 90,104 / 96,100 / 96,96 / 96,90 / 92,86 / 86,80 / 80,110 / 102,
TZAF 1120 FF T2,1175,139919,1798,109107.14,2629.76,160227.27,1825.62,88.44,84.7,79.1,104 / 78,106 / 90,104 / 96,100 / 96,96 / 96,90 / 92,86 / 86,80 / 80,110 / 102,
TZAF 1120 FF T2,1175,144830,1678,109107.14,2629.76,160227.27,1825.62,85.44,84.7,79.1,104 / 78,106 / 90,104 / 96,100 / 96,96 / 96,90 / 92,86 / 86,80 / 80,110 / 102,
TZAF 1120 FF T2,1175,150298,1558,109107.14,2629.76,160227.27,1825.62,82.33,84.7,79.1,104 / 78,106 / 90,104 / 96,100 / 96,96 / 96,90 / 92,86 / 86,80 / 80,110 / 102,
TZAF 1120 FF T2,1175,156434,1439,109107.14,2629.76,160227.27,1825.62,79.1,84.7,79.1,104 / 78,106 / 90,104 / 96,100 / 96,96 / 96,90 / 92,86 / 86,80 / 80,110 / 102,
TZAF 1120 FF T2,1175,163390,1319,109107.14,2629.76,160227.27,1825.62,75.73,84.7,79.1,104 / 78,106 / 90,104 / 96,100 / 96,96 / 96,90 / 92,86 / 86,80 / 80,110 / 102,
TZAF 1120 FF T2,1176,121242,2403,109200,2634.24,160363.64,1828.73,102.37,84.7,79.11,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1176,124391,2282,109200,2634.24,160363.64,1828.73,99.78,84.7,79.11,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1176,127800,2162,109200,2634.24,160363.64,1828.73,97.12,84.7,79.11,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1176,131505,2043,109200,2634.24,160363.64,1828.73,94.38,84.7,79.11,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1176,135552,1922,109200,2634.24,160363.64,1828.73,91.56,84.7,79.11,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1176,139997,1802,109200,2634.24,160363.64,1828.73,88.65,84.7,79.11,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1176,144911,1682,109200,2634.24,160363.64,1828.73,85.65,84.7,79.11,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1176,150382,1562,109200,2634.24,160363.64,1828.73,82.53,84.7,79.11,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1176,156522,1442,109200,2634.24,160363.64,1828.73,79.29,84.7,79.11,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1176,163482,1322,109200,2634.24,160363.64,1828.73,75.92,84.7,79.11,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1177,121309,2407,109292.86,2638.72,160500,1831.84,102.62,84.7,79.11,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1177,124460,2287,109292.86,2638.72,160500,1831.84,100.02,84.7,79.11,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1177,127871,2166,109292.86,2638.72,160500,1831.84,97.36,84.7,79.11,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1177,131578,2047,109292.86,2638.72,160500,1831.84,94.61,84.7,79.11,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1177,135627,1926,109292.86,2638.72,160500,1831.84,91.78,84.7,79.11,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1177,140075,1806,109292.86,2638.72,160500,1831.84,88.87,84.7,79.11,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1177,144992,1685,109292.86,2638.72,160500,1831.84,85.86,84.7,79.11,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1177,150466,1565,109292.86,2638.72,160500,1831.84,82.73,84.7,79.11,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1177,156609,1445,109292.86,2638.72,160500,1831.84,79.49,84.7,79.11,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1177,163573,1324,109292.86,2638.72,160500,1831.84,76.11,84.7,79.11,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1178,121377,2412,109385.71,2643.21,160636.36,1834.95,102.87,84.7,79.12,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1178,124530,2291,109385.71,2643.21,160636.36,1834.95,100.27,84.7,79.12,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1178,127943,2171,109385.71,2643.21,160636.36,1834.95,97.59,84.7,79.12,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1178,131652,2051,109385.71,2643.21,160636.36,1834.95,94.84,84.7,79.12,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1178,135703,1930,109385.71,2643.21,160636.36,1834.95,92.01,84.7,79.12,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1178,140154,1809,109385.71,2643.21,160636.36,1834.95,89.09,84.7,79.12,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1178,145073,1688,109385.71,2643.21,160636.36,1834.95,86.07,84.7,79.12,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1178,150550,1568,109385.71,2643.21,160636.36,1834.95,82.94,84.7,79.12,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1178,156697,1448,109385.71,2643.21,160636.36,1834.95,79.68,84.7,79.12,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1178,163665,1327,109385.71,2643.21,160636.36,1834.95,76.29,84.7,79.12,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1179,121445,2417,109478.57,2647.7,160772.73,1838.07,103.12,84.7,79.12,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1179,124600,2296,109478.57,2647.7,160772.73,1838.07,100.51,84.7,79.12,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1179,128014,2175,109478.57,2647.7,160772.73,1838.07,97.83,84.7,79.12,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1179,131725,2055,109478.57,2647.7,160772.73,1838.07,95.07,84.7,79.12,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1179,135779,1934,109478.57,2647.7,160772.73,1838.07,92.23,84.7,79.12,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1179,140232,1813,109478.57,2647.7,160772.73,1838.07,89.3,84.7,79.12,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1179,145154,1692,109478.57,2647.7,160772.73,1838.07,86.28,84.7,79.12,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1179,150634,1571,109478.57,2647.7,160772.73,1838.07,83.14,84.7,79.12,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1179,156784,1450,109478.57,2647.7,160772.73,1838.07,79.88,84.7,79.12,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1179,163756,1329,109478.57,2647.7,160772.73,1838.07,76.48,84.7,79.12,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1180,121513,2422,109571.43,2652.19,160909.09,1841.19,103.37,84.71,79.13,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1180,124669,2300,109571.43,2652.19,160909.09,1841.19,100.76,84.71,79.13,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1180,128085,2179,109571.43,2652.19,160909.09,1841.19,98.07,84.71,79.13,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1180,131799,2059,109571.43,2652.19,160909.09,1841.19,95.3,84.71,79.13,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1180,135855,1937,109571.43,2652.19,160909.09,1841.19,92.46,84.71,79.13,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1180,140310,1816,109571.43,2652.19,160909.09,1841.19,89.52,84.71,79.13,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1180,145235,1695,109571.43,2652.19,160909.09,1841.19,86.49,84.71,79.13,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1180,150718,1574,109571.43,2652.19,160909.09,1841.19,83.34,84.71,79.13,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1180,156872,1453,109571.43,2652.19,160909.09,1841.19,80.07,84.71,79.13,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1180,163847,1332,109571.43,2652.19,160909.09,1841.19,76.66,84.71,79.13,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1181,121580,2426,109664.29,2656.69,161045.45,1844.31,103.62,84.71,79.13,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1181,124738,2305,109664.29,2656.69,161045.45,1844.31,101,84.71,79.13,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1181,128157,2183,109664.29,2656.69,161045.45,1844.31,98.31,84.71,79.13,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1181,131872,2063,109664.29,2656.69,161045.45,1844.31,95.53,84.71,79.13,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1181,135930,1941,109664.29,2656.69,161045.45,1844.31,92.68,84.71,79.13,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1181,140388,1820,109664.29,2656.69,161045.45,1844.31,89.74,84.71,79.13,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1181,145316,1698,109664.29,2656.69,161045.45,1844.31,86.7,84.71,79.13,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1181,150802,1577,109664.29,2656.69,161045.45,1844.31,83.54,84.71,79.13,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1181,156959,1456,109664.29,2656.69,161045.45,1844.31,80.26,84.71,79.13,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1181,163939,1335,109664.29,2656.69,161045.45,1844.31,76.85,84.71,79.13,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1182,121648,2431,109757.14,2661.19,161181.82,1847.44,103.87,84.71,79.14,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1182,124808,2309,109757.14,2661.19,161181.82,1847.44,101.24,84.71,79.14,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1182,128228,2188,109757.14,2661.19,161181.82,1847.44,98.54,84.71,79.14,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1182,131946,2067,109757.14,2661.19,161181.82,1847.44,95.76,84.71,79.14,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1182,136006,1945,109757.14,2661.19,161181.82,1847.44,92.9,84.71,79.14,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1182,140466,1823,109757.14,2661.19,161181.82,1847.44,89.95,84.71,79.14,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1182,145397,1702,109757.14,2661.19,161181.82,1847.44,86.91,84.71,79.14,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1182,150886,1580,109757.14,2661.19,161181.82,1847.44,83.74,84.71,79.14,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1182,157046,1459,109757.14,2661.19,161181.82,1847.44,80.46,84.71,79.14,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1182,164030,1337,109757.14,2661.19,161181.82,1847.44,77.04,84.71,79.14,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1183,121716,2436,109850,2665.69,161318.18,1850.56,104.12,84.71,79.14,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1183,124878,2314,109850,2665.69,161318.18,1850.56,101.49,84.71,79.14,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1183,128300,2192,109850,2665.69,161318.18,1850.56,98.78,84.71,79.14,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1183,132019,2071,109850,2665.69,161318.18,1850.56,95.99,84.71,79.14,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1183,136082,1949,109850,2665.69,161318.18,1850.56,93.13,84.71,79.14,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1183,140545,1827,109850,2665.69,161318.18,1850.56,90.17,84.71,79.14,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1183,145478,1705,109850,2665.69,161318.18,1850.56,87.12,84.71,79.14,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1183,150970,1583,109850,2665.69,161318.18,1850.56,83.95,84.71,79.14,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1183,157134,1462,109850,2665.69,161318.18,1850.56,80.65,84.71,79.14,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1183,164121,1340,109850,2665.69,161318.18,1850.56,77.22,84.71,79.14,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1184,121783,2440,109942.86,2670.2,161454.55,1853.69,104.37,84.71,79.15,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1184,124947,2318,109942.86,2670.2,161454.55,1853.69,101.73,84.71,79.15,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1184,128371,2196,109942.86,2670.2,161454.55,1853.69,99.02,84.71,79.15,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1184,132093,2075,109942.86,2670.2,161454.55,1853.69,96.22,84.71,79.15,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1184,136157,1953,109942.86,2670.2,161454.55,1853.69,93.35,84.71,79.15,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1184,140623,1830,109942.86,2670.2,161454.55,1853.69,90.39,84.71,79.15,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1184,145559,1708,109942.86,2670.2,161454.55,1853.69,87.33,84.71,79.15,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1184,151054,1586,109942.86,2670.2,161454.55,1853.69,84.15,84.71,79.15,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1184,157221,1465,109942.86,2670.2,161454.55,1853.69,80.85,84.71,79.15,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1184,164213,1342,109942.86,2670.2,161454.55,1853.69,77.41,84.71,79.15,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1185,121851,2445,110035.71,2674.71,161590.91,1856.83,104.62,84.71,79.16,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1185,125016,2323,110035.71,2674.71,161590.91,1856.83,101.98,84.71,79.16,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
