model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,1185,128442,2200,110035.71,2674.71,161590.91,1856.83,99.26,84.71,79.16,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1185,132166,2079,110035.71,2674.71,161590.91,1856.83,96.45,84.71,79.16,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1185,136233,1956,110035.71,2674.71,161590.91,1856.83,93.58,84.71,79.16,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1185,140701,1834,110035.71,2674.71,161590.91,1856.83,90.61,84.71,79.16,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1185,145640,1712,110035.71,2674.71,161590.91,1856.83,87.54,84.71,79.16,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1185,151138,1589,110035.71,2674.71,161590.91,1856.83,84.35,84.71,79.16,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1185,157309,1467,110035.71,2674.71,161590.91,1856.83,81.04,84.71,79.16,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1185,164304,1345,110035.71,2674.71,161590.91,1856.83,77.59,84.71,79.16,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1186,121919,2450,110128.57,2679.23,161727.27,1859.96,104.87,84.71,79.16,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1186,125086,2327,110128.57,2679.23,161727.27,1859.96,102.22,84.71,79.16,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1186,128514,2205,110128.57,2679.23,161727.27,1859.96,99.49,84.71,79.16,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1186,132240,2083,110128.57,2679.23,161727.27,1859.96,96.69,84.71,79.16,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1186,136309,1960,110128.57,2679.23,161727.27,1859.96,93.8,84.71,79.16,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1186,140779,1837,110128.57,2679.23,161727.27,1859.96,90.82,84.71,79.16,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1186,145721,1715,110128.57,2679.23,161727.27,1859.96,87.75,84.71,79.16,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1186,151222,1592,110128.57,2679.23,161727.27,1859.96,84.55,84.71,79.16,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1186,157396,1470,110128.57,2679.23,161727.27,1859.96,81.23,84.71,79.16,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1186,164395,1348,110128.57,2679.23,161727.27,1859.96,77.78,84.71,79.16,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1187,121987,2455,110221.43,2683.75,161863.64,1863.1,105.12,84.71,79.17,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1187,125156,2332,110221.43,2683.75,161863.64,1863.1,102.47,84.71,79.17,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1187,128585,2209,110221.43,2683.75,161863.64,1863.1,99.73,84.71,79.17,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1187,132313,2087,110221.43,2683.75,161863.64,1863.1,96.92,84.71,79.17,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1187,136385,1964,110221.43,2683.75,161863.64,1863.1,94.03,84.71,79.17,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1187,140857,1841,110221.43,2683.75,161863.64,1863.1,91.04,84.71,79.17,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1187,145802,1718,110221.43,2683.75,161863.64,1863.1,87.96,84.71,79.17,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1187,151306,1595,110221.43,2683.75,161863.64,1863.1,84.75,84.71,79.17,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1187,157484,1473,110221.43,2683.75,161863.64,1863.1,81.43,84.71,79.17,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1187,164487,1350,110221.43,2683.75,161863.64,1863.1,77.96,84.71,79.17,105 / 79,106 / 90,105 / 96,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1188,122054,2459,110314.29,2688.27,162000,1866.24,105.37,84.72,79.17,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1188,125225,2336,110314.29,2688.27,162000,1866.24,102.71,84.72,79.17,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1188,128656,2213,110314.29,2688.27,162000,1866.24,99.97,84.72,79.17,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1188,132386,2091,110314.29,2688.27,162000,1866.24,97.15,84.72,79.17,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1188,136460,1968,110314.29,2688.27,162000,1866.24,94.25,84.72,79.17,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1188,140936,1845,110314.29,2688.27,162000,1866.24,91.26,84.72,79.17,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1188,145883,1721,110314.29,2688.27,162000,1866.24,88.16,84.72,79.17,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1188,151390,1598,110314.29,2688.27,162000,1866.24,84.96,84.72,79.17,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1188,157571,1476,110314.29,2688.27,162000,1866.24,81.62,84.72,79.17,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1188,164578,1353,110314.29,2688.27,162000,1866.24,78.15,84.72,79.17,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1189,122122,2464,110407.14,2692.8,162136.36,1869.38,105.62,84.72,79.18,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1189,125294,2341,110407.14,2692.8,162136.36,1869.38,102.95,84.72,79.18,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1189,128728,2217,110407.14,2692.8,162136.36,1869.38,100.21,84.72,79.18,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1189,132460,2095,110407.14,2692.8,162136.36,1869.38,97.38,84.72,79.18,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1189,136536,1971,110407.14,2692.8,162136.36,1869.38,94.47,84.72,79.18,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1189,141014,1848,110407.14,2692.8,162136.36,1869.38,91.47,84.72,79.18,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1189,145964,1725,110407.14,2692.8,162136.36,1869.38,88.37,84.72,79.18,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1189,151474,1601,110407.14,2692.8,162136.36,1869.38,85.16,84.72,79.18,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1189,157658,1479,110407.14,2692.8,162136.36,1869.38,81.82,84.72,79.18,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1189,164669,1355,110407.14,2692.8,162136.36,1869.38,78.34,84.72,79.18,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1190,122190,2469,110500,2697.33,162272.73,1872.53,105.87,84.72,79.18,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1190,125364,2345,110500,2697.33,162272.73,1872.53,103.2,84.72,79.18,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1190,128799,2222,110500,2697.33,162272.73,1872.53,100.44,84.72,79.18,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1190,132533,2099,110500,2697.33,162272.73,1872.53,97.61,84.72,79.18,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1190,136612,1975,110500,2697.33,162272.73,1872.53,94.7,84.72,79.18,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1190,141092,1852,110500,2697.33,162272.73,1872.53,91.69,84.72,79.18,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1190,146045,1728,110500,2697.33,162272.73,1872.53,88.58,84.72,79.18,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1190,151558,1604,110500,2697.33,162272.73,1872.53,85.36,84.72,79.18,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1190,157746,1482,110500,2697.33,162272.73,1872.53,82.01,84.72,79.18,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1190,164761,1358,110500,2697.33,162272.73,1872.53,78.52,84.72,79.18,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1191,122258,2474,110592.86,2701.87,162409.09,1875.68,106.12,84.72,79.19,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1191,125434,2350,110592.86,2701.87,162409.09,1875.68,103.44,84.72,79.19,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1191,128871,2226,110592.86,2701.87,162409.09,1875.68,100.68,84.72,79.19,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1191,132607,2103,110592.86,2701.87,162409.09,1875.68,97.84,84.72,79.19,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1191,136688,1979,110592.86,2701.87,162409.09,1875.68,94.92,84.72,79.19,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1191,141170,1855,110592.86,2701.87,162409.09,1875.68,91.91,84.72,79.19,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1191,146126,1731,110592.86,2701.87,162409.09,1875.68,88.79,84.72,79.19,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1191,151642,1607,110592.86,2701.87,162409.09,1875.68,85.56,84.72,79.19,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1191,157833,1484,110592.86,2701.87,162409.09,1875.68,82.2,84.72,79.19,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1191,164852,1361,110592.86,2701.87,162409.09,1875.68,78.71,84.72,79.19,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1192,122325,2478,110685.71,2706.41,162545.45,1878.83,106.38,84.72,79.2,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1192,125503,2354,110685.71,2706.41,162545.45,1878.83,103.69,84.72,79.2,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1192,128942,2230,110685.71,2706.41,162545.45,1878.83,100.92,84.72,79.2,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1192,132680,2107,110685.71,2706.41,162545.45,1878.83,98.07,84.72,79.2,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1192,136763,1983,110685.71,2706.41,162545.45,1878.83,95.15,84.72,79.2,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1192,141248,1859,110685.71,2706.41,162545.45,1878.83,92.12,84.72,79.2,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1192,146206,1735,110685.71,2706.41,162545.45,1878.83,89,84.72,79.2,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1192,151726,1611,110685.71,2706.41,162545.45,1878.83,85.76,84.72,79.2,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1192,157921,1487,110685.71,2706.41,162545.45,1878.83,82.4,84.72,79.2,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1192,164943,1363,110685.71,2706.41,162545.45,1878.83,78.89,84.72,79.2,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1193,122393,2483,110778.57,2710.95,162681.82,1881.98,106.63,84.72,79.2,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1193,125572,2359,110778.57,2710.95,162681.82,1881.98,103.93,84.72,79.2,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1193,129013,2234,110778.57,2710.95,162681.82,1881.98,101.16,84.72,79.2,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1193,132754,2111,110778.57,2710.95,162681.82,1881.98,98.3,84.72,79.2,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1193,136839,1987,110778.57,2710.95,162681.82,1881.98,95.37,84.72,79.2,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1193,141327,1862,110778.57,2710.95,162681.82,1881.98,92.34,84.72,79.2,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1193,146287,1738,110778.57,2710.95,162681.82,1881.98,89.21,84.72,79.2,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1193,151810,1614,110778.57,2710.95,162681.82,1881.98,85.97,84.72,79.2,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1193,158008,1490,110778.57,2710.95,162681.82,1881.98,82.59,84.72,79.2,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1193,165035,1366,110778.57,2710.95,162681.82,1881.98,79.08,84.72,79.2,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1194,122461,2488,110871.43,2715.5,162818.18,1885.14,106.88,84.72,79.21,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1194,125642,2363,110871.43,2715.5,162818.18,1885.14,104.17,84.72,79.21,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1194,129085,2239,110871.43,2715.5,162818.18,1885.14,101.39,84.72,79.21,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1194,132827,2115,110871.43,2715.5,162818.18,1885.14,98.53,84.72,79.21,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1194,136915,1990,110871.43,2715.5,162818.18,1885.14,95.59,84.72,79.21,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1194,141405,1866,110871.43,2715.5,162818.18,1885.14,92.56,84.72,79.21,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1194,146368,1741,110871.43,2715.5,162818.18,1885.14,89.42,84.72,79.21,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1194,151894,1617,110871.43,2715.5,162818.18,1885.14,86.17,84.72,79.21,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1194,158095,1493,110871.43,2715.5,162818.18,1885.14,82.79,84.72,79.21,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1194,165126,1368,110871.43,2715.5,162818.18,1885.14,79.27,84.72,79.21,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1195,122528,2492,110964.29,2720.05,162954.55,1888.3,107.13,84.72,79.21,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1195,125712,2368,110964.29,2720.05,162954.55,1888.3,104.42,84.72,79.21,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1195,129156,2243,110964.29,2720.05,162954.55,1888.3,101.63,84.72,79.21,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1195,132901,2119,110964.29,2720.05,162954.55,1888.3,98.77,84.72,79.21,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1195,136990,1994,110964.29,2720.05,162954.55,1888.3,95.82,84.72,79.21,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1195,141483,1869,110964.29,2720.05,162954.55,1888.3,92.78,84.72,79.21,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1195,146449,1744,110964.29,2720.05,162954.55,1888.3,89.63,84.72,79.21,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1195,151978,1620,110964.29,2720.05,162954.55,1888.3,86.37,84.72,79.21,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1195,158183,1496,110964.29,2720.05,162954.55,1888.3,82.98,84.72,79.21,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1195,165217,1371,110964.29,2720.05,162954.55,1888.3,79.45,84.72,79.21,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1196,122596,2497,111057.14,2724.6,163090.91,1891.46,107.38,84.73,79.22,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1196,125781,2372,111057.14,2724.6,163090.91,1891.46,104.66,84.73,79.22,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1196,129227,2247,111057.14,2724.6,163090.91,1891.46,101.87,84.73,79.22,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1196,132974,2123,111057.14,2724.6,163090.91,1891.46,99,84.73,79.22,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1196,137066,1998,111057.14,2724.6,163090.91,1891.46,96.04,84.73,79.22,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1196,141561,1873,111057.14,2724.6,163090.91,1891.46,92.99,84.73,79.22,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1196,146530,1748,111057.14,2724.6,163090.91,1891.46,89.84,84.73,79.22,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1196,152062,1623,111057.14,2724.6,163090.91,1891.46,86.57,84.73,79.22,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1196,158270,1499,111057.14,2724.6,163090.91,1891.46,83.17,84.73,79.22,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1196,165309,1374,111057.14,2724.6,163090.91,1891.46,79.64,84.73,79.22,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1197,122664,2502,111150,2729.16,163227.27,1894.62,107.63,84.73,79.22,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1197,125850,2377,111150,2729.16,163227.27,1894.62,104.91,84.73,79.22,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1197,129299,2251,111150,2729.16,163227.27,1894.62,102.11,84.73,79.22,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1197,133048,2127,111150,2729.16,163227.27,1894.62,99.23,84.73,79.22,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1197,137142,2002,111150,2729.16,163227.27,1894.62,96.27,84.73,79.22,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1197,141639,1876,111150,2729.16,163227.27,1894.62,93.21,84.73,79.22,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1197,146611,1751,111150,2729.16,163227.27,1894.62,90.05,84.73,79.22,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1197,152146,1626,111150,2729.16,163227.27,1894.62,86.77,84.73,79.22,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1197,158358,1501,111150,2729.16,163227.27,1894.62,83.37,84.73,79.22,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1197,165400,1376,111150,2729.16,163227.27,1894.62,79.82,84.73,79.22,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1198,122732,2507,111242.86,2733.72,163363.64,1897.79,107.88,84.73,79.23,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1198,125920,2381,111242.86,2733.72,163363.64,1897.79,105.15,84.73,79.23,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1198,129370,2256,111242.86,2733.72,163363.64,1897.79,102.34,84.73,79.23,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1198,133121,2131,111242.86,2733.72,163363.64,1897.79,99.46,84.73,79.23,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1198,137218,2005,111242.86,2733.72,163363.64,1897.79,96.49,84.73,79.23,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1198,141718,1880,111242.86,2733.72,163363.64,1897.79,93.43,84.73,79.23,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1198,146692,1754,111242.86,2733.72,163363.64,1897.79,90.26,84.73,79.23,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1198,152230,1629,111242.86,2733.72,163363.64,1897.79,86.98,84.73,79.23,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1198,158445,1504,111242.86,2733.72,163363.64,1897.79,83.56,84.73,79.23,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1198,165491,1379,111242.86,2733.72,163363.64,1897.79,80.01,84.73,79.23,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1199,122799,2511,111335.71,2738.29,163500,1900.96,108.13,84.73,79.23,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1199,125990,2386,111335.71,2738.29,163500,1900.96,105.4,84.73,79.23,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1199,129442,2260,111335.71,2738.29,163500,1900.96,102.58,84.73,79.23,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1199,133195,2135,111335.71,2738.29,163500,1900.96,99.69,84.73,79.23,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1199,137293,2009,111335.71,2738.29,163500,1900.96,96.72,84.73,79.23,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1199,141796,1883,111335.71,2738.29,163500,1900.96,93.64,84.73,79.23,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1199,146773,1758,111335.71,2738.29,163500,1900.96,90.47,84.73,79.23,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1199,152314,1632,111335.71,2738.29,163500,1900.96,87.18,84.73,79.23,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1199,158533,1507,111335.71,2738.29,163500,1900.96,83.76,84.73,79.23,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1199,165583,1381,111335.71,2738.29,163500,1900.96,80.19,84.73,79.23,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1200,122867,2516,111428.57,2742.86,163636.36,1904.13,108.38,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1200,126059,2390,111428.57,2742.86,163636.36,1904.13,105.64,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1200,129513,2264,111428.57,2742.86,163636.36,1904.13,102.82,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1200,133268,2139,111428.57,2742.86,163636.36,1904.13,99.92,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1200,137369,2013,111428.57,2742.86,163636.36,1904.13,96.94,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1200,141874,1887,111428.57,2742.86,163636.36,1904.13,93.86,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1200,146854,1761,111428.57,2742.86,163636.36,1904.13,90.68,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1200,152398,1635,111428.57,2742.86,163636.36,1904.13,87.38,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1200,158620,1510,111428.57,2742.86,163636.36,1904.13,83.95,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1200,165674,1384,111428.57,2742.86,163636.36,1904.13,80.38,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1201,122969,2520,111521.43,2747.43,163772.73,1907.31,108.66,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1201,126164,2394,111521.43,2747.43,163772.73,1907.31,105.91,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1201,129621,2268,111521.43,2747.43,163772.73,1907.31,103.08,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1201,133379,2143,111521.43,2747.43,163772.73,1907.31,100.18,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1201,137483,2016,111521.43,2747.43,163772.73,1907.31,97.19,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1201,141992,1890,111521.43,2747.43,163772.73,1907.31,94.1,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1201,146976,1764,111521.43,2747.43,163772.73,1907.31,90.91,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1201,152525,1638,111521.43,2747.43,163772.73,1907.31,87.6,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1201,158752,1513,111521.43,2747.43,163772.73,1907.31,84.16,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1201,165812,1386,111521.43,2747.43,163772.73,1907.31,80.59,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1202,123072,2524,111614.29,2752.01,163909.09,1910.48,108.93,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1202,126269,2398,111614.29,2752.01,163909.09,1910.48,106.18,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1202,129729,2272,111614.29,2752.01,163909.09,1910.48,103.34,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1202,133490,2146,111614.29,2752.01,163909.09,1910.48,100.43,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1202,137598,2020,111614.29,2752.01,163909.09,1910.48,97.43,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1202,142110,1893,111614.29,2752.01,163909.09,1910.48,94.34,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1202,147099,1767,111614.29,2752.01,163909.09,1910.48,91.14,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1202,152652,1641,111614.29,2752.01,163909.09,1910.48,87.83,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1202,158884,1515,111614.29,2752.01,163909.09,1910.48,84.38,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1202,165950,1389,111614.29,2752.01,163909.09,1910.48,80.79,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1203,123174,2529,111707.14,2756.59,164045.45,1913.66,109.21,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1203,126374,2402,111707.14,2756.59,164045.45,1913.66,106.45,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1203,129837,2276,111707.14,2756.59,164045.45,1913.66,103.61,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1203,133601,2150,111707.14,2756.59,164045.45,1913.66,100.69,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1203,137712,2023,111707.14,2756.59,164045.45,1913.66,97.68,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1203,142229,1896,111707.14,2756.59,164045.45,1913.66,94.58,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1203,147221,1770,111707.14,2756.59,164045.45,1913.66,91.37,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1203,152779,1643,111707.14,2756.59,164045.45,1913.66,88.05,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1203,159017,1518,111707.14,2756.59,164045.45,1913.66,84.59,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1203,166088,1391,111707.14,2756.59,164045.45,1913.66,81,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1204,123277,2533,111800,2761.17,164181.82,1916.85,109.49,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1204,126479,2406,111800,2761.17,164181.82,1916.85,106.72,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1204,129945,2279,111800,2761.17,164181.82,1916.85,103.87,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1204,133712,2153,111800,2761.17,164181.82,1916.85,100.94,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1204,137827,2027,111800,2761.17,164181.82,1916.85,97.93,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1204,142347,1900,111800,2761.17,164181.82,1916.85,94.82,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1204,147343,1773,111800,2761.17,164181.82,1916.85,91.6,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1204,152906,1646,111800,2761.17,164181.82,1916.85,88.27,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1204,159149,1520,111800,2761.17,164181.82,1916.85,84.81,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1204,166226,1393,111800,2761.17,164181.82,1916.85,81.2,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1205,123379,2537,111892.86,2765.76,164318.18,1920.03,109.76,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1205,126584,2410,111892.86,2765.76,164318.18,1920.03,106.99,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1205,130053,2283,111892.86,2765.76,164318.18,1920.03,104.13,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1205,133823,2157,111892.86,2765.76,164318.18,1920.03,101.2,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1205,137941,2030,111892.86,2765.76,164318.18,1920.03,98.18,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1205,142465,1903,111892.86,2765.76,164318.18,1920.03,95.06,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1205,147466,1776,111892.86,2765.76,164318.18,1920.03,91.84,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1205,153033,1649,111892.86,2765.76,164318.18,1920.03,88.5,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1205,159281,1523,111892.86,2765.76,164318.18,1920.03,85.02,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1205,166364,1396,111892.86,2765.76,164318.18,1920.03,81.41,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1206,123481,2541,111985.71,2770.35,164454.55,1923.22,110.04,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1206,126689,2414,111985.71,2770.35,164454.55,1923.22,107.26,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1206,130161,2287,111985.71,2770.35,164454.55,1923.22,104.39,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1206,133934,2161,111985.71,2770.35,164454.55,1923.22,101.45,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1206,138056,2033,111985.71,2770.35,164454.55,1923.22,98.42,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1206,142583,1906,111985.71,2770.35,164454.55,1923.22,95.3,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1206,147588,1779,111985.71,2770.35,164454.55,1923.22,92.07,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1206,153160,1652,111985.71,2770.35,164454.55,1923.22,88.72,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1206,159413,1525,111985.71,2770.35,164454.55,1923.22,85.24,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1206,166502,1398,111985.71,2770.35,164454.55,1923.22,81.61,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1207,123584,2546,112078.57,2774.95,164590.91,1926.41,110.32,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1207,126794,2418,112078.57,2774.95,164590.91,1926.41,107.53,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1207,130268,2291,112078.57,2774.95,164590.91,1926.41,104.66,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1207,134045,2164,112078.57,2774.95,164590.91,1926.41,101.71,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1207,138170,2037,112078.57,2774.95,164590.91,1926.41,98.67,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1207,142702,1909,112078.57,2774.95,164590.91,1926.41,95.54,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1207,147711,1782,112078.57,2774.95,164590.91,1926.41,92.3,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1207,153287,1654,112078.57,2774.95,164590.91,1926.41,88.94,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1207,159545,1528,112078.57,2774.95,164590.91,1926.41,85.45,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1207,166640,1400,112078.57,2774.95,164590.91,1926.41,81.82,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1208,123686,2550,112171.43,2779.55,164727.27,1929.61,110.59,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1208,126899,2422,112171.43,2779.55,164727.27,1929.61,107.8,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1208,130376,2295,112171.43,2779.55,164727.27,1929.61,104.92,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1208,134156,2168,112171.43,2779.55,164727.27,1929.61,101.96,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1208,138285,2040,112171.43,2779.55,164727.27,1929.61,98.92,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1208,142820,1912,112171.43,2779.55,164727.27,1929.61,95.78,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1208,147833,1785,112171.43,2779.55,164727.27,1929.61,92.53,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1208,153414,1657,112171.43,2779.55,164727.27,1929.61,89.17,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1208,159678,1530,112171.43,2779.55,164727.27,1929.61,85.67,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1208,166778,1403,112171.43,2779.55,164727.27,1929.61,82.02,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1209,123789,2554,112264.29,2784.15,164863.64,1932.8,110.87,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1209,127004,2426,112264.29,2784.15,164863.64,1932.8,108.07,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1209,130484,2299,112264.29,2784.15,164863.64,1932.8,105.18,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1209,134267,2171,112264.29,2784.15,164863.64,1932.8,102.22,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1209,138399,2044,112264.29,2784.15,164863.64,1932.8,99.16,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1209,142938,1915,112264.29,2784.15,164863.64,1932.8,96.02,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1209,147955,1788,112264.29,2784.15,164863.64,1932.8,92.76,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1209,153541,1660,112264.29,2784.15,164863.64,1932.8,89.39,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1209,159810,1533,112264.29,2784.15,164863.64,1932.8,85.88,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1209,166916,1405,112264.29,2784.15,164863.64,1932.8,82.23,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1210,123891,2558,112357.14,2788.76,165000,1936,111.15,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1210,127109,2430,112357.14,2788.76,165000,1936,108.34,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1210,130592,2302,112357.14,2788.76,165000,1936,105.44,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1210,134378,2175,112357.14,2788.76,165000,1936,102.47,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1210,138514,2047,112357.14,2788.76,165000,1936,99.41,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1210,143056,1919,112357.14,2788.76,165000,1936,96.26,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1210,148078,1791,112357.14,2788.76,165000,1936,92.99,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1210,153668,1663,112357.14,2788.76,165000,1936,89.61,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1210,159942,1535,112357.14,2788.76,165000,1936,86.09,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1210,167054,1407,112357.14,2788.76,165000,1936,82.43,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1211,123993,2563,112450,2793.37,165136.36,1939.2,111.42,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1211,127214,2434,112450,2793.37,165136.36,1939.2,108.61,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1211,130700,2306,112450,2793.37,165136.36,1939.2,105.71,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1211,134489,2179,112450,2793.37,165136.36,1939.2,102.73,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1211,138628,2050,112450,2793.37,165136.36,1939.2,99.66,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1211,143175,1922,112450,2793.37,165136.36,1939.2,96.5,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1211,148200,1794,112450,2793.37,165136.36,1939.2,93.22,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1211,153795,1665,112450,2793.37,165136.36,1939.2,89.84,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1211,160074,1538,112450,2793.37,165136.36,1939.2,86.31,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1211,167192,1410,112450,2793.37,165136.36,1939.2,82.64,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1212,124096,2567,112542.86,2797.99,165272.73,1942.41,111.7,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1212,127319,2438,112542.86,2797.99,165272.73,1942.41,108.88,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1212,130808,2310,112542.86,2797.99,165272.73,1942.41,105.97,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1212,134600,2182,112542.86,2797.99,165272.73,1942.41,102.98,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1212,138743,2054,112542.86,2797.99,165272.73,1942.41,99.91,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1212,143293,1925,112542.86,2797.99,165272.73,1942.41,96.74,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1212,148322,1797,112542.86,2797.99,165272.73,1942.41,93.45,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1212,153922,1668,112542.86,2797.99,165272.73,1942.41,90.06,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1212,160206,1540,112542.86,2797.99,165272.73,1942.41,86.52,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1212,167330,1412,112542.86,2797.99,165272.73,1942.41,82.84,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1213,124198,2571,112635.71,2802.61,165409.09,1945.61,111.98,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1213,127425,2443,112635.71,2802.61,165409.09,1945.61,109.14,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1213,130916,2314,112635.71,2802.61,165409.09,1945.61,106.23,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1213,134712,2186,112635.71,2802.61,165409.09,1945.61,103.24,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1213,138857,2057,112635.71,2802.61,165409.09,1945.61,100.15,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1213,143411,1928,112635.71,2802.61,165409.09,1945.61,96.97,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1213,148445,1799,112635.71,2802.61,165409.09,1945.61,93.69,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1213,154049,1671,112635.71,2802.61,165409.09,1945.61,90.28,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1213,160339,1543,112635.71,2802.61,165409.09,1945.61,86.74,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1213,167469,1414,112635.71,2802.61,165409.09,1945.61,83.05,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
