model_name,rpm,CMH,Pa,Area 1(CMH),Area 1(Pa),Area 2(CMH),Area 2(Pa),power (kW),total efficiency (%),static pressure efficiency (%),63Hz(dB / dB(A)),125Hz(dB / dB(A)),250Hz(dB / dB(A)),500Hz(dB / dB(A)),1kHz(dB / dB(A)),2kHz(dB / dB(A)),4kHz(dB / dB(A)),8kHz(dB / dB(A)),Total_dB / dB(A),
TZAF 1120 FF T2,1214,124301,2575,112728.57,2807.23,165545.45,1948.82,112.26,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1214,127530,2447,112728.57,2807.23,165545.45,1948.82,109.41,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1214,131024,2318,112728.57,2807.23,165545.45,1948.82,106.49,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1214,134823,2189,112728.57,2807.23,165545.45,1948.82,103.49,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1214,138972,2061,112728.57,2807.23,165545.45,1948.82,100.4,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1214,143529,1931,112728.57,2807.23,165545.45,1948.82,97.21,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1214,148567,1802,112728.57,2807.23,165545.45,1948.82,93.92,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1214,154176,1674,112728.57,2807.23,165545.45,1948.82,90.5,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1214,160471,1545,112728.57,2807.23,165545.45,1948.82,86.95,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1214,167607,1416,112728.57,2807.23,165545.45,1948.82,83.25,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1215,124403,2580,112821.43,2811.86,165681.82,1952.03,112.53,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1215,127635,2451,112821.43,2811.86,165681.82,1952.03,109.68,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1215,131132,2322,112821.43,2811.86,165681.82,1952.03,106.76,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1215,134934,2193,112821.43,2811.86,165681.82,1952.03,103.75,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1215,139086,2064,112821.43,2811.86,165681.82,1952.03,100.65,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1215,143648,1934,112821.43,2811.86,165681.82,1952.03,97.45,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1215,148689,1805,112821.43,2811.86,165681.82,1952.03,94.15,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1215,154303,1676,112821.43,2811.86,165681.82,1952.03,90.73,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1215,160603,1548,112821.43,2811.86,165681.82,1952.03,87.17,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1215,167745,1419,112821.43,2811.86,165681.82,1952.03,83.46,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1216,124505,2584,112914.29,2816.49,165818.18,1955.25,112.81,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1216,127740,2455,112914.29,2816.49,165818.18,1955.25,109.95,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1216,131240,2325,112914.29,2816.49,165818.18,1955.25,107.02,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1216,135045,2197,112914.29,2816.49,165818.18,1955.25,104,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1216,139201,2067,112914.29,2816.49,165818.18,1955.25,100.9,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1216,143766,1938,112914.29,2816.49,165818.18,1955.25,97.69,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1216,148812,1808,112914.29,2816.49,165818.18,1955.25,94.38,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1216,154430,1679,112914.29,2816.49,165818.18,1955.25,90.95,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1216,160735,1550,112914.29,2816.49,165818.18,1955.25,87.38,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1216,167883,1421,112914.29,2816.49,165818.18,1955.25,83.66,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1217,124608,2588,113007.14,2821.12,165954.55,1958.46,113.09,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1217,127845,2459,113007.14,2821.12,165954.55,1958.46,110.22,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1217,131348,2329,113007.14,2821.12,165954.55,1958.46,107.28,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1217,135156,2200,113007.14,2821.12,165954.55,1958.46,104.26,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1217,139315,2071,113007.14,2821.12,165954.55,1958.46,101.14,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1217,143884,1941,113007.14,2821.12,165954.55,1958.46,97.93,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1217,148934,1811,113007.14,2821.12,165954.55,1958.46,94.61,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1217,154557,1682,113007.14,2821.12,165954.55,1958.46,91.17,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1217,160867,1553,113007.14,2821.12,165954.55,1958.46,87.59,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1217,168021,1423,113007.14,2821.12,165954.55,1958.46,83.87,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1218,124710,2592,113100,2825.76,166090.91,1961.68,113.36,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1218,127950,2463,113100,2825.76,166090.91,1961.68,110.49,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1218,131456,2333,113100,2825.76,166090.91,1961.68,107.54,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1218,135267,2204,113100,2825.76,166090.91,1961.68,104.51,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1218,139430,2074,113100,2825.76,166090.91,1961.68,101.39,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1218,144002,1944,113100,2825.76,166090.91,1961.68,98.17,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1218,149056,1814,113100,2825.76,166090.91,1961.68,94.84,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1218,154684,1685,113100,2825.76,166090.91,1961.68,91.4,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1218,161000,1555,113100,2825.76,166090.91,1961.68,87.81,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1218,168159,1426,113100,2825.76,166090.91,1961.68,84.07,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1219,124813,2597,113192.86,2830.4,166227.27,1964.91,113.64,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1219,128055,2467,113192.86,2830.4,166227.27,1964.91,110.76,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1219,131563,2337,113192.86,2830.4,166227.27,1964.91,107.81,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1219,135378,2207,113192.86,2830.4,166227.27,1964.91,104.77,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1219,139544,2078,113192.86,2830.4,166227.27,1964.91,101.64,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1219,144121,1947,113192.86,2830.4,166227.27,1964.91,98.41,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1219,149179,1817,113192.86,2830.4,166227.27,1964.91,95.07,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1219,154811,1687,113192.86,2830.4,166227.27,1964.91,91.62,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1219,161132,1558,113192.86,2830.4,166227.27,1964.91,88.02,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1219,168297,1428,113192.86,2830.4,166227.27,1964.91,84.28,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1220,124915,2601,113285.71,2835.05,166363.64,1968.13,113.92,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1220,128160,2471,113285.71,2835.05,166363.64,1968.13,111.03,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1220,131671,2341,113285.71,2835.05,166363.64,1968.13,108.07,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1220,135489,2211,113285.71,2835.05,166363.64,1968.13,105.02,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1220,139659,2081,113285.71,2835.05,166363.64,1968.13,101.88,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1220,144239,1950,113285.71,2835.05,166363.64,1968.13,98.65,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1220,149301,1820,113285.71,2835.05,166363.64,1968.13,95.3,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1220,154938,1690,113285.71,2835.05,166363.64,1968.13,91.84,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1220,161264,1560,113285.71,2835.05,166363.64,1968.13,88.24,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1220,168435,1430,113285.71,2835.05,166363.64,1968.13,84.48,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1221,125017,2605,113378.57,2839.7,166500,1971.36,114.19,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1221,128265,2475,113378.57,2839.7,166500,1971.36,111.3,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1221,131779,2345,113378.57,2839.7,166500,1971.36,108.33,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1221,135600,2215,113378.57,2839.7,166500,1971.36,105.28,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1221,139773,2084,113378.57,2839.7,166500,1971.36,102.13,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1221,144357,1953,113378.57,2839.7,166500,1971.36,98.89,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1221,149424,1823,113378.57,2839.7,166500,1971.36,95.54,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1221,155065,1693,113378.57,2839.7,166500,1971.36,92.07,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1221,161396,1563,113378.57,2839.7,166500,1971.36,88.45,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1221,168573,1433,113378.57,2839.7,166500,1971.36,84.69,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1222,125120,2609,113471.43,2844.35,166636.36,1974.59,114.47,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1222,128370,2479,113471.43,2844.35,166636.36,1974.59,111.57,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1222,131887,2348,113471.43,2844.35,166636.36,1974.59,108.59,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1222,135711,2218,113471.43,2844.35,166636.36,1974.59,105.53,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1222,139888,2088,113471.43,2844.35,166636.36,1974.59,102.38,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1222,144475,1957,113471.43,2844.35,166636.36,1974.59,99.13,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1222,149546,1826,113471.43,2844.35,166636.36,1974.59,95.77,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1222,155192,1696,113471.43,2844.35,166636.36,1974.59,92.29,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1222,161528,1565,113471.43,2844.35,166636.36,1974.59,88.67,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1222,168711,1435,113471.43,2844.35,166636.36,1974.59,84.89,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1223,125222,2614,113564.29,2849.01,166772.73,1977.82,114.75,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1223,128475,2483,113564.29,2849.01,166772.73,1977.82,111.84,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1223,131995,2352,113564.29,2849.01,166772.73,1977.82,108.86,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1223,135822,2222,113564.29,2849.01,166772.73,1977.82,105.79,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1223,140002,2091,113564.29,2849.01,166772.73,1977.82,102.63,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1223,144594,1960,113564.29,2849.01,166772.73,1977.82,99.37,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1223,149668,1829,113564.29,2849.01,166772.73,1977.82,96,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1223,155319,1698,113564.29,2849.01,166772.73,1977.82,92.51,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1223,161661,1568,113564.29,2849.01,166772.73,1977.82,88.88,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1223,168849,1437,113564.29,2849.01,166772.73,1977.82,85.1,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1224,125325,2618,113657.14,2853.67,166909.09,1981.06,115.02,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1224,128580,2487,113657.14,2853.67,166909.09,1981.06,112.11,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1224,132103,2356,113657.14,2853.67,166909.09,1981.06,109.12,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1224,135933,2225,113657.14,2853.67,166909.09,1981.06,106.04,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1224,140117,2095,113657.14,2853.67,166909.09,1981.06,102.87,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1224,144712,1963,113657.14,2853.67,166909.09,1981.06,99.61,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1224,149791,1832,113657.14,2853.67,166909.09,1981.06,96.23,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1224,155446,1701,113657.14,2853.67,166909.09,1981.06,92.74,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1224,161793,1570,113657.14,2853.67,166909.09,1981.06,89.1,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1224,168987,1440,113657.14,2853.67,166909.09,1981.06,85.3,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1225,125427,2622,113750,2858.33,167045.45,1984.3,115.3,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1225,128685,2491,113750,2858.33,167045.45,1984.3,112.38,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1225,132211,2360,113750,2858.33,167045.45,1984.3,109.38,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1225,136044,2229,113750,2858.33,167045.45,1984.3,106.3,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1225,140231,2098,113750,2858.33,167045.45,1984.3,103.12,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1225,144830,1966,113750,2858.33,167045.45,1984.3,99.85,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1225,149913,1835,113750,2858.33,167045.45,1984.3,96.46,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1225,155573,1704,113750,2858.33,167045.45,1984.3,92.96,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1225,161925,1573,113750,2858.33,167045.45,1984.3,89.31,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
TZAF 1120 FF T2,1225,169125,1442,113750,2858.33,167045.45,1984.3,85.51,84.73,79.24,105 / 79,107 / 91,105 / 97,100 / 97,96 / 96,91 / 92,86 / 87,81 / 80,111 / 102,
